Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10000013,2024-09-19,,,,,,,,,,,,,51.9,,,,0,False,False,False,SERIES REACTOR FOR 7.2KVAR,REACTOR,WHEP,9724/01,2001.0,2002-09-26,132,0.1,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,23.50718685831622,0.1,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10000035,2021-05-28,,,,28.68,8.94,6.27,497.89,3107.89,,,24.23,,36.5,11.23,0.022801,566.01,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13062,2001.0,2024-04-10,132,10/16,11500.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,1.9685147159479808,10.0,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,,25.0,,100.0,82.43589743589743,Good,True,,,,
10000035,2021-12-07,,,,,,,5.89,125.36,,,,,,,,5.89,2,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13062,2001.0,2024-04-10,132,10/16,11500.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,1.9685147159479808,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10000035,2022-06-07,,,,,,0.7,245.81,2225.9,,,,,19.0,66.13,0.007569,246.51,3,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13062,2001.0,2024-04-10,132,10/16,11500.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,1.9685147159479808,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10000035,2022-12-19,,,,4.25,1.56,,89.38,779.64,,,,,15.2,75.68,0.006513,95.19,4,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13062,2001.0,2024-04-10,132,10/16,11500.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,1.9685147159479808,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10000035,2023-06-26,,,,4.48,1.42,2.97,114.95,666.99,,,,,30.4,,,123.82,5,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13062,2001.0,2024-04-10,132,10/16,11500.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,1.9685147159479808,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,,82.6923076923077,Excellent,False,,,,
10000035,2023-08-03,,,,0.59,0.51,2.62,143.48,1809.1,,,,,21.8,,,147.2,5,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13062,2001.0,2024-04-10,132,10/16,11500.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,1.9685147159479808,10.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,50.0,,,76.92307692307692,Good,False,,,,
10000035,2024-04-11,,,,,,,,35.77,,,,,,,,,1,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13062,2001.0,2024-04-10,132,10/16,11500.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,1.9685147159479808,10.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10000035,2024-04-12,,,,,,,,47.03,,,,,,,,,1,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13062,2001.0,2024-04-10,132,10/16,11500.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,1.9685147159479808,10.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10000035,2024-04-13,,,,,,,,55.23,,,,,,,,,1,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13062,2001.0,2024-04-10,132,10/16,11500.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,1.9685147159479808,10.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10000035,2024-05-14,,,,,,,6.33,43.54,,,,,15.5,,,6.33,2,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13062,2001.0,2024-04-10,132,10/16,11500.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,1.9685147159479808,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10000035,2024-11-27,,,,,,,13.62,61.99,,,,,10.6,97.2,0.004729,13.62,2,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13062,2001.0,2024-04-10,132,10/16,11500.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,1.9685147159479808,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10000035,2025-08-05,,,,0.27,,,14.56,403.43,,,,,17.6,110.42,0.00451,14.83,3,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13062,2001.0,2024-04-10,132,10/16,11500.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,1.9685147159479808,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10000035,2026-03-05,,,,0.36,,,10.86,203.29,,,,,11.9,115.49,0.00408,11.22,3,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13062,2001.0,2024-04-10,132,10/16,11500.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,1.9685147159479808,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10000036,2021-05-28,,,,6.06,1.74,4.3,552.28,1847.68,,,,,12.5,563.02,0.01975,564.38,5,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,TOSHIBA,90184A04,2015.0,2016-01-20,132,31.5,15800.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,10.190280629705681,31.5,T1,4,1.0,1,1,,,,,T1,9.772727272727273,1.0,97.72727272727273,,75.0,,100.0,93.4848484848485,Good,True,,,,
10000187,2022-05-28,,,,,,1.67,46.72,704.38,,,92.73,,24.7,106.6,0.006587,141.12,4,False,False,False,"132/33KV, 15MVA PTR",PTR 15MVA,NGEF,28.0002.2382,1976.0,2006-02-03,132,15,0.0,SS-132KV-ARKU,ARAKU-132/33KV-SUBSTATION,20.150581793292265,15.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10000187,2023-01-23,,,1.34,2.28,3.11,5.05,41.36,459.42,,,102.24,,27.6,102.33,0.006847,155.38,7,True,True,True,"132/33KV, 15MVA PTR",PTR 15MVA,NGEF,28.0002.2382,1976.0,2006-02-03,132,15,0.0,SS-132KV-ARKU,ARAKU-132/33KV-SUBSTATION,20.150581793292265,15.0,D1,2,0.5,4,2,D1,PD,,D1,PD,9.027777777777779,1.0,90.27777777777779,,50.0,,100.0,83.51851851851852,Excellent,False,,,,
10000187,2023-01-30,,,1.33,1.73,1.79,4.37,31.37,286.95,,,81.04,,21.4,108.59,0.006223,121.63,7,True,True,True,"132/33KV, 15MVA PTR",PTR 15MVA,NGEF,28.0002.2382,1976.0,2006-02-03,132,15,0.0,SS-132KV-ARKU,ARAKU-132/33KV-SUBSTATION,20.150581793292265,15.0,D1,2,0.5,4,2,D1,PD,,D1,PD,6.513888888888888,0.7,65.13888888888889,,50.0,,100.0,66.75925925925925,Good,False,,,,
10000187,2023-09-22,,,,,0.46,3.06,36.73,640.82,,,60.52,,53.7,,,100.77,5,True,False,False,"132/33KV, 15MVA PTR",PTR 15MVA,NGEF,28.0002.2382,1976.0,2006-02-03,132,15,0.0,SS-132KV-ARKU,ARAKU-132/33KV-SUBSTATION,20.150581793292265,15.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,25.0,,,82.6923076923077,Excellent,False,,,,
10000187,2023-10-04,,,,,,3.51,38.9,557.57,,,63.36,,29.7,,,106.31,4,False,False,False,"132/33KV, 15MVA PTR",PTR 15MVA,NGEF,28.0002.2382,1976.0,2006-02-03,132,15,0.0,SS-132KV-ARKU,ARAKU-132/33KV-SUBSTATION,20.150581793292265,15.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,50.0,,,80.76923076923076,Excellent,False,,,,
10000187,2023-12-11,,,,,,3.08,34.78,649.65,,,65.93,,23.5,,,103.79,4,False,False,False,"132/33KV, 15MVA PTR",PTR 15MVA,NGEF,28.0002.2382,1976.0,2006-02-03,132,15,0.0,SS-132KV-ARKU,ARAKU-132/33KV-SUBSTATION,20.150581793292265,15.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,50.0,,,88.46153846153845,Excellent,False,,,,
10000187,2024-06-27,,,,,,1.63,15.38,74.61,,,52.32,,26.7,80.3,0.006685,69.36,4,False,False,False,"132/33KV, 15MVA PTR",PTR 15MVA,NGEF,28.0002.2382,1976.0,2006-02-03,132,15,0.0,SS-132KV-ARKU,ARAKU-132/33KV-SUBSTATION,20.150581793292265,15.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10000187,2025-08-05,,,,0.38,,,17.84,339.02,,,55.22,,32.4,88.63,0.006815,73.44,4,False,False,False,"132/33KV, 15MVA PTR",PTR 15MVA,NGEF,28.0002.2382,1976.0,2006-02-03,132,15,0.0,SS-132KV-ARKU,ARAKU-132/33KV-SUBSTATION,20.150581793292265,15.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10000187,2026-03-05,,,,0.46,,,16.82,331.48,,,39.9,,26.8,94.19,0.006287,57.18,4,False,False,False,"132/33KV, 15MVA PTR",PTR 15MVA,NGEF,28.0002.2382,1976.0,2006-02-03,132,15,0.0,SS-132KV-ARKU,ARAKU-132/33KV-SUBSTATION,20.150581793292265,15.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10000208,2023-01-23,,,,,,,,,,,,23.13,7.9,9.99,0.029585,,0,False,False,False,"132/33KV, 10/16 MVA PTR(REMOVED)",PTR 16MVA,EMCO,1292/11468,1992.0,2011-08-25,132,10/16,0.0,SS-132KV-ARKU,ARAKU-132/33KV-SUBSTATION,14.595482546201232,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10000208,2024-11-27,,,,,,,,,,,,23.29,11.5,9.73,0.029108,,0,False,False,False,"132/33KV, 10/16 MVA PTR(REMOVED)",PTR 16MVA,EMCO,1292/11468,1992.0,2011-08-25,132,10/16,0.0,SS-132KV-ARKU,ARAKU-132/33KV-SUBSTATION,14.595482546201232,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10000371,2021-04-03,,,,9.49,,8.86688,167.474,3200.712,,,50.678,,6.1,1220.0,0.000422,,5,True,False,False,50 MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,TOSHIBA,90183A07,2015.0,2023-01-11,132,50,18700.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,3.2142368240930868,50.0,T1,4,1.0,1,1,,,,,T1,9.75,1.0,97.5,,100.0,,100.0,98.33333333333333,Good,True,,,,
10000371,2021-10-23,,,,6.845000000000001,,6.005,105.00999999999999,2719.535,,,59.7,,4.15,700.38,0.0006275,,5,True,False,False,50 MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,TOSHIBA,90183A07,2015.0,2023-01-11,132,50,18700.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,3.2142368240930868,50.0,T1,4,1.0,1,1,,,,,T1,8.775,0.9,87.75,,100.0,,100.0,91.83333333333333,Good,True,,,,
10000371,2022-11-10,,,,,,,23.78,635.081,,,,41.67,6.6,219.97,0.00135,,2,False,False,False,50 MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,TOSHIBA,90183A07,2015.0,2023-01-11,132,50,18700.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,3.2142368240930868,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10000371,2023-01-12,,,,,,,20.83044,687.00789,,,,,,,,,2,False,False,False,50 MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,TOSHIBA,90183A07,2015.0,2023-01-11,132,50,18700.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,3.2142368240930868,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10000371,2023-01-13,,,,,,,15.18186,539.84337,,,,,,,,,2,False,False,False,50 MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,TOSHIBA,90183A07,2015.0,2023-01-11,132,50,18700.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,3.2142368240930868,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10000371,2023-01-14,,,,,,,14.35813,519.46886,,,,,,,,,2,False,False,False,50 MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,TOSHIBA,90183A07,2015.0,2023-01-11,132,50,18700.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,3.2142368240930868,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10000371,2023-01-19,,,,,,,13.00316,567.98357,,,,,,,,,2,False,False,False,50 MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,TOSHIBA,90183A07,2015.0,2023-01-11,132,50,18700.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,3.2142368240930868,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10000371,2023-02-13,,,,,,,17.461,648.471,,,,,,,,,2,False,False,False,50 MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,TOSHIBA,90183A07,2015.0,2023-01-11,132,50,18700.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,3.2142368240930868,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10000371,2023-04-24,,,,,,,40.674,1145.793,,,,,,,,,2,False,False,False,50 MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,TOSHIBA,90183A07,2015.0,2023-01-11,132,50,18700.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,3.2142368240930868,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10000371,2023-08-03,,,,,,,85.98,2036.945,,,5.809,,6.6,307.72,0.003591,,3,False,False,False,50 MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,TOSHIBA,90183A07,2015.0,2023-01-11,132,50,18700.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,3.2142368240930868,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10000371,2024-01-11,,,,,,,88.61,1943.85,,,,,5.4,390.36,0.0008,,2,False,False,False,50 MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,TOSHIBA,90183A07,2015.0,2023-01-11,132,50,18700.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,3.2142368240930868,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10000371,2024-11-06,,,,,,,52.0,862.6,,,,,6.0,663.51,0.000714,,2,False,False,False,50 MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,TOSHIBA,90183A07,2015.0,2023-01-11,132,50,18700.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,3.2142368240930868,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10000371,2025-06-02,,,,,,,386.4,1388.6,,,,,5.5,256.5,0.002941,,2,False,False,False,50 MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,TOSHIBA,90183A07,2015.0,2023-01-11,132,50,18700.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,3.2142368240930868,50.0,T1,4,1.0,1,1,,,,,T1,7.875,0.9,78.75,,100.0,,100.0,85.83333333333333,Good,True,,,,
10000371,2026-02-09,,,,,,,175.3,1906.3,,,3.2,,3.2,1530.0,0.000441,,3,False,False,False,50 MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,TOSHIBA,90183A07,2015.0,2023-01-11,132,50,18700.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,3.2142368240930868,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10000446,2022-05-18,,,,,,,,,,,,,52.4,,,,0,False,False,False,100KVA 33KV/433V STATION,STR,HIT,1069852,2008.0,2010-03-31,132,100KVA,300.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,15.997262149212867,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10000446,2025-06-04,,,,,,,,,,,,,37.3,,,,0,False,False,False,100KVA 33KV/433V STATION,STR,HIT,1069852,2008.0,2010-03-31,132,100KVA,300.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,15.997262149212867,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10000446,2025-07-04,,,,,,,,,,,,,36.5,,,,0,False,False,False,100KVA 33KV/433V STATION,STR,HIT,1069852,2008.0,2010-03-31,132,100KVA,300.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,15.997262149212867,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10000447,2022-04-17,,,,,,,,,,,,,18.5,,,,0,False,False,False,10/16 MVA 132/33KV PTR-3(REMOVED),PTR 16MVA,APEX,T-526C&D / 32556/APEX,1983.0,,132,16,0.0,SS-132KV-VLDT,VELDURTHI(UPPALPADU)-132/33KV-SUBSTATION,,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10000447,2022-04-24,,,,,,,,,,,,,10.9,,,,0,False,False,False,10/16 MVA 132/33KV PTR-3(REMOVED),PTR 16MVA,APEX,T-526C&D / 32556/APEX,1983.0,,132,16,0.0,SS-132KV-VLDT,VELDURTHI(UPPALPADU)-132/33KV-SUBSTATION,,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10000447,2024-11-11,0.1,,,,,,12.2,268.4,,,,26.36,50.3,30.16,0.01164,,2,False,False,False,10/16 MVA 132/33KV PTR-3(REMOVED),PTR 16MVA,APEX,T-526C&D / 32556/APEX,1983.0,,132,16,0.0,SS-132KV-VLDT,VELDURTHI(UPPALPADU)-132/33KV-SUBSTATION,,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,75.0,100.0,83.82352941176471,Excellent,False,,,,
10000474,2021-04-23,,,,2.23318,,,82.01998,1608.908,,,35.679,,7.2,297.95,0.000931,,4,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,BHARAT BIJILI LIMITED,4840/2 BBL,2004.0,2016-08-06,132,31.5,18000.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,9.645448323066393,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10000474,2021-11-25,,,,2.59,,,101.9,1861.24,,,76.7,,8.6,268.42,0.000844,,4,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,BHARAT BIJILI LIMITED,4840/2 BBL,2004.0,2016-08-06,132,31.5,18000.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,9.645448323066393,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10000474,2022-05-18,,,,2.43,,,73.0,1568.06,,,79.61,,11.6,361.14,0.001513,,4,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,BHARAT BIJILI LIMITED,4840/2 BBL,2004.0,2016-08-06,132,31.5,18000.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,9.645448323066393,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10000474,2022-12-26,,,,3.05723,,,192.13202,2769.66,,,21.5435,,10.1,565.57,0.000903,,4,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,BHARAT BIJILI LIMITED,4840/2 BBL,2004.0,2016-08-06,132,31.5,18000.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,9.645448323066393,31.5,T1,4,1.0,1,1,,,,,T1,8.196428571428571,0.85,81.96428571428571,,75.0,,100.0,82.97619047619047,Good,True,,,,
10000474,2023-07-05,,,,3.68,,,246.1,3655.58,,,21.92,,11.0,263.14,0.001198,,4,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,BHARAT BIJILI LIMITED,4840/2 BBL,2004.0,2016-08-06,132,31.5,18000.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,9.645448323066393,31.5,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,75.0,,100.0,86.19047619047619,Good,True,,,,
10000474,2024-01-04,,,,3.59,,,214.96,3502.47,,,19.63,34.58,7.2,,0.001212,,4,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,BHARAT BIJILI LIMITED,4840/2 BBL,2004.0,2016-08-06,132,31.5,18000.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,9.645448323066393,31.5,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,100.0,,100.0,97.6190476190476,Good,True,,,,
10000474,2024-04-01,0.1201,,,8.08,,,360.13,5956.6,,,27.2,33.67,8.8,588.4,0.00071,,4,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,BHARAT BIJILI LIMITED,4840/2 BBL,2004.0,2016-08-06,132,31.5,18000.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,9.645448323066393,31.5,T1,4,1.0,1,1,,,,,T1,7.589285714285714,0.85,75.89285714285714,,100.0,50.0,100.0,79.93697478991596,Good,False,,,,
10000474,2024-06-24,0.026,,,1.4,,,91.3,314.4,,,9.2,30.76,7.7,770.83,0.001048,,4,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,BHARAT BIJILI LIMITED,4840/2 BBL,2004.0,2016-08-06,132,31.5,18000.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,9.645448323066393,31.5,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,100.0,100.0,100.0,88.23529411764706,Excellent,False,,,,
10000474,2024-11-28,,,,,,,,,,,,,12.5,,,,0,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,BHARAT BIJILI LIMITED,4840/2 BBL,2004.0,2016-08-06,132,31.5,18000.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,9.645448323066393,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10000474,2025-01-02,0.06,,,,,,106.4,1621.3,,,10.1,34.2,9.1,516.62,0.001194,,3,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,BHARAT BIJILI LIMITED,4840/2 BBL,2004.0,2016-08-06,132,31.5,18000.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,9.645448323066393,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,75.0,100.0,97.05882352941177,Excellent,False,,,,
10000474,2025-06-04,0.0774,,,,,,,1004.4,,,5.1,33.67,11.7,535.22,0.001046,,2,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,BHARAT BIJILI LIMITED,4840/2 BBL,2004.0,2016-08-06,132,31.5,18000.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,9.645448323066393,31.5,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,75.0,75.0,100.0,89.70588235294117,Excellent,False,,,,
10000474,2025-12-29,,,,2.1,,,146.1,2120.9,,,12.7,,6.5,812.95,0.000917,,4,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,BHARAT BIJILI LIMITED,4840/2 BBL,2004.0,2016-08-06,132,31.5,18000.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,9.645448323066393,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10000548,2021-06-19,,,,,,,249.579,2186.81,,,61.8014,,15.9,51.77,0.004948,,3,False,False,False,"132/33KV, 31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13095,2003.0,2025-05-26,132,31.5,14540.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,0.8432580424366872,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10000548,2021-10-27,,,,,,,,,,,,,34.7,,,,0,False,False,False,"132/33KV, 31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13095,2003.0,2025-05-26,132,31.5,14540.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,0.8432580424366872,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10000548,2021-12-08,0.1,,,,,,100.2,2060.9,,,54.76,24.31,12.2,87.74,0.0037,,3,False,False,False,"132/33KV, 31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13095,2003.0,2025-05-26,132,31.5,14540.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,0.8432580424366872,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,75.0,100.0,92.64705882352942,Excellent,False,,,,
10000548,2022-06-17,,,,,,,221.47,2274.67,,,49.61,,13.4,64.15,0.004357,,3,False,False,False,"132/33KV, 31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13095,2003.0,2025-05-26,132,31.5,14540.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,0.8432580424366872,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10000548,2022-09-08,,,,,,,,,,,,,28.9,,,,0,False,False,False,"132/33KV, 31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13095,2003.0,2025-05-26,132,31.5,14540.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,0.8432580424366872,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10000548,2022-12-17,,,,,,,233.7,2402.389,,,9.719,,13.9,67.25,0.003755,,3,False,False,False,"132/33KV, 31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13095,2003.0,2025-05-26,132,31.5,14540.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,0.8432580424366872,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10000548,2023-07-09,,,,,,,212.06,2723.46,,,8.87,,16.5,71.33,0.006062,,3,False,False,False,"132/33KV, 31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13095,2003.0,2025-05-26,132,31.5,14540.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,0.8432580424366872,31.5,T1,4,1.0,1,1,,,,,T1,9.375,1.0,93.75,,75.0,,100.0,90.83333333333333,Good,True,,,,
10000548,2023-08-18,,,,,,,,,,,,,29.8,,,,0,False,False,False,"132/33KV, 31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13095,2003.0,2025-05-26,132,31.5,14540.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,0.8432580424366872,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10000548,2024-04-04,,,,,,,179.25,4155.2,,,9.14,,11.0,61.98,0.004753,,3,False,False,False,"132/33KV, 31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13095,2003.0,2025-05-26,132,31.5,14540.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,0.8432580424366872,31.5,T1,4,1.0,1,1,,,,,T1,8.75,1.0,87.5,,75.0,,100.0,86.66666666666667,Good,True,,,,
10000548,2024-11-27,,,,,,,140.3,1649.9,,,5.7,,11.7,71.17,0.004067,,3,False,False,False,"132/33KV, 31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13095,2003.0,2025-05-26,132,31.5,14540.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,0.8432580424366872,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10000548,2024-12-09,,,,,,,,,,,,,26.6,,,,0,False,False,False,"132/33KV, 31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13095,2003.0,2025-05-26,132,31.5,14540.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,0.8432580424366872,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10000548,2025-05-16,0.16,,,,,,,496.4,1849.2,,,22.87,103.8,59.31,0.004908,,1,False,False,False,"132/33KV, 31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13095,2003.0,2025-05-26,132,31.5,14540.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,0.8432580424366872,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,25.0,50.0,100.0,80.88235294117648,Excellent,False,355.0,19.4,80.6,Poor
10000548,2025-05-23,0.17,,,,,,,,394.4,,,22.82,8.3,59.72,0.006661,,0,False,False,False,"132/33KV, 31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13095,2003.0,2025-05-26,132,31.5,14540.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,0.8432580424366872,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,50.0,100.0,85.71428571428572,Excellent,False,547.0,43.4,56.6,Fair
10000548,2025-12-02,,,,,,,151.9,1261.3,,,4.5,,13.1,74.06,0.0004743,,3,False,False,False,"132/33KV, 31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13095,2003.0,2025-05-26,132,31.5,14540.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,0.8432580424366872,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10000824,2021-06-07,,,,440.39,213.46,80.61,281.58,1905.58,,,9.28,,7.2,480.76,0.005306,1025.32,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-2,PTR-50MVA,ALSTOM,B-29826,2004.0,2025-06-30,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,0.7474332648870636,50.0,T3,6,1.0,1,1,,,,,T3,6.538461538461538,1.0,65.38461538461539,,100.0,,100.0,76.92307692307692,Poor,True,,,,
10000824,2021-09-08,,,,302.4,166.65,52.45,225.07,2537.78,,,,,,,,746.57,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-2,PTR-50MVA,ALSTOM,B-29826,2004.0,2025-06-30,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,0.7474332648870636,50.0,T3,6,1.0,1,1,,,,,T3,5.284090909090909,0.75,52.84090909090909,,,,,52.84090909090909,Poor,True,,,,
10000824,2021-12-31,,,,215.12,128.19,26.21,150.37,1688.11,,,,,11.3,457.13,0.005466,519.89,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-2,PTR-50MVA,ALSTOM,B-29826,2004.0,2025-06-30,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,0.7474332648870636,50.0,T3,6,1.0,1,1,,,,,T3,5.454545454545455,0.75,54.545454545454554,,75.0,,100.0,64.6969696969697,Poor,True,,,,
10000824,2022-08-02,,,,213.08,138.9,26.78,199.75,1711.21,,,,,9.1,381.97,0.006,578.51,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-2,PTR-50MVA,ALSTOM,B-29826,2004.0,2025-06-30,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,0.7474332648870636,50.0,T3,6,1.0,1,1,,,,,T3,6.545454545454546,0.9,65.45454545454545,,100.0,,100.0,76.96969696969697,Poor,True,,,,
10000824,2023-02-02,,,,155.83,104.76,18.23,178.6,878.42,,,,,7.6,289.06,0.006343,457.42,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-2,PTR-50MVA,ALSTOM,B-29826,2004.0,2025-06-30,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,0.7474332648870636,50.0,T1,4,1.0,1,1,,,,,T1,6.761363636363636,0.85,67.61363636363636,,100.0,,100.0,78.4090909090909,Good,False,,,,
10000824,2023-08-08,,,,39.04,23.6,7.74,164.4,1295.76,,,,,6.5,,,234.78,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-2,PTR-50MVA,ALSTOM,B-29826,2004.0,2025-06-30,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,0.7474332648870636,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,,88.46153846153845,Excellent,False,,,,
10000824,2024-02-21,,,,33.0,19.61,7.93,177.62,1904.39,,,,,10.4,150.65,0.01832,238.16,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-2,PTR-50MVA,ALSTOM,B-29826,2004.0,2025-06-30,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,0.7474332648870636,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10000824,2024-05-21,,,,23.93,13.35,4.59,88.14,301.71,,,,,7.7,268.48,0.008066,130.01,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-2,PTR-50MVA,ALSTOM,B-29826,2004.0,2025-06-30,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,0.7474332648870636,50.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,100.0,,100.0,86.66666666666667,Excellent,False,,,,
10000824,2025-07-02,,,2.01,0.01,,,,39.61,,,,,,,,2.02,3,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-2,PTR-50MVA,ALSTOM,B-29826,2004.0,2025-06-30,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,0.7474332648870636,50.0,D1,2,1.0,1,1,,,,,D1,8.180555555555555,0.95,81.80555555555556,,,,,81.80555555555556,Fair,True,,,,
10000824,2025-07-03,,,,,,,,45.12,,,7.1,,,,,7.1,2,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-2,PTR-50MVA,ALSTOM,B-29826,2004.0,2025-06-30,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,0.7474332648870636,50.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10000824,2025-07-04,,,,,,,,55.28,,,,,14.7,220.86,0.007343,,1,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-2,PTR-50MVA,ALSTOM,B-29826,2004.0,2025-06-30,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,0.7474332648870636,50.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10000824,2025-07-09,,,,,,,,87.79,,,,,11.8,,,,1,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-2,PTR-50MVA,ALSTOM,B-29826,2004.0,2025-06-30,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,0.7474332648870636,50.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10000824,2026-01-29,,,,0.75,,,52.96,683.44,,,,,13.2,,,53.71,3,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-2,PTR-50MVA,ALSTOM,B-29826,2004.0,2025-06-30,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,0.7474332648870636,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10000847,2021-06-07,,,,2.1,1.85,5.55,620.76,2712.47,,,7.16,,8.5,1580.0,0.002087,637.42,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR 50MVA,BHARAT BIJILI LIMITED,T/5530/2,2016.0,2016-12-30,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,9.245722108145106,50.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,100.0,,100.0,96.15384615384615,Good,True,,,,
10000847,2021-08-13,,,,,,4.89,445.07,3255.23,,,4.16,,,,,454.12,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR 50MVA,BHARAT BIJILI LIMITED,T/5530/2,2016.0,2016-12-30,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,9.245722108145106,50.0,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,,,,83.57142857142857,Good,True,,,,
10000847,2021-12-31,,,,,,4.75,414.1,2562.73,,,,,9.8,2110.0,0.002316,418.85,3,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR 50MVA,BHARAT BIJILI LIMITED,T/5530/2,2016.0,2016-12-30,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,9.245722108145106,50.0,T1,4,1.0,1,1,,,,,T1,8.1,0.9,81.0,,100.0,,100.0,87.33333333333333,Good,True,,,,
10000847,2022-08-02,,,,,,6.01,558.76,2923.92,,,,,8.5,1550.0,0.002828,564.77,3,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR 50MVA,BHARAT BIJILI LIMITED,T/5530/2,2016.0,2016-12-30,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,9.245722108145106,50.0,T1,4,1.0,1,1,,,,,T1,8.549999999999999,0.95,85.49999999999999,,100.0,,100.0,90.33333333333333,Good,True,,,,
10000847,2023-02-02,,,,2.01,2.55,9.78,454.98,1353.15,,,5.74,,8.1,1190.0,0.002283,475.06,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR 50MVA,BHARAT BIJILI LIMITED,T/5530/2,2016.0,2016-12-30,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,9.245722108145106,50.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,100.0,92.17948717948718,Good,True,,,,
10000847,2023-08-08,,,,,0.7,6.4,343.33,1915.5,,,5.66,,7.4,,,356.09,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR 50MVA,BHARAT BIJILI LIMITED,T/5530/2,2016.0,2016-12-30,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,9.245722108145106,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10000847,2024-02-21,,,,,0.69,6.08,295.28,2485.36,,,,,8.9,,,302.05,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR 50MVA,BHARAT BIJILI LIMITED,T/5530/2,2016.0,2016-12-30,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,9.245722108145106,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10000847,2024-08-27,,,,,0.04,5.27,182.8,344.82,,,9.98,,8.9,,,198.09,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR 50MVA,BHARAT BIJILI LIMITED,T/5530/2,2016.0,2016-12-30,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,9.245722108145106,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10000847,2025-02-27,,,,,0.02,4.26,122.74,271.69,,,5.91,,8.6,,,132.93,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR 50MVA,BHARAT BIJILI LIMITED,T/5530/2,2016.0,2016-12-30,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,9.245722108145106,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10000847,2025-09-22,,,,1.79,0.93,11.36,990.7,14098.24,,,12.73,,9.2,,,1017.51,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR 50MVA,BHARAT BIJILI LIMITED,T/5530/2,2016.0,2016-12-30,132,50,0.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,9.245722108145106,50.0,T1,4,1.0,1,1,,,,,T1,8.134615384615385,0.9,81.34615384615384,,100.0,,,85.65088757396448,Good,True,,,,
10001099,2021-09-20,,,,,0.31,4.7,477.39,2595.86,,,33.96,,22.7,3040.0,0.001034,516.31,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038217,2015.0,2016-06-29,220,100,51500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,9.749486652977414,100.0,T1,4,1.0,1,1,,,,,T1,9.5,1.0,95.0,,50.0,,100.0,86.66666666666667,Good,True,,,,
10001099,2022-03-14,,,,,0.19,4.25,415.23,1628.75,,,29.89,,8.0,4490.0,0.000558,449.56,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038217,2015.0,2016-06-29,220,100,51500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,9.749486652977414,100.0,T1,4,1.0,1,1,,,,,T1,8.775,0.9,87.75,,100.0,,100.0,91.83333333333333,Good,True,,,,
10001099,2022-09-26,,,,,,,458.24,2336.7,,,29.05,,9.5,1090.0,0.002,487.29,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038217,2015.0,2016-06-29,220,100,51500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,9.749486652977414,100.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,100.0,,100.0,89.58333333333333,Good,True,,,,
10001099,2023-04-23,,,,3.66,2.7,7.08,250.16,934.61,,,8.89,,7.5,,,272.49,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038217,2015.0,2016-06-29,220,100,51500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,9.749486652977414,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,,88.46153846153845,Excellent,False,,,,
10001099,2023-05-22,,,,0.79,3.17,7.58,397.06,767.3,,,27.82,,,,,436.42,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038217,2015.0,2016-06-29,220,100,51500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,9.749486652977414,100.0,T1,4,1.0,1,1,,,,,T1,7.846153846153846,0.8,78.46153846153847,,,,,78.46153846153847,Good,False,,,,
10001099,2023-11-16,,,,,0.87,5.29,357.88,2189.38,,,20.62,,7.8,5940.0,0.000255,384.66,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038217,2015.0,2016-06-29,220,100,51500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,9.749486652977414,100.0,T1,4,1.0,1,1,,,,,T1,8.775,0.9,87.75,,100.0,,100.0,91.83333333333333,Good,True,,,,
10001099,2024-05-23,,,,,0.17,3.69,182.88,370.96,,,12.86,,19.200000000000003,,,199.6,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038217,2015.0,2016-06-29,220,100,51500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,9.749486652977414,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10001099,2024-12-12,,,,,0.36,3.82,173.69,327.11,,,9.82,,8.8,,,187.69,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038217,2015.0,2016-06-29,220,100,51500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,9.749486652977414,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10001099,2025-07-31,,,,,1.36,6.5,311.87,1633.37,,,7.99,,12.0,,,327.72,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038217,2015.0,2016-06-29,220,100,51500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,9.749486652977414,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10001099,2026-02-09,,,,0.29,0.43,5.56,414.28,2746.46,,,7.33,,13.2,,,427.89,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038217,2015.0,2016-06-29,220,100,51500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,9.749486652977414,100.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,75.0,,,83.87573964497041,Good,True,,,,
10001119,2021-09-20,,,,30.09,33.8,56.09,965.55,2103.82,,,,,7.8,5110.0,0.000392,1085.53,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TBEA,K005514B12032,2015.0,2016-03-05,220,100,45000.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,10.067077344284737,100.0,T1,4,1.0,1,1,,,,,T1,9.545454545454547,1.0,95.45454545454547,,100.0,,100.0,96.96969696969698,Good,True,,,,
10001119,2022-03-14,,,,25.47,31.13,48.69,806.6,1336.89,,,,,6.5,5500.0,0.000292,911.89,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TBEA,K005514B12032,2015.0,2016-03-05,220,100,45000.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,10.067077344284737,100.0,T1,4,1.0,1,1,,,,,T1,8.590909090909092,0.9,85.9090909090909,,100.0,,100.0,90.60606060606061,Good,True,,,,
10001119,2022-09-26,,,,26.32,35.98,58.5,928.5,2012.0,,,,,12.9,2110.0,0.001057,1049.3,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TBEA,K005514B12032,2015.0,2016-03-05,220,100,45000.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,10.067077344284737,100.0,T1,4,1.0,1,1,,,,,T1,8.590909090909092,0.9,85.9090909090909,,75.0,,100.0,85.60606060606061,Good,True,,,,
10001119,2023-04-23,,,,21.69,28.92,46.93,536.21,626.13,,,,,6.6,,,633.75,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TBEA,K005514B12032,2015.0,2016-03-05,220,100,45000.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,10.067077344284737,100.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,,90.73426573426575,Good,True,,,,
10001119,2023-05-22,,,,24.9,30.96,50.65,609.78,537.98,,,,,,,,716.29,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TBEA,K005514B12032,2015.0,2016-03-05,220,100,45000.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,10.067077344284737,100.0,T1,4,1.0,1,1,,,,,T1,7.15909090909091,0.75,71.59090909090911,,,,,71.59090909090911,Good,False,,,,
10001119,2023-11-16,,,,6.83,8.59,33.37,489.7,1439.82,,,,,5.9,4720.0,0.000411,538.49,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TBEA,K005514B12032,2015.0,2016-03-05,220,100,45000.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,10.067077344284737,100.0,T1,4,1.0,1,1,,,,,T1,7.329545454545455,0.75,73.29545454545455,,100.0,,100.0,82.1969696969697,Good,True,,,,
10001119,2024-06-10,,,,6.78,7.68,28.09,229.5,335.4,,,,,13.3,,,272.05,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TBEA,K005514B12032,2015.0,2016-03-05,220,100,45000.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,10.067077344284737,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10001119,2025-01-03,,,,9.02,9.6,42.26,387.51,365.39,,,,,4.7,1190.0,0.00311,448.39,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TBEA,K005514B12032,2015.0,2016-03-05,220,100,45000.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,10.067077344284737,100.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,100.0,91.96969696969698,Good,True,,,,
10001119,2025-07-31,,,,17.9,26.89,46.29,537.59,1372.1,,,7.79,,9.9,,,636.46,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TBEA,K005514B12032,2015.0,2016-03-05,220,100,45000.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,10.067077344284737,100.0,T1,4,1.0,1,1,,,,,T1,7.846153846153846,0.8,78.46153846153847,,100.0,,,83.4319526627219,Good,True,,,,
10001119,2025-09-10,,,,21.77,30.86,62.58,565.88,1087.14,,,,,7.7,,,681.09,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TBEA,K005514B12032,2015.0,2016-03-05,220,100,45000.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,10.067077344284737,100.0,T1,4,1.0,1,1,,,,,T1,7.329545454545455,0.75,73.29545454545455,,100.0,,,79.45804195804196,Good,False,,,,
10001183,2021-04-16,,,3.0,141.35,12.43,17.4,68.7,952.61,,,12.84,,7.8,1720.0,0.000804,255.72,7,True,True,True,"132/33KV,19/31.5MVA PTR I",PTR31.5MVA,T&R,200120,2006.0,2011-12-24,132,31.5,18200.0,SS-132KV-BBLI,BOBBILI-132/33KV-SUBSTATION,14.264202600958248,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.88888888888889,1.0,88.8888888888889,,100.0,,100.0,92.59259259259261,Poor,True,,,,
10001183,2021-04-25,,,3.07,143.78,12.53,16.61,78.91,960.89,,,11.99,,,,,266.89,7,True,True,True,"132/33KV,19/31.5MVA PTR I",PTR31.5MVA,T&R,200120,2006.0,2011-12-24,132,31.5,18200.0,SS-132KV-BBLI,BOBBILI-132/33KV-SUBSTATION,14.264202600958248,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,7.111111111111112,0.8,71.11111111111111,,,,,71.11111111111111,Poor,True,,,,
10001183,2022-04-25,,,,55.22,2.82,1.19,66.37,1231.94,,,,,14.1,837.48,0.001155,125.6,5,True,False,False,"132/33KV,19/31.5MVA PTR I",PTR31.5MVA,T&R,200120,2006.0,2011-12-24,132,31.5,18200.0,SS-132KV-BBLI,BOBBILI-132/33KV-SUBSTATION,14.264202600958248,31.5,T1,4,1.0,1,1,,,,,T1,8.852272727272727,0.95,88.52272727272727,,75.0,,100.0,87.34848484848483,Good,True,,,,
10001183,2022-10-20,,,,32.61,0.57,,53.25,1072.34,,,,,12.7,1910.0,0.00071,86.43,4,False,False,False,"132/33KV,19/31.5MVA PTR I",PTR31.5MVA,T&R,200120,2006.0,2011-12-24,132,31.5,18200.0,SS-132KV-BBLI,BOBBILI-132/33KV-SUBSTATION,14.264202600958248,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10001183,2023-04-19,,,3.87,129.33,13.26,23.0,44.05,392.56,,,14.41,,12.8,,,227.92,7,True,True,True,"132/33KV,19/31.5MVA PTR I",PTR31.5MVA,T&R,200120,2006.0,2011-12-24,132,31.5,18200.0,SS-132KV-BBLI,BOBBILI-132/33KV-SUBSTATION,14.264202600958248,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,7.555555555555555,0.85,75.55555555555556,,75.0,,,75.42735042735043,Poor,True,,,,
10001183,2023-05-08,,,3.47,111.55,11.98,17.73,43.86,451.53,,,9.85,,19.8,,,198.44,7,True,True,True,"132/33KV,19/31.5MVA PTR I",PTR31.5MVA,T&R,200120,2006.0,2011-12-24,132,31.5,18200.0,SS-132KV-BBLI,BOBBILI-132/33KV-SUBSTATION,14.264202600958248,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.222222222222222,0.7,62.22222222222222,,75.0,,,65.17094017094017,Poor,True,,,,
10001183,2023-10-11,,,2.73,118.8,9.29,31.6,40.61,733.09,,,15.46,,11.3,,,218.49,7,True,True,True,"132/33KV,19/31.5MVA PTR I",PTR31.5MVA,T&R,200120,2006.0,2011-12-24,132,31.5,18200.0,SS-132KV-BBLI,BOBBILI-132/33KV-SUBSTATION,14.264202600958248,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.0,0.9,80.0,,75.0,,,78.84615384615384,Poor,True,,,,
10001183,2024-05-02,,,10.85,351.27,27.52,90.7,26.42,348.75,,,43.35,,19.0,1980.0,0.001066,552.11,7,True,True,True,"132/33KV,19/31.5MVA PTR I",PTR31.5MVA,T&R,200120,2006.0,2011-12-24,132,31.5,18200.0,SS-132KV-BBLI,BOBBILI-132/33KV-SUBSTATION,14.264202600958248,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.833333333333333,0.75,58.33333333333333,,75.0,,100.0,67.22222222222221,Poor,True,,,,
10001183,2024-11-11,,,3.87,163.94,15.13,15.6,16.69,116.19,,,,,10.4,,,215.23,6,True,False,True,"132/33KV,19/31.5MVA PTR I",PTR31.5MVA,T&R,200120,2006.0,2011-12-24,132,31.5,18200.0,SS-132KV-BBLI,BOBBILI-132/33KV-SUBSTATION,14.264202600958248,31.5,T3,6,1.0,2,2,T3,,,,T3,7.0,0.8,70.0,,75.0,,,71.15384615384615,Poor,True,,,,
10001183,2025-09-17,,,4.4,196.92,26.2,15.27,12.1,174.27,,,7.68,,15.8,,,262.57,7,True,True,True,"132/33KV,19/31.5MVA PTR I",PTR31.5MVA,T&R,200120,2006.0,2011-12-24,132,31.5,18200.0,SS-132KV-BBLI,BOBBILI-132/33KV-SUBSTATION,14.264202600958248,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.444444444444445,0.95,84.44444444444444,,75.0,,,82.26495726495726,Poor,True,,,,
10001203,2021-04-16,,,,0.96,1.23,3.88,518.27,1413.27,,,,,17.4,3680.0,0.000451,524.34,5,True,False,False,"132/33KV,30/50MVA PTR II",PTR 50MVA,TOSHIBA,90183A01,2015.0,2015-09-08,132,50,18500.0,SS-132KV-BBLI,BOBBILI-132/33KV-SUBSTATION,10.557152635181383,50.0,T1,4,1.0,1,1,,,,,T1,9.772727272727273,1.0,97.72727272727273,,75.0,,100.0,93.4848484848485,Good,True,,,,
10001203,2021-04-25,,,,0.85,1.24,3.97,520.79,1368.84,,,,,5.0,,,526.85,5,True,False,False,"132/33KV,30/50MVA PTR II",PTR 50MVA,TOSHIBA,90183A01,2015.0,2015-09-08,132,50,18500.0,SS-132KV-BBLI,BOBBILI-132/33KV-SUBSTATION,10.557152635181383,50.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,,90.73426573426575,Good,True,,,,
10001203,2021-05-27,,,,1.4,1.5,4.11,465.61,1216.46,,,,,,,,472.62,5,True,False,False,"132/33KV,30/50MVA PTR II",PTR 50MVA,TOSHIBA,90183A01,2015.0,2015-09-08,132,50,18500.0,SS-132KV-BBLI,BOBBILI-132/33KV-SUBSTATION,10.557152635181383,50.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,,,,87.95454545454547,Good,True,,,,
10001203,2021-09-03,,,,,,5.01,563.18,2067.73,,,,,,,,568.19,3,False,False,False,"132/33KV,30/50MVA PTR II",PTR 50MVA,TOSHIBA,90183A01,2015.0,2015-09-08,132,50,18500.0,SS-132KV-BBLI,BOBBILI-132/33KV-SUBSTATION,10.557152635181383,50.0,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,,,,85.50000000000001,Good,True,,,,
10001203,2022-04-25,,,,,,3.88,604.39,2021.37,,,,,7.1,3130.0,0.000501,608.27,3,False,False,False,"132/33KV,30/50MVA PTR II",PTR 50MVA,TOSHIBA,90183A01,2015.0,2015-09-08,132,50,18500.0,SS-132KV-BBLI,BOBBILI-132/33KV-SUBSTATION,10.557152635181383,50.0,T1,4,1.0,1,1,,,,,T1,9.0,1.0,90.0,,100.0,,100.0,93.33333333333333,Good,True,,,,
10001203,2022-10-20,,,,,,4.15,552.71,1888.98,,,,,23.7,4660.0,0.000344,556.86,3,False,False,False,"132/33KV,30/50MVA PTR II",PTR 50MVA,TOSHIBA,90183A01,2015.0,2015-09-08,132,50,18500.0,SS-132KV-BBLI,BOBBILI-132/33KV-SUBSTATION,10.557152635181383,50.0,T1,4,1.0,1,1,,,,,T1,9.025,0.95,90.25000000000001,,50.0,,100.0,83.50000000000001,Good,True,,,,
10001203,2023-04-19,,,,0.59,2.03,7.62,382.35,705.06,,,,,17.7,,,392.59,5,True,False,False,"132/33KV,30/50MVA PTR II",PTR 50MVA,TOSHIBA,90183A01,2015.0,2015-09-08,132,50,18500.0,SS-132KV-BBLI,BOBBILI-132/33KV-SUBSTATION,10.557152635181383,50.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,75.0,,,84.96503496503497,Good,True,,,,
10001203,2023-10-11,,,,,0.64,6.99,471.53,1398.65,,,,,8.4,,,479.16,4,False,False,False,"132/33KV,30/50MVA PTR II",PTR 50MVA,TOSHIBA,90183A01,2015.0,2015-09-08,132,50,18500.0,SS-132KV-BBLI,BOBBILI-132/33KV-SUBSTATION,10.557152635181383,50.0,T1,4,1.0,1,1,,,,,T1,8.71875,0.9,87.1875,,100.0,,,90.14423076923076,Good,True,,,,
10001203,2024-05-02,,,,,,4.69,308.95,892.77,,,,,9.5,,,313.64,3,False,False,False,"132/33KV,30/50MVA PTR II",PTR 50MVA,TOSHIBA,90183A01,2015.0,2015-09-08,132,50,18500.0,SS-132KV-BBLI,BOBBILI-132/33KV-SUBSTATION,10.557152635181383,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10001203,2024-11-11,,,,,,3.48,190.51,276.33,,,,,10.5,2070.0,0.000486,193.99,3,False,False,False,"132/33KV,30/50MVA PTR II",PTR 50MVA,TOSHIBA,90183A01,2015.0,2015-09-08,132,50,18500.0,SS-132KV-BBLI,BOBBILI-132/33KV-SUBSTATION,10.557152635181383,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10001203,2025-09-17,,,,,0.5,9.71,231.42,484.97,,,,,18.4,,,241.63,4,False,False,False,"132/33KV,30/50MVA PTR II",PTR 50MVA,TOSHIBA,90183A01,2015.0,2015-09-08,132,50,18500.0,SS-132KV-BBLI,BOBBILI-132/33KV-SUBSTATION,10.557152635181383,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10001472,2021-12-08,,,,,,10.61,758.94,2016.61,,,,,8.3,3210.0,0.000969,769.55,3,False,False,False,"132/33KV,50 MVA PTR-I",PTR 50MVA,TOSHIBA,90169A-02,2015.0,2015-05-16,132,50,18500.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.872005475701574,50.0,T1,4,1.0,1,1,,,,,T1,9.0,1.0,90.0,,100.0,,100.0,93.33333333333333,Good,True,,,,
10001472,2022-06-09,,,,,,7.65,659.16,1792.17,,,,,7.3,2100.0,0.001313,666.81,3,False,False,False,"132/33KV,50 MVA PTR-I",PTR 50MVA,TOSHIBA,90169A-02,2015.0,2015-05-16,132,50,18500.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.872005475701574,50.0,T1,4,1.0,1,1,,,,,T1,8.549999999999999,0.95,85.49999999999999,,100.0,,100.0,90.33333333333333,Good,True,,,,
10001472,2023-01-10,,,,0.7,2.04,10.16,426.94,746.55,,,,,4.7,1280.0,0.000768,439.82,5,True,False,False,"132/33KV,50 MVA PTR-I",PTR 50MVA,TOSHIBA,90169A-02,2015.0,2015-05-16,132,50,18500.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.872005475701574,50.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,100.0,91.96969696969698,Good,True,,,,
10001472,2023-08-03,,,,,0.56,8.24,374.79,1021.03,,,,,4.8,,,383.59,4,False,False,False,"132/33KV,50 MVA PTR-I",PTR 50MVA,TOSHIBA,90169A-02,2015.0,2015-05-16,132,50,18500.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.872005475701574,50.0,T1,4,1.0,1,1,,,,,T1,9.203125,0.95,92.03125,,100.0,,,93.8701923076923,Good,True,,,,
10001472,2024-02-23,,,,,0.59,8.87,386.32,1147.26,,,,,6.6,,,395.78,4,False,False,False,"132/33KV,50 MVA PTR-I",PTR 50MVA,TOSHIBA,90169A-02,2015.0,2015-05-16,132,50,18500.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.872005475701574,50.0,T1,4,1.0,1,1,,,,,T1,9.6875,1.0,96.875,,100.0,,,97.59615384615384,Good,True,,,,
10001472,2024-09-17,,,,,0.03,8.3,237.07,227.1,,,5.47,,9.9,,,250.87,5,True,False,False,"132/33KV,50 MVA PTR-I",PTR 50MVA,TOSHIBA,90169A-02,2015.0,2015-05-16,132,50,18500.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.872005475701574,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
