Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10001472,2025-03-18,,,,,,5.16,127.8,138.08,,,,,6.4,,,132.96,3,False,False,False,"132/33KV,50 MVA PTR-I",PTR 50MVA,TOSHIBA,90169A-02,2015.0,2015-05-16,132,50,18500.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.872005475701574,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10001472,2025-10-21,,,,0.58,0.17,13.77,589.7,840.23,,,6.12,,8.8,,,610.34,6,True,False,False,"132/33KV,50 MVA PTR-I",PTR 50MVA,TOSHIBA,90169A-02,2015.0,2015-05-16,132,50,18500.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.872005475701574,50.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,100.0,,,89.64497041420118,Good,True,,,,
10001489,2021-12-08,,,,2.67,0.3,9.43,631.8,3267.06,,,5.41,,9.3,2570.0,0.0009,649.61,6,True,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,TOSHIBA,90169A-04,2015.0,2015-06-27,132,50,18500.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.757015742642025,50.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,100.0,,100.0,96.15384615384615,Good,True,,,,
10001489,2022-06-09,,,,,,6.47,525.65,2860.68,,,6.08,,8.9,2460.0,0.000815,538.2,4,False,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,TOSHIBA,90169A-04,2015.0,2015-06-27,132,50,18500.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.757015742642025,50.0,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,100.0,,100.0,89.04761904761904,Good,True,,,,
10001489,2023-01-10,,,,2.01,2.51,9.31,361.34,1211.53,,,6.13,,6.0,1480.0,0.000514,381.3,6,True,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,TOSHIBA,90169A-04,2015.0,2015-06-27,132,50,18500.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.757015742642025,50.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,100.0,92.17948717948718,Good,True,,,,
10001489,2023-08-03,,,,,0.73,7.69,315.56,1640.93,,,6.04,,6.7,,,331.02,5,True,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,TOSHIBA,90169A-04,2015.0,2015-06-27,132,50,18500.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.757015742642025,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10001489,2024-02-23,,,,,0.67,9.77,396.51,1682.64,,,,,6.8,,,406.95,4,False,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,TOSHIBA,90169A-04,2015.0,2015-06-27,132,50,18500.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.757015742642025,50.0,T1,4,1.0,1,1,,,,,T1,9.203125,0.95,92.03125,,100.0,,,93.8701923076923,Good,True,,,,
10001489,2024-09-17,,,,,0.3,9.02,220.77,373.94,,,7.02,,10.4,,,237.11,5,True,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,TOSHIBA,90169A-04,2015.0,2015-06-27,132,50,18500.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.757015742642025,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10001489,2025-03-18,,,,,0.15,6.51,147.83,267.27,,,5.58,,7.4,,,160.07,5,True,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,TOSHIBA,90169A-04,2015.0,2015-06-27,132,50,18500.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.757015742642025,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10001489,2025-10-21,,,,1.48,0.37,10.52,386.45,992.92,,,6.91,,9.9,,,405.73,6,True,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,TOSHIBA,90169A-04,2015.0,2015-06-27,132,50,18500.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.757015742642025,50.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,,90.97633136094674,Good,True,,,,
10001489,2025-12-16,,,,,,,,,,,,,20.9,,,,0,False,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,TOSHIBA,90169A-04,2015.0,2015-06-27,132,50,18500.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.757015742642025,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10001489,2025-12-30,,,,1.11,0.2,7.51,343.84,2378.7,,,,,9.0,2210.0,0.000545,352.66,5,True,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,TOSHIBA,90169A-04,2015.0,2015-06-27,132,50,18500.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.757015742642025,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10001507,2022-02-02,,,6.22,334.05,57.2,25.64,164.02,1589.44,,,15.46,,20.1,332.17,0.002948,602.59,7,True,True,True,"132/33KV, 25MVA PTR-III",PTR 25MVA,MITSUBISHI,548289,1967.0,1967-09-26,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,58.507871321013006,25.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.472222222222221,1.0,84.72222222222221,,50.0,,100.0,79.81481481481481,Poor,True,,,,
10001507,2022-03-13,,,1.95,231.81,40.29,15.66,100.85,1101.96,,,8.31,,,,,398.07,7,True,True,True,"132/33KV, 25MVA PTR-III",PTR 25MVA,MITSUBISHI,548289,1967.0,1967-09-26,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,58.507871321013006,25.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.506944444444444,0.65,55.069444444444436,,,,,55.069444444444436,Poor,True,,,,
10001507,2022-05-05,,,3.68,353.22,55.26,29.61,168.75,2090.2,,,23.0,,27.9,355.19,0.00267,633.52,7,True,True,True,"132/33KV, 25MVA PTR-III",PTR 25MVA,MITSUBISHI,548289,1967.0,1967-09-26,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,58.507871321013006,25.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.506944444444444,0.65,55.069444444444436,,50.0,,100.0,60.04629629629628,Poor,True,,,,
10001507,2022-11-14,,,5.53,272.81,45.45,29.76,183.88,1960.63,,,18.36,,18.6,385.26,0.002516,555.79,7,True,True,True,"132/33KV, 25MVA PTR-III",PTR 25MVA,MITSUBISHI,548289,1967.0,1967-09-26,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,58.507871321013006,25.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,7.201388888888888,0.85,72.01388888888889,,75.0,,100.0,76.3425925925926,Poor,True,,,,
10001507,2023-05-19,,,4.66,239.72,38.07,28.97,76.92,451.16,,,16.69,,28.4,,,405.03,7,True,True,True,"132/33KV, 25MVA PTR-III",PTR 25MVA,MITSUBISHI,548289,1967.0,1967-09-26,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,58.507871321013006,25.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,7.201388888888888,0.85,72.01388888888889,,50.0,,,66.93376068376068,Poor,True,,,,
10001507,2023-06-02,,,4.91,237.75,37.21,29.17,63.61,387.44,,,18.58,,28.3,,,391.23,7,True,True,True,"132/33KV, 25MVA PTR-III",PTR 25MVA,MITSUBISHI,548289,1967.0,1967-09-26,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,58.507871321013006,25.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.9305555555555545,0.7,59.30555555555554,,50.0,,,57.158119658119645,Poor,True,,,,
10001507,2023-11-20,,,3.86,234.48,26.22,97.12,119.26,1507.87,,,67.17,,21.1,,,548.11,7,True,True,True,"132/33KV, 25MVA PTR-III",PTR 25MVA,MITSUBISHI,548289,1967.0,1967-09-26,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,58.507871321013006,25.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.9305555555555545,0.7,59.30555555555554,,50.0,,,57.158119658119645,Poor,True,,,,
10001507,2024-06-18,,,0.66,,,1.95,55.31,311.7,,,48.48,,31.7,142.66,0.003984,106.4,5,True,False,False,"132/33KV, 25MVA PTR-III",PTR 25MVA,MITSUBISHI,548289,1967.0,1967-09-26,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,58.507871321013006,25.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,25.0,,100.0,71.66666666666667,Good,False,,,,
10001507,2024-06-24,,,,,,,,,,,,,64.4,,,,0,False,False,False,"132/33KV, 25MVA PTR-III",PTR 25MVA,MITSUBISHI,548289,1967.0,1967-09-26,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,58.507871321013006,25.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10001507,2025-01-31,,,1.49,107.61,13.08,29.19,30.56,113.96,,,23.65,,21.9,273.12,0.002953,205.58,7,True,True,True,"132/33KV, 25MVA PTR-III",PTR 25MVA,MITSUBISHI,548289,1967.0,1967-09-26,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,58.507871321013006,25.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.88888888888889,1.0,88.8888888888889,,50.0,,100.0,82.5925925925926,Poor,True,,,,
10001507,2025-02-11,,,,,,,,,,,,,19.2,,,,0,False,False,False,"132/33KV, 25MVA PTR-III",PTR 25MVA,MITSUBISHI,548289,1967.0,1967-09-26,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,58.507871321013006,25.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10001507,2025-09-18,,,5.2,342.79,51.81,58.23,44.12,354.46,,,32.6,,23.7,259.58,0.002898,534.75,7,True,True,True,"132/33KV, 25MVA PTR-III",PTR 25MVA,MITSUBISHI,548289,1967.0,1967-09-26,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,58.507871321013006,25.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.472222222222221,1.0,84.72222222222221,,50.0,,100.0,79.81481481481481,Poor,True,,,,
10001507,2025-10-15,,,3.43,166.16,19.17,52.11,53.86,391.15,,,39.67,,26.4,275.86,0.00496,334.4,7,True,True,True,"132/33KV, 25MVA PTR-III",PTR 25MVA,MITSUBISHI,548289,1967.0,1967-09-26,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,58.507871321013006,25.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.222222222222222,0.7,62.22222222222222,,50.0,,100.0,64.81481481481482,Poor,True,,,,
10001507,2025-11-28,,,3.63,174.62,20.05,53.78,98.9,1523.24,,,38.75,,23.9,319.72,0.002569,389.73,7,True,True,True,"132/33KV, 25MVA PTR-III",PTR 25MVA,MITSUBISHI,548289,1967.0,1967-09-26,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,58.507871321013006,25.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,7.555555555555555,0.85,75.55555555555556,,50.0,,100.0,73.70370370370371,Poor,True,,,,
10001526,2022-02-02,,,7.92,394.52,66.84,53.94,185.97,1990.72,,,105.54,,25.3,245.01,0.002977,814.73,7,True,True,True,"132/33KV, 25MVA PTR-IV",PTR 25MVA,MITSUBISHI,548290,1967.0,2006-01-06,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,20.227241615331966,25.0,T3,6,0.625,4,3,T3,T2,,T3,T3,7.777777777777778,1.0,77.77777777777779,,50.0,,100.0,75.18518518518519,Poor,True,,,,
10001526,2022-02-24,,,3.9,308.75,54.42,36.02,125.48,1473.09,,,85.96,,36.2,276.45,0.002771,614.53,7,True,True,True,"132/33KV, 25MVA PTR-IV",PTR 25MVA,MITSUBISHI,548290,1967.0,2006-01-06,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,20.227241615331966,25.0,T3,6,0.625,4,3,T3,T2,,T3,T3,5.506944444444444,0.65,55.069444444444436,,25.0,,100.0,55.04629629629628,Poor,True,,,,
10001526,2022-03-13,,,,,,,,,,,,,11.9,256.0,0.003109,,0,False,False,False,"132/33KV, 25MVA PTR-IV",PTR 25MVA,MITSUBISHI,548290,1967.0,2006-01-06,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,20.227241615331966,25.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10001526,2022-03-15,,,,,,,1.6,68.4,,,,,14.6,248.1,0.003022,1.6,2,False,False,False,"132/33KV, 25MVA PTR-IV",PTR 25MVA,MITSUBISHI,548290,1967.0,2006-01-06,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,20.227241615331966,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10001526,2022-03-16,,,,0.59,,0.39,2.94,83.83,,,,,17.2,261.4,0.002947,3.92,4,False,False,False,"132/33KV, 25MVA PTR-IV",PTR 25MVA,MITSUBISHI,548290,1967.0,2006-01-06,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,20.227241615331966,25.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10001526,2022-03-17,,,,0.77,,0.43,4.81,76.34,,,,,14.9,256.1,0.003051,6.01,4,False,False,False,"132/33KV, 25MVA PTR-IV",PTR 25MVA,MITSUBISHI,548290,1967.0,2006-01-06,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,20.227241615331966,25.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10001526,2022-03-31,,,28.99,8.84,,2.8,5.72,124.31,,,32.61,,29.1,267.6,0.002891,78.96,6,True,False,True,"132/33KV, 25MVA PTR-IV",PTR 25MVA,MITSUBISHI,548290,1967.0,2006-01-06,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,20.227241615331966,25.0,D2,3,0.75,2,1,D2,,,,PD,6.375,0.85,63.74999999999999,,50.0,,100.0,65.83333333333333,Poor,True,,,,
10001526,2022-04-21,,,,,,,,,,,,,9.5,264.9,0.002899,,0,False,False,False,"132/33KV, 25MVA PTR-IV",PTR 25MVA,MITSUBISHI,548290,1967.0,2006-01-06,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,20.227241615331966,25.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10001526,2022-05-05,,,,,,,2.98,193.53,,,,,23.3,220.7,0.0004139,2.98,2,False,False,False,"132/33KV, 25MVA PTR-IV",PTR 25MVA,MITSUBISHI,548290,1967.0,2006-01-06,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,20.227241615331966,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10001526,2022-11-14,,,,2.17,,3.97,65.33,809.37,,,57.56,,20.0,280.7,0.002749,129.03,5,True,False,False,"132/33KV, 25MVA PTR-IV",PTR 25MVA,MITSUBISHI,548290,1967.0,2006-01-06,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,20.227241615331966,25.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10001526,2023-05-19,,,1.78,3.39,1.46,4.94,62.66,326.81,,,26.41,,32.1,,,130.64,7,True,True,True,"132/33KV, 25MVA PTR-IV",PTR 25MVA,MITSUBISHI,548290,1967.0,2006-01-06,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,20.227241615331966,25.0,D1,2,0.857,3,2,D1,D1,,,T1,8.375,0.9,83.75,,25.0,,,70.1923076923077,Fair,True,,,,
10001526,2023-06-02,,,1.67,1.86,1.3,3.97,44.57,284.41,,,33.05,,31.9,,,86.42,7,True,True,True,"132/33KV, 25MVA PTR-IV",PTR 25MVA,MITSUBISHI,548290,1967.0,2006-01-06,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,20.227241615331966,25.0,D1,2,0.429,3,1,D1,PD,,,T1,6.513888888888888,0.7,65.13888888888889,,25.0,,,55.876068376068375,Fair,False,,,,
10001526,2023-11-20,,,,,0.42,4.07,122.29,1571.82,,,53.22,,26.1,,,180.0,5,True,False,False,"132/33KV, 25MVA PTR-IV",PTR 25MVA,MITSUBISHI,548290,1967.0,2006-01-06,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,20.227241615331966,25.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,50.0,,,76.92307692307692,Good,False,,,,
10001526,2024-06-18,,,3.66,184.41,20.76,63.79,62.77,328.59,,,51.2,,29.3,232.56,0.003014,386.59,7,True,True,True,"132/33KV, 25MVA PTR-IV",PTR 25MVA,MITSUBISHI,548290,1967.0,2006-01-06,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,20.227241615331966,25.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,7.111111111111112,0.8,71.11111111111111,,50.0,,100.0,70.74074074074075,Poor,True,,,,
10001526,2024-06-24,,,,,,,,,,,,,28.8,,,,0,False,False,False,"132/33KV, 25MVA PTR-IV",PTR 25MVA,MITSUBISHI,548290,1967.0,2006-01-06,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,20.227241615331966,25.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10001526,2025-01-31,,,,,,1.65,33.53,126.54,,,54.91,,18.2,256.66,0.002678,90.09,4,False,False,False,"132/33KV, 25MVA PTR-IV",PTR 25MVA,MITSUBISHI,548290,1967.0,2006-01-06,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,20.227241615331966,25.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10001526,2025-09-18,,,,1.5,,4.82,61.45,466.64,,,63.5,,27.3,228.89,0.002901,131.27,5,True,False,False,"132/33KV, 25MVA PTR-IV",PTR 25MVA,MITSUBISHI,548290,1967.0,2006-01-06,132,25,10450.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,20.227241615331966,25.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10001550,2022-03-31,,,,4.67,,1.57,67.12,555.4,,,,,16.8,178.45,0.003062,73.36,4,False,False,False,"220/132/11KV,100MVA PTR-I (REMOVED)",PTR 100MVA,TRAFO,302516,1975.0,1976-10-08,220,100,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,49.47296372347707,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10001550,2022-10-17,,,,1.09,,,102.01,1561.84,,,,,18.0,145.4,0.003613,103.1,3,False,False,False,"220/132/11KV,100MVA PTR-I (REMOVED)",PTR 100MVA,TRAFO,302516,1975.0,1976-10-08,220,100,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,49.47296372347707,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10001550,2023-04-28,,,1.53,18.01,3.2,6.33,57.08,230.65,,,,,15.5,,,86.15,6,True,False,True,"220/132/11KV,100MVA PTR-I (REMOVED)",PTR 100MVA,TRAFO,302516,1975.0,1976-10-08,220,100,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,49.47296372347707,100.0,DT,7,0.75,2,1,DT,,,,T1,7.8359375,0.85,78.359375,,75.0,,,77.58413461538461,Poor,True,,,,
10001550,2023-11-20,,,,12.01,1.64,5.13,83.79,1334.62,,,,,15.5,133.07,0.004095,102.57,5,True,False,False,"220/132/11KV,100MVA PTR-I (REMOVED)",PTR 100MVA,TRAFO,302516,1975.0,1976-10-08,220,100,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,49.47296372347707,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10001550,2024-06-18,,,0.2,12.0,1.23,4.29,37.27,219.83,,,,,22.6,290.38,0.002821,54.99,6,True,False,True,"220/132/11KV,100MVA PTR-I (REMOVED)",PTR 100MVA,TRAFO,302516,1975.0,1976-10-08,220,100,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,49.47296372347707,100.0,Normal,0,1.0,2,0,T3,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10001550,2024-06-24,,,,,,,,,,,,,18.7,,,,0,False,False,False,"220/132/11KV,100MVA PTR-I (REMOVED)",PTR 100MVA,TRAFO,302516,1975.0,1976-10-08,220,100,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,49.47296372347707,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10001550,2025-01-20,,,,8.11,0.86,2.12,26.22,161.65,,,5.04,,13.4,169.54,0.00295,42.35,6,True,False,False,"220/132/11KV,100MVA PTR-I (REMOVED)",PTR 100MVA,TRAFO,302516,1975.0,1976-10-08,220,100,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,49.47296372347707,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10001550,2025-07-28,,,1.92,99.9,12.87,20.98,104.8,1314.69,,,10.91,,20.6,118.22,0.004039,251.38,7,True,True,True,"220/132/11KV,100MVA PTR-I (REMOVED)",PTR 100MVA,TRAFO,302516,1975.0,1976-10-08,220,100,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,49.47296372347707,100.0,T3,6,0.6,5,3,T3,T2,T3,T3,T1,6.666666666666667,0.75,66.66666666666667,,50.0,,100.0,67.77777777777779,Poor,True,,,,
10001587,2021-12-08,,,,,0.27,13.48,808.38,3392.5,,,,,9.0,3210.0,0.000799,822.13,4,False,False,False,"220/132/11KV,160 MVA PTR-III",PTR-160MVA,TOSHIBA,90156A/007,2015.0,2015-08-27,220,160,46300.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.590006844626968,160.0,T1,4,1.0,1,1,,,,,T1,9.0625,1.0,90.625,,100.0,,100.0,93.75,Good,True,,,,
10001587,2022-06-09,,,,,,10.8,823.26,3239.61,,,,,12.8,1770.0,0.001372,834.06,3,False,False,False,"220/132/11KV,160 MVA PTR-III",PTR-160MVA,TOSHIBA,90156A/007,2015.0,2015-08-27,220,160,46300.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.590006844626968,160.0,T1,4,1.0,1,1,,,,,T1,8.5,1.0,85.0,,75.0,,100.0,85.0,Good,True,,,,
10001587,2023-01-10,,,,1.41,2.47,13.5,522.43,1303.42,,,,,7.3,1650.0,0.000779,569.81,5,True,False,False,"220/132/11KV,160 MVA PTR-III",PTR-160MVA,TOSHIBA,90156A/007,2015.0,2015-08-27,220,160,46300.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.590006844626968,160.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,100.0,91.96969696969698,Good,True,,,,
10001587,2023-08-03,,,,,0.72,10.94,468.13,1753.29,,,,,6.8,,,479.79,4,False,False,False,"220/132/11KV,160 MVA PTR-III",PTR-160MVA,TOSHIBA,90156A/007,2015.0,2015-08-27,220,160,46300.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.590006844626968,160.0,T1,4,1.0,1,1,,,,,T1,8.71875,0.9,87.1875,,100.0,,,90.14423076923076,Good,True,,,,
10001587,2024-02-23,,,,,0.67,9.77,396.51,1682.64,,,,,6.8,,,406.95,4,False,False,False,"220/132/11KV,160 MVA PTR-III",PTR-160MVA,TOSHIBA,90156A/007,2015.0,2015-08-27,220,160,46300.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.590006844626968,160.0,T1,4,1.0,1,1,,,,,T1,9.203125,0.95,92.03125,,100.0,,,93.8701923076923,Good,True,,,,
10001587,2024-10-07,,,,,0.01,6.92,171.43,236.19,,,7.13,,9.3,,,185.49,5,True,False,False,"220/132/11KV,160 MVA PTR-III",PTR-160MVA,TOSHIBA,90156A/007,2015.0,2015-08-27,220,160,46300.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.590006844626968,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10001587,2025-06-05,,,,0.66,0.62,12.2,334.7,1318.65,,,6.97,,10.1,,,355.15,6,True,False,False,"220/132/11KV,160 MVA PTR-III",PTR-160MVA,TOSHIBA,90156A/007,2015.0,2015-08-27,220,160,46300.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.590006844626968,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10001587,2025-12-16,,,,0.75,,8.09,364.1,2337.24,,,,,7.0,1810.0,0.000682,372.94,4,False,False,False,"220/132/11KV,160 MVA PTR-III",PTR-160MVA,TOSHIBA,90156A/007,2015.0,2015-08-27,220,160,46300.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,10.590006844626968,160.0,T1,4,1.0,1,1,,,,,T1,9.203125,0.95,92.03125,,100.0,,100.0,94.6875,Good,True,,,,
10002253,2022-03-03,,,,,,0.79,80.97,1421.7,,,,,19.9,1860.0,0.000622,81.76,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,BHEL,2000389,1978.0,2007-11-21,132,10/16,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,18.354551676933607,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10002253,2022-10-18,,,,,,,102.72,2330.94,,,,,22.9,3140.0,0.000543,102.72,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,BHEL,2000389,1978.0,2007-11-21,132,10/16,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,18.354551676933607,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10002253,2023-04-28,,,,0.64,,2.65,51.17,280.3,,,,,21.3,,,54.46,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,BHEL,2000389,1978.0,2007-11-21,132,10/16,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,18.354551676933607,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,,80.76923076923076,Excellent,False,,,,
10002253,2023-10-30,,,,,,,55.04,1976.93,,,,,19.9,,,55.04,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,BHEL,2000389,1978.0,2007-11-21,132,10/16,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,18.354551676933607,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10002253,2024-04-24,,,,,,,51.84,1044.49,,,,,62.9,,,51.84,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,BHEL,2000389,1978.0,2007-11-21,132,10/16,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,18.354551676933607,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,,78.84615384615384,Good,False,,,,
10002253,2024-04-26,,,,,,,,,,,,,25.5,2250.0,0.000888,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,BHEL,2000389,1978.0,2007-11-21,132,10/16,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,18.354551676933607,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10002253,2024-05-28,,,,,,,,,,,,,23.0,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,BHEL,2000389,1978.0,2007-11-21,132,10/16,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,18.354551676933607,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10002253,2024-11-26,,,,,,,43.98,251.39,,,7.16,,20.0,743.19,0.001133,51.14,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,BHEL,2000389,1978.0,2007-11-21,132,10/16,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,18.354551676933607,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10002253,2025-12-05,,,,0.17,,,38.45,1082.8,,,,,24.9,,,38.62,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,BHEL,2000389,1978.0,2007-11-21,132,10/16,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,18.354551676933607,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,,84.61538461538461,Excellent,False,,,,
10002271,2022-03-03,,,,13.24,0.43,1.09,90.83,1279.29,,,,,13.8,1930.0,0.000227,105.59,5,True,False,False,"132/33KV,50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,4957/11,2007.0,2008-06-19,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,17.776865160848732,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10002271,2022-10-18,,,,90.16,7.28,12.65,146.56,2446.32,,,10.23,,18.0,1970.0,0.001447,266.88,6,True,False,False,"132/33KV,50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,4957/11,2007.0,2008-06-19,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,17.776865160848732,50.0,T1,4,1.0,1,1,,,,,T1,8.009615384615385,0.85,80.09615384615385,,75.0,,100.0,81.73076923076924,Good,True,,,,
10002271,2022-11-17,,,2.22,97.88,12.24,17.59,157.13,2071.67,,,13.4,,,,,300.46,7,True,True,True,"132/33KV,50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,4957/11,2007.0,2008-06-19,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,17.776865160848732,50.0,T3,6,0.6,5,3,T3,T2,T3,T3,T1,6.222222222222222,0.7,62.22222222222222,,,,,62.22222222222222,Poor,True,,,,
10002271,2022-11-29,,,2.3,94.4,11.83,16.16,107.7,1225.32,,,12.81,,,,,245.2,7,True,True,True,"132/33KV,50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,4957/11,2007.0,2008-06-19,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,17.776865160848732,50.0,T3,6,0.6,5,3,T3,T2,T3,T3,T1,6.666666666666667,0.75,66.66666666666667,,,,,66.66666666666667,Poor,True,,,,
10002271,2023-06-12,,,1.48,122.78,17.03,17.21,98.06,541.0,,,9.36,,23.4,,,265.92,7,True,True,True,"132/33KV,50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,4957/11,2007.0,2008-06-19,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,17.776865160848732,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.0,0.9,80.0,,50.0,,,73.07692307692308,Poor,True,,,,
10002271,2023-12-20,,,,49.45,5.72,12.12,83.77,1301.84,,,8.4,,13.9,3890.0,,159.46,6,True,False,False,"132/33KV,50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,4957/11,2007.0,2008-06-19,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,17.776865160848732,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,,82.6923076923077,Excellent,False,,,,
10002271,2024-06-24,,,0.09,38.48,4.48,8.96,48.56,211.96,,,7.5,,19.4,,,108.07,7,True,True,True,"132/33KV,50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,4957/11,2007.0,2008-06-19,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,17.776865160848732,50.0,Normal,0,1.0,5,0,T3,T2,T3,T3,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10002271,2024-12-30,,,,33.45,3.73,7.2,31.21,290.55,,,8.54,,16.3,2760.0,0.00031,84.13,6,True,False,False,"132/33KV,50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,4957/11,2007.0,2008-06-19,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,17.776865160848732,50.0,Normal,0,1.0,1,0,,,,,T3,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10002271,2025-12-04,,,0.62,64.64,7.95,18.35,111.11,1880.65,,,12.15,,16.4,,,214.82,7,True,True,True,"132/33KV,50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,4957/11,2007.0,2008-06-19,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,17.776865160848732,50.0,T3,6,0.6,5,3,T3,T2,T3,T3,T1,8.145833333333334,0.85,81.45833333333334,,75.0,,,79.96794871794873,Poor,True,,,,
10002290,2022-03-03,,,,1.11,,1.22,98.2,1559.72,,,,,13.8,2150.0,0.000587,100.53,4,False,False,False,"132/33KV,50 MVA PTR",PTR 50MVA,TRIL,PCO100296,2012.0,2013-02-01,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.155373032169747,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10002290,2022-10-18,,,,,,,130.27,2545.84,,,3.74,,16.8,4120.0,0.000305,134.01,3,False,False,False,"132/33KV,50 MVA PTR",PTR 50MVA,TRIL,PCO100296,2012.0,2013-02-01,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.155373032169747,50.0,T1,4,1.0,1,1,,,,,T1,8.90625,0.95,89.0625,,75.0,,100.0,87.70833333333333,Good,True,,,,
10002290,2023-04-28,,,,2.28,1.44,3.17,72.04,359.15,,,,,13.3,,,78.93,5,True,False,False,"132/33KV,50 MVA PTR",PTR 50MVA,TRIL,PCO100296,2012.0,2013-02-01,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.155373032169747,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10002290,2023-10-30,,,,,0.37,2.47,79.86,2482.2,,,5.42,,15.5,,,88.12,5,True,False,False,"132/33KV,50 MVA PTR",PTR 50MVA,TRIL,PCO100296,2012.0,2013-02-01,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.155373032169747,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10002290,2024-04-30,,,,,,1.56,83.99,1286.61,,,5.57,,21.5,,,91.12,4,False,False,False,"132/33KV,50 MVA PTR",PTR 50MVA,TRIL,PCO100296,2012.0,2013-02-01,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.155373032169747,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,,84.61538461538461,Excellent,False,,,,
10002290,2024-11-02,,,,0.05,,,42.46,439.67,,,6.25,,17.0,5290.0,0.000318,48.76,4,False,False,False,"132/33KV,50 MVA PTR",PTR 50MVA,TRIL,PCO100296,2012.0,2013-02-01,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.155373032169747,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10002290,2025-05-05,,,,1.03,,,49.96,624.97,,,7.75,,18.6,,,58.74,4,False,False,False,"132/33KV,50 MVA PTR",PTR 50MVA,TRIL,PCO100296,2012.0,2013-02-01,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.155373032169747,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10002290,2025-12-05,,,,1.05,,,70.2,1490.98,,,,,11.4,,,71.25,3,False,False,False,"132/33KV,50 MVA PTR",PTR 50MVA,TRIL,PCO100296,2012.0,2013-02-01,132,50,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.155373032169747,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10002438,2021-03-19,0.067,,,4.548,,2.512,62.594,3773.27,,,43.866,20.51,32.1,28.36,0.010699,,5,True,False,False,31.5 MVA 132/33KV PTR-1(REMOVED),PTR31.5MVA,APEX,T-782/46015,,2013-06-07,132,31.5,13900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,12.810403832991103,31.5,T1,4,1.0,1,1,,,,,T1,9.75,1.0,97.5,,25.0,75.0,100.0,82.3529411764706,Good,True,,,,
10002438,2021-07-06,,,4.154,13.882,4.047,,83.243,2267.29,,,4.69,,32.6,19.17,0.01,,6,True,False,False,31.5 MVA 132/33KV PTR-1(REMOVED),PTR31.5MVA,APEX,T-782/46015,,2013-06-07,132,31.5,13900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,12.810403832991103,31.5,T1,4,1.0,1,1,,,,,T1,7.791666666666666,0.85,77.91666666666666,,25.0,,100.0,70.27777777777777,Good,False,,,,
10002438,2021-10-30,,,124.19,123.47,18.07,36.74,118.02,2582.5,,,2582.5,20.5,27.7,,,,7,True,True,True,31.5 MVA 132/33KV PTR-1(REMOVED),PTR31.5MVA,APEX,T-782/46015,,2013-06-07,132,31.5,13900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,12.810403832991103,31.5,D2,3,0.5,4,2,D2,PD,,D2,PD,4.569444444444444,0.7,45.694444444444436,,50.0,,,46.68803418803418,Fair,False,,,,
10002438,2024-04-24,1.13,,2.55,2.73,,,25.17,436.4,,,6.35,19.81,21.8,24.34,0.010742,,5,True,False,False,31.5 MVA 132/33KV PTR-1(REMOVED),PTR31.5MVA,APEX,T-782/46015,,2013-06-07,132,31.5,13900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,12.810403832991103,31.5,T1,4,1.0,1,1,,,,,T1,7.166666666666668,0.8,71.66666666666669,,50.0,25.0,100.0,65.68627450980394,Good,False,,,,
10002438,2024-07-02,0.1174,,,,,,28.8,93.0,,,4.4,20.38,48.4,15.1,0.016801,,3,False,False,False,31.5 MVA 132/33KV PTR-1(REMOVED),PTR31.5MVA,APEX,T-782/46015,,2013-06-07,132,31.5,13900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,12.810403832991103,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,50.0,100.0,77.94117647058823,Good,False,,,,
10002457,2021-06-25,,,,,,,59.345,1692.014,,,13.637,,8.2,,,,3,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43121,,2015-11-28,132,31.5,16525.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,10.335386721423683,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10002457,2022-01-05,,,,,,,43.48,1698.71,,,67.709,,11.2,329.22,0.001319,,3,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43121,,2015-11-28,132,31.5,16525.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,10.335386721423683,31.5,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10002457,2022-07-19,,,,,,,,,,,,,9.9,284.7,0.002227,,0,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43121,,2015-11-28,132,31.5,16525.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,10.335386721423683,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10002457,2023-01-23,,,,,,,156.603,2286.708,,,,,10.1,382.23,0.0013,,2,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43121,,2015-11-28,132,31.5,16525.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,10.335386721423683,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10002457,2023-08-04,,,,,,,81.44,1859.34,,,,,8.3,267.99,0.002918,,2,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43121,,2015-11-28,132,31.5,16525.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,10.335386721423683,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10002457,2024-02-26,,,,,,,66.81,1660.51,,,,,9.2,661.95,0.000596,,2,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43121,,2015-11-28,132,31.5,16525.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,10.335386721423683,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10002457,2024-10-22,,,,,,,54.1,1071.4,,,,,10.1,868.66,0.000827,,2,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43121,,2015-11-28,132,31.5,16525.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,10.335386721423683,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10002457,2025-04-28,,,,,,,35.16,1374.9,,,,,16.7,1680.0,0.000563,,2,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43121,,2015-11-28,132,31.5,16525.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,10.335386721423683,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10002457,2025-11-14,,,,,,,39.0,847.6,,,,,7.1,912.26,0.00101,,2,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43121,,2015-11-28,132,31.5,16525.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,10.335386721423683,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10002490,2021-04-19,,,,75.592,106.173,35.186,35.877,1715.16,,,53.25,,14.4,,,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0,T1,4,1.0,1,1,,,,,T1,8.269230769230768,1.0,82.6923076923077,,75.0,,,80.9171597633136,Good,True,,,,
10002490,2021-07-06,,,,63.255,93.287,22.8,19.462,1154.879,,,53.05,,16.3,14.76,0.014,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0,T1,4,1.0,1,1,,,,,T1,6.634615384615385,0.75,66.34615384615385,,75.0,,100.0,72.56410256410257,Good,False,,,,
10002490,2022-01-05,,,,70.015,112.32,26.7827,27.67,1989.59,,,62.316,,15.9,14.81,0.0172,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0,T1,4,1.0,1,1,,,,,T1,7.442307692307692,0.9,74.42307692307692,,75.0,,100.0,77.94871794871794,Good,False,,,,
10002490,2022-04-30,,,,73.9,115.97,27.77,28.57,1604.39,,,48.372,,13.7,15.38,0.017419,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0,T1,4,1.0,1,1,,,,,T1,7.442307692307692,0.9,74.42307692307692,,75.0,,100.0,77.94871794871794,Good,False,,,,
10002490,2022-07-19,,,,54.14,93.16,19.51,21.49,1417.91,,,77.95,,13.6,16.34,0.015627,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0,T1,4,1.0,1,1,,,,,T1,6.634615384615385,0.75,66.34615384615385,,75.0,,100.0,72.56410256410257,Good,False,,,,
10002490,2023-01-23,,,,121.703,178.536,97.302,159.33,3532.726,,,20.856,,22.5,14.4,0.018847,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0,T1,4,1.0,1,1,,,,,T1,5.653846153846153,0.7,56.53846153846154,,50.0,,100.0,61.02564102564103,Good,False,,,,
10002490,2023-03-08,,,,101.5,159.1,68.2,96.4,3068.8,,,13.03,,16.9,,,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0,T1,4,1.0,1,1,,,,,T1,5.653846153846153,0.7,56.53846153846154,,75.0,,,60.79881656804734,Good,False,,,,
10002490,2023-03-24,,,,70.686,120.324,39.496,52.89,2085.658,,,9.343,,,,,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0,T1,4,1.0,1,1,,,,,T1,5.788461538461537,0.7,57.88461538461538,,,,,57.88461538461538,Fair,False,,,,
10002490,2023-05-15,,,,91.28,148.72,58.27,85.7,2880.3,,,14.2,,18.1,13.17,0.020778,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0,T1,4,1.0,1,1,,,,,T1,6.0576923076923075,0.75,60.57692307692307,,75.0,,100.0,68.71794871794872,Good,False,,,,
10002490,2023-06-05,,,,,,,,,,,,,38.6,,,,0,False,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10002490,2023-08-04,0.0512,,,86.19,148.55,50.69,71.18,4767.56,,,14.57,24.6,16.1,12.96,0.022442,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0,T1,4,1.0,1,1,,,,,T1,7.884615384615384,1.0,78.84615384615384,,75.0,75.0,100.0,80.20361990950227,Good,True,,,,
10002490,2024-02-13,,,,80.08,143.0,49.83,76.12,2780.28,,,14.25,,16.6,15.08,0.01644,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0,T1,4,1.0,1,1,,,,,T1,7.6730769230769225,0.95,76.73076923076923,,75.0,,100.0,79.48717948717949,Good,False,,,,
10002490,2024-08-16,,,,34.5,49.2,36.7,97.1,1402.9,,,18.7,,21.8,13.25,0.019808,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,50.0,,100.0,76.66666666666667,Good,False,,,,
10002490,2025-02-20,,,,38.9,65.2,12.4,32.0,933.7,,,6.4,25.09,16.2,13.96,0.018549,,6,True,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0,T1,4,1.0,1,1,,,,,T1,7.538461538461539,0.8,75.3846153846154,,75.0,,100.0,78.5897435897436,Good,False,,,,
10002490,2025-08-21,,,,19.5,57.1,,197.8,1084.5,,,,,15.4,10.78,0.02264,,4,False,False,False,"220/132KV, 100MVA PTR-1",PTR 100MVA,BHEL,2008558,,1997-03-12,220,100,60900.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,29.048596851471594,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10002510,2021-06-25,,,,9.29,3.54425,22.305,294.177,4000.478,,,73.6341,,6.1,,,,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,TELK,130137-3,,2000-12-14,220,100,46660.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,25.28952772073922,100.0,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,,100.0,,,97.04142011834318,Good,True,,,,
10002510,2022-01-05,,,,10.59,4.39,21.76,288.48,4785.9,,,73.68,,8.4,303.85,0.0022,,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,TELK,130137-3,,2000-12-14,220,100,46660.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,25.28952772073922,100.0,T1,4,1.0,1,1,,,,,T1,9.134615384615383,0.95,91.34615384615384,,100.0,,100.0,94.23076923076923,Good,True,,,,
10002510,2022-01-18,,,,,,,,,,,,,26.6,,,,0,False,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,TELK,130137-3,,2000-12-14,220,100,46660.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,25.28952772073922,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10002510,2022-07-19,,,,8.62,3.22,19.26,273.53,3169.31,,,92.66,,6.0,691.59,0.000899,,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,TELK,130137-3,,2000-12-14,220,100,46660.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,25.28952772073922,100.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,100.0,,100.0,98.71794871794872,Good,True,,,,
10002510,2023-01-23,,,,15.577,5.215,60.7088,1001.037,6774.13,,,47.206,,12.3,272.52,0.002398,,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,TELK,130137-3,,2000-12-14,220,100,46660.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,25.28952772073922,100.0,T1,4,1.0,1,1,,,,,T1,7.384615384615386,0.8,73.84615384615387,,75.0,,100.0,77.56410256410258,Good,False,,,,
10002510,2023-06-05,,,,,,,,,,,,,34.2,,,,0,False,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,TELK,130137-3,,2000-12-14,220,100,46660.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,25.28952772073922,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10002510,2023-08-04,,,,15.679,5.918,52.788,769.434,7803.282,,,32.588,,7.2,305.9,0.004996,,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,TELK,130137-3,,2000-12-14,220,100,46660.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,25.28952772073922,100.0,T1,4,1.0,1,1,,,,,T1,9.230769230769232,1.0,92.3076923076923,,100.0,,100.0,94.87179487179488,Good,True,,,,
10002510,2024-02-13,,,,12.51,4.81,42.72,622.12,6045.06,,,24.03,,8.3,385.24,0.001892,,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,TELK,130137-3,,2000-12-14,220,100,46660.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,25.28952772073922,100.0,T1,4,1.0,1,1,,,,,T1,8.307692307692308,0.9,83.07692307692308,,100.0,,100.0,88.71794871794873,Good,True,,,,
10002510,2024-08-16,,,,5.8,2.0,35.8,846.8,3026.2,,,32.4,,7.5,271.48,0.002507,,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,TELK,130137-3,,2000-12-14,220,100,46660.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,25.28952772073922,100.0,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,100.0,,100.0,89.87179487179488,Good,True,,,,
10002510,2025-02-20,,,,10.8,,14.1,329.8,2520.5,,,14.0,42.8,6.1,238.77,0.002712,,5,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,TELK,130137-3,,2000-12-14,220,100,46660.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,25.28952772073922,100.0,T1,4,1.0,1,1,,,,,T1,7.800000000000001,0.8,78.0,,100.0,,100.0,85.33333333333333,Good,True,,,,
10002510,2025-08-21,,,,4.6,,,309.8,3090.4,,,,,5.0,270.27,0.002543,,3,False,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,TELK,130137-3,,2000-12-14,220,100,46660.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,25.28952772073922,100.0,T1,4,1.0,1,1,,,,,T1,9.025,0.95,90.25000000000001,,100.0,,100.0,93.5,Good,True,,,,
10002525,2021-04-19,,,,,,4.5574,194.1043,2569.727,,,61.075,,5.3,,,,4,False,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,100.0,,,97.25274725274724,Good,True,,,,
10002525,2021-07-06,,,,3.727,,3.339,127.77,1936.594,,,70.258,,6.3,236.35,0.001416,,5,True,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10002525,2022-01-10,,,,,,3.103,112.58,2619.4,,,49.48,,9.1,70.88,0.002694,,4,False,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,100.0,91.19047619047619,Good,True,,,,
10002525,2022-07-19,,,,,,4.3,155.68,2902.76,,,,,6.4,538.2,0.000509,,3,False,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0,T1,4,1.0,1,1,,,,,T1,9.025,0.95,90.25000000000001,,100.0,,100.0,93.5,Good,True,,,,
10002525,2023-01-23,,,,,,13.049,448.435,5096.398,,,5.984,,8.7,415.85,0.001325,,4,False,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0,T1,4,1.0,1,1,,,,,T1,8.035714285714286,0.9,80.35714285714286,,100.0,,100.0,86.90476190476191,Good,True,,,,
10002525,2023-06-05,,,,,,,,,,,,,38.8,,,,0,False,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10002525,2023-08-04,,,,,,9.36,265.53,4598.19,,,4.52,,6.7,284.95,0.004186,,4,False,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0,T1,4,1.0,1,1,,,,,T1,9.285714285714286,1.0,92.85714285714286,,100.0,,100.0,95.23809523809524,Good,True,,,,
10002525,2024-02-13,,,,3.67,3.17,15.92,370.39,5913.67,,,9.74,,5.6,536.47,0.000967,,6,True,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,100.0,,100.0,89.87179487179488,Good,True,,,,
10002525,2024-08-16,,,,5.3,9.7,31.1,444.2,3053.1,,,40.3,,8.5,409.93,0.001546,,6,True,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0,T1,4,1.0,1,1,,,,,T1,7.6923076923076925,0.8,76.92307692307693,,100.0,,100.0,84.61538461538463,Good,True,,,,
10002525,2025-02-20,,,,39.9,109.5,52.2,218.7,2894.3,,,25.2,43.76,7.9,376.34,0.001224,,6,True,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0,T1,4,1.0,1,1,,,,,T1,6.923076923076923,0.8,69.23076923076923,,100.0,,100.0,79.48717948717949,Good,False,,,,
10002525,2025-03-04,,,,27.7,76.6,35.1,126.5,1877.4,,,14.7,43.9,6.9,235.74,0.001182,,6,True,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0,T1,4,1.0,1,1,,,,,T1,6.596153846153846,0.7,65.96153846153847,,100.0,,100.0,77.3076923076923,Good,False,,,,
10002525,2025-04-28,,,,28.25,87.01,99.25,191.44,3590.99,1529.75,,14.28,42.42,9.1,829.61,0.00059,,6,True,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0,T1,4,1.0,1,1,,,,,T1,7.384615384615386,0.8,73.84615384615387,,100.0,,100.0,82.56410256410258,Good,True,379.0,22.3,77.7,Poor
10002525,2025-08-21,,,,15.1,86.4,,167.0,2646.7,,,,,6.2,384.94,0.001366,,4,False,False,False,"220/132/11KV,100MVA PTR-3",PTR 100MVA,VIJAY ELECTRICALS,90041A03,,2010-02-17,220,100,41000.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,16.112251882272417,100.0,T1,4,1.0,1,1,,,,,T1,7.4375,0.85,74.375,,100.0,,100.0,82.91666666666667,Good,True,,,,
10002852,2021-07-07,,,,1.82,,3.65,372.05,1207.52,,,,,6.5,1140.0,0.001354,377.52,4,False,False,False,"132/33KV,30/50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A07,2015.0,2017-07-09,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,8.722792607802875,50.0,T1,4,1.0,1,1,,,,,T1,9.6875,1.0,96.875,,100.0,,100.0,97.91666666666667,Good,True,,,,
