Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10002852,2022-02-18,,,,2.1,,5.03,487.68,1217.95,,,,,7.5,1380.0,0.000818,494.81,4,False,False,False,"132/33KV,30/50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A07,2015.0,2017-07-09,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,8.722792607802875,50.0,T1,4,1.0,1,1,,,,,T1,9.203125,0.95,92.03125,,100.0,,100.0,94.6875,Good,True,,,,
10002852,2022-08-22,,,,,,,122.37,421.33,,,57.89,,7.3,1820.0,0.000751,180.26,3,False,False,False,"132/33KV,30/50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A07,2015.0,2017-07-09,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,8.722792607802875,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10002852,2022-08-24,,,,,,,,6939.82,,,,,5.8,1040.0,0.002749,464.46,1,False,False,False,"132/33KV,30/50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A07,2015.0,2017-07-09,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,8.722792607802875,50.0,Normal,0,0.0,0,0,,,,,,4.75,0.95,47.5,,100.0,,100.0,65.0,Good,False,,,,
10002852,2023-04-17,,,,3.06,2.21,6.68,239.96,453.17,,,,,7.0,665.77,0.001962,252.09,5,True,False,False,"132/33KV,30/50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A07,2015.0,2017-07-09,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,8.722792607802875,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10002852,2023-12-12,,,,,0.64,5.59,362.4,1479.64,,,6.35,,8.4,,,374.98,5,True,False,False,"132/33KV,30/50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A07,2015.0,2017-07-09,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,8.722792607802875,50.0,T1,4,1.0,1,1,,,,,T1,8.775,0.9,87.75,,100.0,,,90.57692307692308,Good,True,,,,
10002852,2024-07-31,,,,,0.03,3.91,154.4,117.17,,,8.23,,8.9,1280.0,0.00126,166.57,5,True,False,False,"132/33KV,30/50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A07,2015.0,2017-07-09,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,8.722792607802875,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10002852,2025-03-25,,,,2.44,0.88,10.22,539.98,1137.65,,,12.95,,7.8,,,566.47,6,True,False,False,"132/33KV,30/50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A07,2015.0,2017-07-09,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,8.722792607802875,50.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,,90.97633136094674,Good,True,,,,
10002852,2025-11-25,,,,0.96,,6.24,284.58,1071.48,,,6.35,,7.8,,,298.13,5,True,False,False,"132/33KV,30/50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A07,2015.0,2017-07-09,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,8.722792607802875,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10003048,2022-09-01,,,,2.97,,,145.88,1593.03,,,4.63,,21.9,66.02,0.005301,153.48,4,False,False,False,50 MVA 132/33KV PTR-I (REMOVED),PTR 50MVA,BHEL,2001966,1983.0,2010-12-27,132,50,20691.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,15.255304585900069,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10003048,2022-11-18,,,23.79,20.62,3.02,7.73,120.49,1341.27,,,41.4,,18.8,,,217.05,7,True,True,True,50 MVA 132/33KV PTR-I (REMOVED),PTR 50MVA,BHEL,2001966,1983.0,2010-12-27,132,50,20691.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,15.255304585900069,50.0,D2,3,0.333,4,1,D2,Normal,D1,,T1,6.333333333333333,0.8,63.33333333333333,,75.0,,,66.02564102564102,Good,False,,,,
10003048,2023-12-19,,,,,,,,,,,,,12.1,,,,0,False,False,False,50 MVA 132/33KV PTR-I (REMOVED),PTR 50MVA,BHEL,2001966,1983.0,2010-12-27,132,50,20691.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,15.255304585900069,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10003066,2022-09-01,,,,,,8.32,689.01,1594.01,,,4.91,,6.0,1770.0,0.001037,702.24,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169A18,2015.0,2016-01-29,132,50,18700.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,10.165639972621491,50.0,T1,4,1.0,1,1,,,,,T1,9.285714285714286,1.0,92.85714285714286,,100.0,,100.0,95.23809523809524,Good,True,,,,
10003066,2023-06-29,,,,0.58,1.77,9.94,409.57,483.46,,,8.26,,6.6,,,430.12,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169A18,2015.0,2016-01-29,132,50,18700.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,10.165639972621491,50.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,,90.97633136094674,Good,True,,,,
10003066,2024-01-12,,,,,0.4,6.27,323.38,1331.96,,,5.18,,10.4,5030.0,8.63e-05,335.23,5,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169A18,2015.0,2016-01-29,132,50,18700.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,10.165639972621491,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10003066,2024-10-03,,,,,,6.78,215.74,189.85,,,7.31,,7.4,,,229.83,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169A18,2015.0,2016-01-29,132,50,18700.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,10.165639972621491,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10003066,2025-10-14,,,,,,5.68,154.06,317.65,,,6.21,,12.2,,,165.95,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169A18,2015.0,2016-01-29,132,50,18700.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,10.165639972621491,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10003076,2022-06-29,,,,12.26,,3.51,788.14,2516.47,,,,,121.32,121.32,0.015719,803.91,4,False,False,False,"220/132KV, 100MVA PTR I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8788,2001.0,2002-11-18,220,100,46400.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,23.362080766598222,100.0,T1,4,1.0,1,1,,,,,T1,9.0625,1.0,90.625,,25.0,,100.0,78.75,Good,False,,,,
10003076,2023-03-01,,,,12.17,2.46,5.83,377.55,702.99,,,,,8.9,110.72,0.015847,398.01,5,True,False,False,"220/132KV, 100MVA PTR I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8788,2001.0,2002-11-18,220,100,46400.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,23.362080766598222,100.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,100.0,91.96969696969698,Good,True,,,,
10003076,2023-11-03,,,,2.03,0.57,3.81,354.07,2189.39,,,,,16.3,,,360.48,5,True,False,False,"220/132KV, 100MVA PTR I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8788,2001.0,2002-11-18,220,100,46400.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,23.362080766598222,100.0,T1,4,1.0,1,1,,,,,T1,9.28409090909091,0.95,92.8409090909091,,75.0,,,88.72377622377623,Good,True,,,,
10003076,2024-05-11,,,,3.76,0.16,4.44,387.41,701.7,,,,,10.8,91.85,0.023087,395.77,5,True,False,False,"220/132KV, 100MVA PTR I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8788,2001.0,2002-11-18,220,100,46400.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,23.362080766598222,100.0,T1,4,1.0,1,1,,,,,T1,9.28409090909091,0.95,92.8409090909091,,75.0,,100.0,90.22727272727273,Good,True,,,,
10003076,2025-01-09,,,,1.92,,2.96,186.06,225.37,,,,,17.5,101.64,0.017941,190.94,4,False,False,False,"220/132KV, 100MVA PTR I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8788,2001.0,2002-11-18,220,100,46400.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,23.362080766598222,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10003076,2025-09-29,,,,3.72,0.05,5.27,249.76,653.63,,,6.62,,12.6,96.49,0.017233,265.42,6,True,False,False,"220/132KV, 100MVA PTR I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8788,2001.0,2002-11-18,220,100,46400.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,23.362080766598222,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10003095,2022-06-29,,,,12.12,,1.34,431.37,2173.04,,,,,10.1,1160.0,0.002424,444.83,4,False,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9109/1,2005.0,2014-08-06,220,100,53280.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,11.646817248459959,100.0,T1,4,1.0,1,1,,,,,T1,9.6875,1.0,96.875,,75.0,,100.0,92.91666666666667,Good,True,,,,
10003095,2023-03-01,,,,14.02,2.13,4.75,288.07,626.76,,,,,7.2,1050.0,0.002096,308.97,5,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9109/1,2005.0,2014-08-06,220,100,53280.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,11.646817248459959,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10003095,2023-11-03,,,,2.95,0.41,3.02,246.6,1954.16,,,5.25,,11.7,,,258.23,6,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9109/1,2005.0,2014-08-06,220,100,53280.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,11.646817248459959,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10003095,2024-05-11,,,,5.56,,3.32,281.27,711.82,,,6.62,,9.5,,,296.77,5,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9109/1,2005.0,2014-08-06,220,100,53280.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,11.646817248459959,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10003095,2025-01-09,,,,4.47,,2.75,171.3,304.97,,,9.65,,12.9,1400.0,0.00271,188.17,5,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9109/1,2005.0,2014-08-06,220,100,53280.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,11.646817248459959,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10003095,2025-09-29,,,,5.97,,4.44,198.89,813.14,,,9.05,,9.1,,,218.35,5,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9109/1,2005.0,2014-08-06,220,100,53280.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,11.646817248459959,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10003366,2021-12-14,,,,2.33,,4.3,647.36,2873.49,,,7.04,,10.3,3710.0,0.00109,661.03,5,True,False,False,18.9/31.5 MVA 132/33KV PTR-II,PTR31.5MVA,BHEL,2037967,2014.0,2014-08-22,132,31.5,19760.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,11.603011635865846,31.5,T1,4,1.0,1,1,,,,,T1,9.25,1.0,92.5,,75.0,,100.0,90.0,Good,True,,,,
10003366,2022-02-03,,,,6.32,,5.61,813.61,2541.43,,,7.5,,6.4,3240.0,9.2e-05,833.04,5,True,False,False,18.9/31.5 MVA 132/33KV PTR-II,PTR31.5MVA,BHEL,2037967,2014.0,2014-08-22,132,31.5,19760.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,11.603011635865846,31.5,T1,4,1.0,1,1,,,,,T1,7.8625,0.85,78.625,,100.0,,100.0,85.75,Good,True,,,,
10003366,2022-05-26,,,,,,2.24,535.13,2852.65,,,4.98,,8.6,2500.0,0.001029,542.35,4,False,False,False,18.9/31.5 MVA 132/33KV PTR-II,PTR31.5MVA,BHEL,2037967,2014.0,2014-08-22,132,31.5,19760.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,11.603011635865846,31.5,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,100.0,,100.0,89.04761904761904,Good,True,,,,
10003366,2022-11-14,,,,13.46,3.3,6.68,351.35,2532.93,,,,,8.9,2170.0,0.000856,374.79,5,True,False,False,18.9/31.5 MVA 132/33KV PTR-II,PTR31.5MVA,BHEL,2037967,2014.0,2014-08-22,132,31.5,19760.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,11.603011635865846,31.5,T1,4,1.0,1,1,,,,,T1,9.068181818181818,0.95,90.68181818181819,,100.0,,100.0,93.7878787878788,Good,True,,,,
10003366,2023-05-19,,,,5.16,2.1,5.84,294.27,667.69,,,5.77,,7.7,,,313.14,6,True,False,False,18.9/31.5 MVA 132/33KV PTR-II,PTR31.5MVA,BHEL,2037967,2014.0,2014-08-22,132,31.5,19760.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,11.603011635865846,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,,88.46153846153845,Excellent,False,,,,
10003366,2023-11-06,,,,,0.48,3.2,199.25,1539.88,,,,,10.6,2250.0,0.000507,202.93,4,False,False,False,18.9/31.5 MVA 132/33KV PTR-II,PTR31.5MVA,BHEL,2037967,2014.0,2014-08-22,132,31.5,19760.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,11.603011635865846,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10003366,2023-12-19,,,,,,,,,,,,,24.2,,,,0,False,False,False,18.9/31.5 MVA 132/33KV PTR-II,PTR31.5MVA,BHEL,2037967,2014.0,2014-08-22,132,31.5,19760.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,11.603011635865846,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10003366,2024-05-09,,,,0.71,,3.0,230.46,704.44,,,6.82,,8.9,,,240.99,5,True,False,False,18.9/31.5 MVA 132/33KV PTR-II,PTR31.5MVA,BHEL,2037967,2014.0,2014-08-22,132,31.5,19760.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,11.603011635865846,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10003366,2024-11-11,,,,2.05,0.07,4.21,317.18,615.25,,,11.26,,9.9,2570.0,0.000913,334.77,6,True,False,False,18.9/31.5 MVA 132/33KV PTR-II,PTR31.5MVA,BHEL,2037967,2014.0,2014-08-22,132,31.5,19760.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,11.603011635865846,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10003366,2025-05-14,,,,7.4,0.58,7.47,408.85,1485.07,,,9.62,,9.5,,,433.92,6,True,False,False,18.9/31.5 MVA 132/33KV PTR-II,PTR31.5MVA,BHEL,2037967,2014.0,2014-08-22,132,31.5,19760.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,11.603011635865846,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,,90.97633136094674,Good,True,,,,
10003366,2025-12-03,,,,2.84,,3.88,321.47,2132.25,,,6.39,,10.4,,,334.58,5,True,False,False,18.9/31.5 MVA 132/33KV PTR-II,PTR31.5MVA,BHEL,2037967,2014.0,2014-08-22,132,31.5,19760.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,11.603011635865846,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10003451,2021-02-15,,71.2,,,,4.725,177.05,1084.64,,,3.35,,4.0,1340.0,,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90183A08,2016.0,2016-06-18,132,50,18700.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,9.779603011635865,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,100.0,,,100.0,Excellent,False,,,,
10003451,2021-09-24,,,,,,4.93,186.3,1187.1,,,47.03,,5.9,129.03,0.002,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90183A08,2016.0,2016-06-18,132,50,18700.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,9.779603011635865,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10003451,2022-03-25,,,,,,6.0,247.7,1700.83,,,,,6.1,142.59,0.002233,,3,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90183A08,2016.0,2016-06-18,132,50,18700.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,9.779603011635865,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10003451,2022-06-01,0.01,,,,,3.49,121.66,803.57,,,34.62,41.1,8.4,456.3,0.000933,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90183A08,2016.0,2016-06-18,132,50,18700.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,9.779603011635865,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,100.0,100.0,94.11764705882354,Excellent,False,,,,
10003451,2022-10-21,,,,,,,,,,,,,4.8,206.07,0.002377,,0,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90183A08,2016.0,2016-06-18,132,50,18700.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,9.779603011635865,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10003451,2023-04-24,,,,,,15.09,633.72,2864.198,,,5.792,,4.5,496.52,0.000771,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90183A08,2016.0,2016-06-18,132,50,18700.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,9.779603011635865,50.0,T1,4,1.0,1,1,,,,,T1,8.928571428571429,1.0,89.28571428571429,,100.0,,100.0,92.85714285714285,Good,True,,,,
10003451,2023-12-11,,,,,,22.419,1010.332,3880.334,,,8.707,,4.3,885.02,0.000749,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90183A08,2016.0,2016-06-18,132,50,18700.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,9.779603011635865,50.0,T1,4,1.0,1,1,,,,,T1,8.035714285714286,0.9,80.35714285714286,,100.0,,100.0,86.90476190476191,Good,True,,,,
10003451,2024-01-19,,,,,,15.3,579.53,2843.4,,,,,,,,,3,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90183A08,2016.0,2016-06-18,132,50,18700.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,9.779603011635865,50.0,T1,4,1.0,1,1,,,,,T1,7.225,0.85,72.24999999999999,,,,,72.24999999999999,Good,False,,,,
10003451,2024-06-13,,,,,,7.1,484.3,717.8,,,10.6,,3.4,833.45,0.000743,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90183A08,2016.0,2016-06-18,132,50,18700.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,9.779603011635865,50.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,100.0,91.19047619047619,Good,True,,,,
10003451,2024-11-06,,,,,,6.9,275.9,1470.0,,,1.9,,3.9,242.67,0.001862,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90183A08,2016.0,2016-06-18,132,50,18700.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,9.779603011635865,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10003451,2025-06-02,,,,,,,638.6,1856.3,,,,,4.5,73.93,0.007555,,2,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90183A08,2016.0,2016-06-18,132,50,18700.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,9.779603011635865,50.0,T1,4,1.0,1,1,,,,,T1,7.125,0.95,71.25,,100.0,,100.0,80.83333333333333,Good,True,,,,
10003451,2026-02-09,,,,,,8.3,465.8,2067.9,,,3.4,,4.2,1070.0,0.000477,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90183A08,2016.0,2016-06-18,132,50,18700.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,9.779603011635865,50.0,T1,4,1.0,1,1,,,,,T1,9.160714285714285,0.95,91.60714285714285,,100.0,,100.0,94.40476190476188,Good,True,,,,
10003457,2021-05-04,,,,,,,48.469,1287.35,,,15.26,,6.2,432.65,0.001096,,3,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10003457,2021-11-09,,,,,,,86.8,1841.78,,,63.05,,4.8,295.98,0.000746,,3,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10003457,2022-05-16,,,,,,,69.61,1659.36,,,,,9.1,705.32,0.000704,,2,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10003457,2023-03-03,,,,,,,,100.761,,,,37.71,5.0,247.85,0.001088,,1,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10003457,2023-03-04,,,,,,,,,,,,37.96,4.8,,,,0,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10003457,2023-03-07,,,,,,,,86.6,,,,,,,,,1,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10003457,2023-03-08,,,,,,,,93.8,,,,,,,,,1,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10003457,2023-03-13,,,,,,,4.649,136.578,,,,,9.2,,,,2,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10003457,2023-08-04,,,,,,,51.71,1080.45,,,19.92,,7.3,448.03,0.00174,,3,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10003457,2024-02-26,,,,,,,43.37,1154.15,,,11.81,,8.3,430.82,0.000879,,3,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10003457,2024-10-22,,,,,,,39.5,917.6,,,6.4,,7.6,684.58,0.000964,,3,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10003457,2025-04-28,,,,,,,15.3,943.52,,,,,11.7,1050.0,0.000639,,2,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10003457,2025-11-14,,,,,,,23.9,635.6,,,4.9,,6.2,552.43,0.001399,,3,False,False,False,"132/33KV,19/31.5 MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/04,2012.0,,132,31.5,0.0,SS-132KV-GNGR,GANGOOR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10003666,2021-02-22,,62.0,,7.59,1.27,0.99,176.75,2377.16,,,,,13.3,91.49,,186.6,5,True,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,75.0,,,95.3125,Excellent,False,,,,
10003666,2021-09-22,,,,8.06,,1.9,320.79,3461.14,,,4.48,,13.1,146.73,0.005753,335.23,5,True,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5,T1,4,1.0,1,1,,,,,T1,8.775,0.9,87.75,,75.0,,100.0,86.83333333333333,Good,True,,,,
10003666,2022-03-04,,,,4.12,,1.07,124.37,1622.45,,,,,11.2,155.35,0.005269,129.56,4,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10003666,2022-09-27,,,,3.86,,,281.74,2817.07,,,4.09,,11.2,130.9,0.006687,289.69,4,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,75.0,,100.0,86.19047619047619,Good,True,,,,
10003666,2023-03-23,,,130.89,7620.03,924.69,1359.69,149.56,774.79,,,356.58,,10.7,124.3,0.005384,10541.44,7,True,True,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,2.8888888888888893,0.8,28.888888888888893,,75.0,,100.0,47.59259259259259,Poor,True,,,,
10003666,2023-03-25,,,170.24,8855.42,1046.32,1723.56,212.64,805.69,,,527.97,,,,,12536.15,7,True,True,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,2.1666666666666665,0.65,21.666666666666664,,,,,21.666666666666664,Poor,False,,,,
10003666,2023-04-01,,,,,,,,23.01,,,,,,,,,1,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10003666,2023-04-05,,,2.46,11.63,1.36,3.48,4.55,25.66,,,,,24.4,,,23.48,6,True,False,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5,DT,7,0.75,2,1,DT,,,,T3,9.21875,1.0,92.1875,,50.0,,,82.45192307692308,Poor,True,,,,
10003666,2023-04-06,,,3.05,16.5,1.73,4.48,5.51,22.17,,,,,26.9,184.68,0.004008,31.27,6,True,False,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5,DT,7,0.75,2,1,DT,,,,T3,6.453125,0.7,64.53125,,50.0,,100.0,66.35416666666667,Poor,True,,,,
10003666,2023-04-07,,,4.65,25.67,2.24,5.98,7.17,60.39,,,,,25.2,177.63,0.004317,45.71,6,True,False,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5,DT,7,0.75,2,1,DT,,,,T3,6.453125,0.7,64.53125,,50.0,,100.0,66.35416666666667,Poor,True,,,,
10003666,2023-04-11,,,5.73,37.78,2.96,7.35,10.07,91.87,,,,,25.2,211.47,0.00343,63.89,6,True,False,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5,DT,7,0.75,2,1,DT,,,,T3,6.453125,0.7,64.53125,,50.0,,100.0,66.35416666666667,Poor,True,,,,
10003666,2023-04-18,,,8.44,57.78,4.18,10.04,17.03,128.87,,,,,29.6,,,97.47,6,True,False,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5,DT,7,0.75,2,1,DT,,,,T3,6.125,0.7,61.25000000000001,,50.0,,,58.65384615384615,Poor,True,,,,
10003666,2023-05-04,,,11.08,99.38,6.14,16.12,41.48,144.61,,,7.66,,19.4,,,181.86,7,True,True,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5,DT,7,0.429,3,1,DT,T2,,,T3,6.145833333333334,0.75,61.458333333333336,,75.0,,,64.58333333333334,Good,False,,,,
10003666,2023-05-19,,,14.15,126.66,8.71,20.09,71.4,310.62,,,8.13,,,,,294.14,7,True,True,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5,DT,7,0.429,3,1,DT,T2,,,T3,5.736111111111111,0.7,57.36111111111111,,,,,57.36111111111111,Fair,False,,,,
10003666,2023-06-21,,,8.53,95.57,6.76,12.64,59.97,295.56,,,,,,,,183.47,6,True,False,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5,DT,7,0.75,2,1,DT,,,,T3,6.5625,0.75,65.625,,,,,65.625,Poor,True,,,,
10003666,2023-07-24,,,9.09,91.8,7.08,11.54,70.54,313.04,,,,,19.7,,,190.05,6,True,False,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5,DT,7,0.75,2,1,DT,,,,T3,6.7734375,0.85,67.734375,,75.0,,,69.4110576923077,Poor,True,,,,
10003666,2023-09-26,,,3.55,50.16,3.0,10.76,154.53,2018.08,,,,,24.1,,,222.0,6,True,False,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5,DT,7,0.75,2,1,DT,,,,T1,6.5625,0.75,65.625,,50.0,,,62.01923076923077,Poor,True,,,,
10003666,2023-10-21,,,,,,,,,,,,,23.7,,,,0,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10003666,2024-03-22,,,1.22,25.56,2.08,4.87,135.6,1614.93,,,,,14.2,248.54,0.00312,169.33,6,True,False,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5,T3,6,0.75,2,1,T3,,,,T1,9.21875,1.0,92.1875,,75.0,,100.0,89.79166666666667,Poor,True,,,,
10003666,2024-09-18,,,0.59,16.63,1.01,2.85,86.77,322.33,,,6.76,,22.4,,,114.61,7,True,True,True,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5,Normal,0,1.0,4,0,T3,T2,,T3,T1,8.5,0.85,85.0,,50.0,,,76.92307692307692,Good,False,,,,
10003666,2025-03-24,,,,13.09,0.8,,71.95,1006.82,,,,,17.0,192.04,0.003339,85.84,4,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10003666,2025-09-20,,,,15.14,1.42,,61.56,586.8,,,8.28,,30.8,197.85,0.00271,86.4,5,True,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10003666,2025-10-22,,,,,,,,,,,,27.18,14.0,35.89,0.021375,,0,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10003666,2025-11-22,,,,,,,11.67,252.98,,,,,15.5,50.65,0.015295,11.67,2,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10003666,2025-12-16,,,,,,,,,,,,,12.0,,,,0,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13225,2005.0,,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10003685,2021-02-22,,82.9,14.11,28.7,3.93,2.61,163.68,2538.39,,,6.82,,14.0,666.34,,219.85,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5,D2,3,0.429,3,1,D2,T2,,,T1,8.472222222222221,1.0,84.72222222222221,100.0,75.0,,,85.76388888888889,Excellent,False,,,,
10003685,2021-09-22,,,17.32,29.23,2.42,4.87,223.13,2967.9,,,12.23,,12.4,982.66,0.002762,289.2,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5,D2,3,0.429,3,1,D2,T2,,,T1,7.201388888888888,0.85,72.01388888888889,,75.0,,100.0,76.3425925925926,Good,False,,,,
10003685,2021-10-06,,,10.95,17.83,1.14,2.63,122.3,1955.7,,,6.92,,13.6,541.86,0.001963,161.77,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5,D2,3,0.556,4,2,D2,T2,D2,,T1,5.597222222222222,0.65,55.97222222222222,,75.0,,100.0,65.64814814814815,Good,False,,,,
10003685,2022-03-04,,,12.04,20.22,1.42,2.8,110.83,1507.19,,,8.13,,13.9,941.78,0.001904,,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5,D2,3,0.429,3,1,D2,T2,,,T1,7.75,0.9,77.5,,75.0,,100.0,80.0,Good,False,,,,
10003685,2022-03-24,,,15.73,21.09,1.63,3.16,113.47,1480.99,,,15.49,,12.7,,,170.57,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5,D2,3,0.556,4,2,D2,T2,D2,,T1,7.319444444444444,0.85,73.19444444444444,,75.0,,,73.61111111111111,Good,False,,,,
10003685,2022-03-29,,,15.64,20.06,1.46,2.97,99.47,1266.67,,,13.72,,,,,153.32,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5,D2,3,0.556,4,2,D2,T2,D2,,T1,6.458333333333333,0.75,64.58333333333333,,,,,64.58333333333333,Good,False,,,,
10003685,2022-09-27,,,38.58,30.94,,4.42,210.25,2719.25,,,18.35,,13.7,1190.0,0.001145,302.54,6,True,False,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5,D2,3,0.75,2,1,D2,,,,T1,5.866666666666667,0.8,58.666666666666664,,75.0,,100.0,67.44444444444444,Poor,True,,,,
10003685,2022-09-28,,,40.84,30.94,1.91,4.21,200.8,2641.15,,,16.11,,,,,294.81,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5,T1,4,0.444,4,2,D2,T1,D1,,T1,5.833333333333333,0.75,58.33333333333333,,,,,58.33333333333333,Fair,False,,,,
10003685,2022-10-26,,,27.95,24.49,,1.98,134.92,2246.9,,,13.73,,,,,203.07,6,True,False,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5,D2,3,0.75,2,1,D2,,,,T1,5.625,0.75,56.25,,,,,56.25,Poor,True,,,,
10003685,2023-03-23,,,26.1,52.27,8.38,10.19,87.83,748.0,,,7.61,,14.8,331.64,0.001846,192.38,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5,D2,3,0.429,3,1,D2,T2,,,T1,6.0,0.8,60.0,,75.0,,100.0,68.33333333333333,Good,False,,,,
10003685,2023-09-26,,,12.35,22.31,3.24,7.28,152.65,2311.85,,,11.24,,17.0,,,209.07,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5,D2,3,0.429,3,1,D2,T2,,,T1,6.888888888888889,0.8,68.88888888888889,,75.0,,,70.2991452991453,Good,False,,,,
10003685,2024-03-22,,,10.03,21.07,3.22,7.04,117.31,1437.66,,,16.97,,10.6,,,175.64,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5,DT,7,0.429,3,1,DT,Normal,,,T1,7.319444444444444,0.85,73.19444444444444,,75.0,,,73.61111111111111,Good,False,,,,
10003685,2024-04-16,,,,,,,,,,,,,24.0,,,,0,False,False,False,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10003685,2024-09-18,,,30.44,30.33,3.94,9.83,77.85,305.23,,,41.6,,22.8,,,193.99,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5,D2,3,0.333,4,1,D2,Normal,D1,,T1,7.916666666666666,1.0,79.16666666666666,,50.0,,,72.43589743589743,Good,False,,,,
10003685,2024-09-23,,,23.13,23.41,3.34,7.35,64.8,238.08,,,47.68,,,,,169.71,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5,D2,3,0.556,4,2,D2,Normal,D2,,T1,5.145833333333333,0.65,51.45833333333333,,,,,51.45833333333333,Fair,False,,,,
10003685,2024-09-29,,,28.94,28.76,3.78,8.94,72.93,266.71,,,51.91,,,,,195.26,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5,D2,3,0.333,4,1,D2,Normal,D1,,T1,5.145833333333333,0.65,51.45833333333333,,,,,51.45833333333333,Fair,False,,,,
10003685,2024-10-15,,,19.38,16.52,2.09,5.2,41.82,222.77,,,37.69,,,,,122.7,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5,D2,3,0.333,4,1,D2,Normal,D1,,T1,5.145833333333333,0.65,51.45833333333333,,,,,51.45833333333333,Fair,False,,,,
10003685,2025-03-24,,,64.98,95.71,10.82,13.4,203.9,1756.9,,,21.62,,14.6,,,410.43,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5,D2,3,0.556,4,2,D2,T2,D2,,T1,5.25,0.7,52.5,,75.0,,,57.69230769230769,Fair,False,,,,
10003685,2025-03-26,,,42.55,62.73,6.95,10.66,78.94,1163.85,,,16.5,,,,,218.33,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5,D2,3,0.556,4,2,D2,T2,D2,,T1,4.875,0.65,48.75,,,,,48.75,Fair,False,,,,
10003685,2025-04-16,,,30.13,51.31,9.58,8.74,52.67,835.96,,,11.16,,,,,163.59,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5,D2,3,0.429,3,1,D2,T2,,,T1,4.875,0.65,48.75,,,,,48.75,Fair,False,,,,
10003685,2025-09-19,,,57.97,107.95,18.22,17.83,59.24,518.52,,,41.92,,17.5,,,303.13,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5,D2,3,0.429,3,1,D2,T2,,,T3,5.625,0.75,56.25,,75.0,,,60.57692307692307,Good,False,,,,
10003685,2025-11-23,,,30.54,39.42,4.88,9.89,76.01,1515.94,,,30.62,,16.2,,,191.36,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5,D2,3,0.556,4,2,D2,T1,D2,,T1,5.145833333333333,0.65,51.45833333333333,,75.0,,,56.891025641025635,Fair,False,,,,
10003685,2026-03-14,,,42.44,42.65,5.84,11.04,72.42,700.51,,,85.92,,17.9,1040.0,0.000851,260.31,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5,D2,3,0.556,4,2,D2,Normal,D2,,PD,6.729166666666666,0.85,67.29166666666666,,75.0,,100.0,73.19444444444444,Good,False,,,,
10003685,2026-03-17,,,42.67,43.16,5.99,11.64,76.07,934.65,,,83.72,,,,,263.25,7,True,True,True,"132/33KV, 31.5MVA PTR - II",PTR31.5MVA,ANDREWYULE & CO. LTD,13224,2005.0,2012-09-24,132,31.5,22385.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,13.51129363449692,31.5,D2,3,0.556,4,2,D2,Normal,D2,,PD,5.145833333333333,0.65,51.45833333333333,,,,,51.45833333333333,Fair,False,,,,
10003714,2021-03-24,,,,1.38,1.57,8.05,702.33,2761.67,,,4.83,,5.4,3040.0,0.000546,718.16,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR 16MVA,VIJAI ELECTRICALS,90105A01,2011.0,2012-02-13,220,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,14.124572210814511,160.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,100.0,,100.0,96.15384615384615,Good,True,,,,
10003714,2021-09-22,,,,,,9.51,676.38,2985.71,,,,,10.3,2220.0,0.000729,685.89,3,False,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR 16MVA,VIJAI ELECTRICALS,90105A01,2011.0,2012-02-13,220,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,14.124572210814511,160.0,T1,4,1.0,1,1,,,,,T1,8.5,1.0,85.0,,75.0,,100.0,85.0,Good,True,,,,
10003714,2022-03-04,,,,,,7.65,543.12,1780.36,,,,,6.3,2240.0,0.000499,550.77,3,False,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR 16MVA,VIJAI ELECTRICALS,90105A01,2011.0,2012-02-13,220,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,14.124572210814511,160.0,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,100.0,,100.0,90.33333333333333,Good,True,,,,
10003714,2022-09-27,,,,,,10.33,799.24,2846.55,,,4.61,,7.3,1880.0,0.001097,814.18,4,False,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR 16MVA,VIJAI ELECTRICALS,90105A01,2011.0,2012-02-13,220,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,14.124572210814511,160.0,T1,4,1.0,1,1,,,,,T1,8.035714285714286,0.9,80.35714285714286,,100.0,,100.0,86.90476190476191,Good,True,,,,
10003714,2023-03-23,,,,1.58,2.35,11.97,427.07,888.1,,,,,7.2,583.62,0.001252,442.97,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR 16MVA,VIJAI ELECTRICALS,90105A01,2011.0,2012-02-13,220,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,14.124572210814511,160.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,100.0,91.96969696969698,Good,True,,,,
10003714,2023-09-26,,,,,0.63,8.25,436.43,2088.73,,,5.31,,9.4,,,450.62,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR 16MVA,VIJAI ELECTRICALS,90105A01,2011.0,2012-02-13,220,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,14.124572210814511,160.0,T1,4,1.0,1,1,,,,,T1,9.2625,0.95,92.62499999999999,,100.0,,,94.32692307692307,Good,True,,,,
10003714,2024-03-22,,,,,0.5,6.68,282.42,1173.5,,,,,10.7,,,289.6,4,False,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR 16MVA,VIJAI ELECTRICALS,90105A01,2011.0,2012-02-13,220,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,14.124572210814511,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10003714,2024-04-16,,,,,,,,,,,,,28.0,,,,0,False,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR 16MVA,VIJAI ELECTRICALS,90105A01,2011.0,2012-02-13,220,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,14.124572210814511,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10003714,2024-09-18,,,,,0.15,10.48,302.32,328.17,,,8.27,,22.8,,,321.22,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR 16MVA,VIJAI ELECTRICALS,90105A01,2011.0,2012-02-13,220,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,14.124572210814511,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,,88.46153846153845,Excellent,False,,,,
10003714,2025-03-24,,,,0.38,0.33,7.56,377.55,736.72,,,7.51,,9.0,,,393.33,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR 16MVA,VIJAI ELECTRICALS,90105A01,2011.0,2012-02-13,220,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,14.124572210814511,160.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,,90.97633136094674,Good,True,,,,
10003714,2025-09-19,,,,0.13,0.14,9.3,154.13,446.67,,,,,9.0,,,163.7,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR 16MVA,VIJAI ELECTRICALS,90105A01,2011.0,2012-02-13,220,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,14.124572210814511,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10003714,2026-03-14,,,,0.49,0.01,6.64,306.24,759.99,,,6.14,,8.7,1740.0,0.000737,319.52,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR 16MVA,VIJAI ELECTRICALS,90105A01,2011.0,2012-02-13,220,160,0.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,14.124572210814511,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10003735,2021-03-24,,,,1.75,,0.88,123.13,1711.65,,,,,16.2,345.69,0.002208,120.5,4,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10003735,2021-09-22,,,,2.53,,1.21,166.28,2357.4,,,,,16.7,396.03,0.00184,170.02,4,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10003735,2022-03-04,,,,,,0.75,74.68,1131.11,,,,,16.8,376.57,0.002128,75.43,3,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10003735,2022-09-27,,,,,,,163.11,2094.29,,,,,18.7,318.26,0.002462,163.11,2,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10003735,2023-03-23,,,,1.62,1.16,2.82,85.95,621.1,,,,,17.0,235.97,0.002464,91.55,5,True,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10003735,2023-09-26,,,,,,,88.67,1506.32,,,,,20.3,,,88.67,2,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,,84.61538461538461,Excellent,False,,,,
10003735,2023-10-21,,,,,,,,,,,,,16.9,,,,0,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10003735,2024-03-22,,,,,,,58.39,884.17,,,,,18.4,417.34,0.001996,58.39,2,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10003735,2024-04-12,,,,,,,,,,,,,125.0,,,,0,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10003735,2024-09-18,,,,,,,46.33,184.75,,,5.65,,23.1,,,51.98,3,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,,88.46153846153845,Excellent,False,,,,
10003735,2025-03-24,,,,,,,59.58,439.83,,,7.76,,17.8,312.95,0.001973,67.34,3,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10003735,2025-04-16,,,,,,,,,,,,,18.6,335.08,0.001654,,0,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10003735,2025-09-19,,,,,,,17.08,241.07,,,,,20.7,,,17.08,2,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,,88.46153846153845,Excellent,False,,,,
10003735,2025-10-17,,,,,,,,,,,,,19.5,,,,0,False,False,False,220/132KV-100MVA-POWER TRANSFORMER - II,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8308/4,1992.0,1994-02-10,220,100,36000.0,SS-220KV-GRVD,GARIVIDI -220/132/33KV-SUBSTATION,32.13141683778234,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
