Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10006216,2023-03-09,,,,158.0,36.8,62.7,76.3,1667.0,,,22.9,,18.0,266.2,0.001121,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,TRAFO UNION,302514,1975.0,2009-11-27,220,100,44811.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.33675564681725,100.0,T3,6,1.0,1,1,,,,,T3,7.0673076923076925,0.75,70.67307692307693,,75.0,,100.0,75.44871794871796,Poor,True,,,,
10006216,2023-03-14,,,,177.4,41.9,67.7,84.8,1970.9,,,26.1,,24.0,,,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,TRAFO UNION,302514,1975.0,2009-11-27,220,100,44811.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.33675564681725,100.0,T3,6,1.0,1,1,,,,,T3,6.596153846153846,0.7,65.96153846153847,,50.0,,,62.278106508875744,Poor,True,,,,
10006216,2023-04-02,,,,,,,,4.495,,,,,5.9,,,,1,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,TRAFO UNION,302514,1975.0,2009-11-27,220,100,44811.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.33675564681725,100.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10006216,2023-12-19,,,,156.94,39.53,71.76,73.88,1788.87,,,26.16,,14.5,658.45,0.001032,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,TRAFO UNION,302514,1975.0,2009-11-27,220,100,44811.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.33675564681725,100.0,T3,6,1.0,1,1,,,,,T3,8.951923076923077,0.95,89.51923076923076,,75.0,,100.0,88.01282051282051,Poor,True,,,,
10006216,2024-08-08,,,,173.9,31.2,,187.9,1584.8,,,42.0,,11.4,415.73,0.001574,,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,TRAFO UNION,302514,1975.0,2009-11-27,220,100,44811.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.33675564681725,100.0,T1,4,1.0,1,1,,,,,T1,8.325000000000001,0.9,83.25000000000001,,75.0,,100.0,83.83333333333334,Good,True,,,,
10006216,2025-02-06,,,,153.7,40.0,32.9,36.8,896.2,,,5.8,,19.1,344.54,0.001304,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,TRAFO UNION,302514,1975.0,2009-11-27,220,100,44811.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.33675564681725,100.0,T3,6,1.0,1,1,,,,,T3,7.0673076923076925,0.75,70.67307692307693,,75.0,,100.0,75.44871794871796,Poor,True,,,,
10006216,2025-09-10,,,,72.6,30.8,,25.8,998.9,,,8.9,,23.2,279.1,0.002055,,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,TRAFO UNION,302514,1975.0,2009-11-27,220,100,44811.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.33675564681725,100.0,T3,6,1.0,1,1,,,,,T3,8.325000000000001,0.9,83.25000000000001,,50.0,,100.0,78.83333333333334,Poor,True,,,,
10006216,2025-10-07,,,,112.35,36.32,122.47,43.5,696.27,,,41.92,,17.0,290.16,0.001006,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,TRAFO UNION,302514,1975.0,2009-11-27,220,100,44811.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.33675564681725,100.0,T1,4,1.0,1,1,,,,,T1,6.634615384615385,0.75,66.34615384615385,,75.0,,100.0,72.56410256410257,Good,False,,,,
10006237,2021-06-21,,,,3.2288,,,58.2559,1552.771,,,,,11.4,203.77,0.001471,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10006237,2021-12-22,,,4.45,253.86,32.45,52.14,31.04,1206.56,,,68.9,,10.5,716.62,0.000983,,7,True,True,True,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0,T3,6,0.625,4,3,T3,T2,,T3,T3,8.04861111111111,0.95,80.4861111111111,,75.0,,100.0,81.99074074074073,Poor,True,,,,
10006237,2022-01-29,,,5.73,314.22,39.36,67.52,38.25,1360.06,,,80.48,,,,,,7,True,True,True,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0,T3,6,0.625,4,3,T3,T2,,T3,T3,5.9305555555555545,0.7,59.30555555555554,,,,,59.30555555555554,Poor,True,,,,
10006237,2022-06-10,,,5.38,400.45,52.91,73.96,26.05,905.27,,,86.06,,11.6,379.5,0.002281,644.81,7,True,True,True,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0,T3,6,0.625,4,3,T3,T2,,T3,T3,6.847222222222221,0.85,68.47222222222221,,75.0,,100.0,73.98148148148148,Poor,True,,,,
10006237,2022-06-17,,,9.126,576.61,70.69,122.64,39.98,1155.73,,,105.81,,10.5,404.45,0.001354,924.856,7,True,True,True,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,4.0625,0.65,40.625,,75.0,,100.0,55.416666666666664,Poor,True,,,,
10006237,2022-08-03,,,10.49,800.3,103.32,161.61,35.58,957.78,,,90.97,,,,,1202.27,7,True,True,True,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,4.277777777777778,0.7,42.77777777777778,,,,,42.77777777777778,Poor,True,,,,
10006237,2022-08-16,,,,,,,0.406492,69.00082,,,,,7.6,525.67,0.001459,,2,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10006237,2022-08-18,,,,2.24,,,1.99,110.31,,,7.89,,,,,,4,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10006237,2022-11-19,,,,10.407,,4.8,30.499,599.93,,,36.153,,,,,,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0,Normal,0,1.0,1,0,,,,,PD,8.0,0.8,80.0,,,,,80.0,Good,False,,,,
10006237,2023-05-31,,,,8.07,,,63.07,1058.17,,,44.66,,13.7,,,,4,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10006237,2023-12-19,,,,8.67,,,142.58,2117.53,,,74.0,,9.0,599.49,0.001166,,4,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10006237,2024-08-08,,,,3.4,,4.3,240.5,1376.1,,,66.5,,7.9,606.01,0.001195,,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10006237,2025-02-06,,,,,,,42.4,643.1,,,18.4,,27.0,443.39,0.001101,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,50.0,,100.0,80.0,Good,False,,,,
10006237,2025-06-28,,,,,,,26.3,526.7,,,,,18.0,324.89,0.001011,,2,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10006237,2025-09-10,,,,,,,42.0,857.4,,,15.3,,14.5,413.88,0.001421,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TRAFO UNION,302513,1975.0,2010-02-24,220,100,49785.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,16.093086926762492,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10006258,2021-06-21,,,,,,,71.412,1220.687,,,61.121,,14.1,181.86,0.002684,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10006258,2021-10-26,,,,,,,66.08,1517.91,,,158.08,,9.9,105.33,0.0037,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0,PD,1,1.0,1,1,,,,,PD,7.875,0.9,78.75,,100.0,,100.0,85.83333333333333,Good,True,,,,
10006258,2021-12-22,0.04,,,,,,,75.82,,,,,19.6,239.3,0.002033,,1,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,75.0,100.0,100.0,92.64705882352942,Excellent,False,,,,
10006258,2022-06-10,,,,,,,23.18,712.76,,,44.13,,21.5,34.0,0.011261,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10006258,2022-06-17,,,,,,,35.41,924.61,,,62.13,,15.4,240.46,0.002516,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0,Normal,0,1.0,1,0,,,,,PD,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10006258,2023-02-09,,,,9.497,55.747,44.673,114.992,1425.608,,,7.226,,7.3,,,,6,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,,88.46153846153845,Excellent,False,,,,
10006258,2023-02-20,,,,,,,112.85,2173.519,,,,,15.6,,,,2,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10006258,2023-03-09,,,,,,,90.391,1757.191,,,,,15.1,240.97,0.001963,,2,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10006258,2023-10-11,,,,,,,258.12,4152.38,,,6.52,,17.7,160.37,0.002334,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0,T1,4,1.0,1,1,,,,,T1,7.875,0.9,78.75,,75.0,,100.0,80.83333333333333,Good,True,,,,
10006258,2023-11-14,,,,,,,367.56,4104.71,,,8.53,,13.6,353.78,0.001688,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0,T1,4,1.0,1,1,,,,,T1,7.71875,0.95,77.1875,,75.0,,100.0,79.79166666666667,Good,False,,,,
10006258,2024-08-08,,,,1.3,,,,2799.1,,,12.9,,13.4,326.45,0.001902,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0,PD,1,1.0,1,1,,,,,PD,9.104166666666666,0.95,91.04166666666667,,75.0,,100.0,89.02777777777779,Good,True,,,,
10006258,2025-02-06,,,,,,,123.8,1852.7,,,2.8,,20.1,276.08,0.002142,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10006258,2025-09-10,,,,,,,117.6,2297.4,,,,,19.5,276.41,0.002086,,2,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24444,1983.0,2015-04-10,220,100,33830.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,10.97056810403833,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10006279,2021-02-02,,84.9,,,,5.48,324.3,3366.7,,,7.24,,4.4,1250.0,,,4,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,ABB,14001-001,2004.0,2005-12-18,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,20.279260780287473,315.0,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,100.0,100.0,,,97.76785714285712,Good,True,,,,
10006279,2021-08-18,,,,4.32,,3.42,194.21,2002.83,,,54.6,,4.4,3080.0,0.000315,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,ABB,14001-001,2004.0,2005-12-18,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,20.279260780287473,315.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10006279,2022-02-26,,,,,,3.69,205.37,2808.01,,,53.4,,5.6,235.32,0.001338,,4,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,ABB,14001-001,2004.0,2005-12-18,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,20.279260780287473,315.0,T1,4,1.0,1,1,,,,,T1,9.160714285714285,0.95,91.60714285714285,,100.0,,100.0,94.40476190476188,Good,True,,,,
10006279,2022-08-22,,,,2.06,1.14,2.46,128.23,2212.8,,,11.64,,5.2,173.61,0.001971,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,ABB,14001-001,2004.0,2005-12-18,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,20.279260780287473,315.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10006279,2023-02-09,,,,,,9.249,490.634,2758.717,,,6.551,,6.6,,,,4,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,ABB,14001-001,2004.0,2005-12-18,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,20.279260780287473,315.0,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,100.0,,,87.36263736263736,Good,True,,,,
10006279,2023-08-14,,,,,,10.4,567.97,4705.01,,,7.02,,5.2,770.3,0.000701,,4,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,ABB,14001-001,2004.0,2005-12-18,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,20.279260780287473,315.0,T1,4,1.0,1,1,,,,,T1,8.035714285714286,0.9,80.35714285714286,,100.0,,100.0,86.90476190476191,Good,True,,,,
10006279,2024-03-14,,,,4.42,,6.1,483.96,6687.58,,,7.78,,4.7,862.49,0.000747,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,ABB,14001-001,2004.0,2005-12-18,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,20.279260780287473,315.0,T1,4,1.0,1,1,,,,,T1,8.325000000000001,0.9,83.25000000000001,,100.0,,100.0,88.83333333333333,Good,True,,,,
10006279,2024-10-22,,,,,,7.2,472.8,2934.5,,,4.5,,4.3,1630.0,0.000338,,4,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,ABB,14001-001,2004.0,2005-12-18,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,20.279260780287473,315.0,T1,4,1.0,1,1,,,,,T1,8.821428571428571,0.95,88.21428571428571,,100.0,,100.0,92.14285714285715,Good,True,,,,
10006279,2025-04-21,,,,,,5.0,341.2,2871.7,,,3.6,,5.1,678.97,0.001124,,4,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,ABB,14001-001,2004.0,2005-12-18,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,20.279260780287473,315.0,T1,4,1.0,1,1,,,,,T1,9.160714285714285,0.95,91.60714285714285,,100.0,,100.0,94.40476190476188,Good,True,,,,
10006279,2025-10-06,,,,,,,515.8,1255.5,,,4.0,,5.3,513.9,0.000538,,3,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,ABB,14001-001,2004.0,2005-12-18,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,20.279260780287473,315.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,100.0,,100.0,89.58333333333333,Good,True,,,,
10006303,2021-02-02,,76.6,,6.96,,6.84,218.34,3560.01,,,15.68,,3.5,2240.0,,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,ABB,14001-003,2004.0,2006-04-29,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,19.917864476386036,315.0,T1,4,1.0,1,1,,,,,T1,9.75,1.0,97.5,100.0,100.0,,,98.4375,Good,True,,,,
10006303,2021-08-18,,,,8.08,,4.23,127.73,1783.12,,,57.59,,4.5,3040.0,0.000245,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,ABB,14001-003,2004.0,2006-04-29,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,19.917864476386036,315.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10006303,2022-02-26,,,2.06,7.63,,6.23,193.41,30004.16,,,68.53,,4.4,282.56,0.000786,,6,True,False,True,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,ABB,14001-003,2004.0,2006-04-29,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,19.917864476386036,315.0,D1,2,0.75,2,1,D1,,,,T1,7.800000000000002,0.9,78.00000000000001,,100.0,,100.0,85.33333333333333,Fair,True,,,,
10006303,2022-08-22,,,,6.59,2.0,4.21,127.4,2713.5,,,49.41,,4.7,161.23,0.00141,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,ABB,14001-003,2004.0,2006-04-29,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,19.917864476386036,315.0,T1,4,1.0,1,1,,,,,T1,8.33653846153846,0.85,83.3653846153846,,100.0,,100.0,88.9102564102564,Good,True,,,,
10006303,2023-02-09,,,,9.487,,12.638,408.348,2759.615,,,10.3627,,5.5,,,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,ABB,14001-003,2004.0,2006-04-29,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,19.917864476386036,315.0,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,100.0,,,88.84615384615385,Good,True,,,,
10006303,2023-08-14,,,,11.42,,15.07,505.48,5010.03,,,11.89,,3.9,995.09,0.000372,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,ABB,14001-003,2004.0,2006-04-29,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,19.917864476386036,315.0,T1,4,1.0,1,1,,,,,T1,8.325000000000001,0.9,83.25000000000001,,100.0,,100.0,88.83333333333333,Good,True,,,,
10006303,2024-03-14,,,,16.43,,8.4,421.03,7022.49,,,9.51,,4.8,883.57,0.00075,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,ABB,14001-003,2004.0,2006-04-29,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,19.917864476386036,315.0,T1,4,1.0,1,1,,,,,T1,8.325000000000001,0.9,83.25000000000001,,100.0,,100.0,88.83333333333333,Good,True,,,,
10006303,2024-10-22,,,,6.1,,7.3,304.3,2211.6,,,4.2,,4.6,954.06,0.000369,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,ABB,14001-003,2004.0,2006-04-29,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,19.917864476386036,315.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10006303,2025-04-21,,,,6.9,,8.0,313.6,2990.1,,,5.4,,4.2,1740.0,0.00054,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,ABB,14001-003,2004.0,2006-04-29,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,19.917864476386036,315.0,T1,4,1.0,1,1,,,,,T1,9.2625,0.95,92.62499999999999,,100.0,,100.0,95.08333333333333,Good,True,,,,
10006303,2025-10-06,,,,5.3,,8.2,558.6,1553.8,,,7.2,,4.4,366.66,0.000572,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,ABB,14001-003,2004.0,2006-04-29,400,315,121000.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,19.917864476386036,315.0,T1,4,1.0,1,1,,,,,T1,8.775,0.9,87.75,,100.0,,100.0,91.83333333333333,Good,True,,,,
10006635,2022-04-12,,,,0.85,,1.43,107.58,311.63,,,5.37,,9.8,703.34,0.00253,115.23,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,BBL,5695/19,2020.0,2020-02-11,132,50,15805.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,6.1300479123887746,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10006635,2022-12-06,,,,2.44,1.39,3.75,134.49,429.65,,,7.96,,5.8,805.47,0.002846,150.03,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,BBL,5695/19,2020.0,2020-02-11,132,50,15805.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,6.1300479123887746,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10006635,2023-06-07,,,,2.09,1.48,4.22,154.99,234.97,,,7.81,,7.0,,,170.59,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,BBL,5695/19,2020.0,2020-02-11,132,50,15805.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,6.1300479123887746,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10006635,2023-12-21,,,,,0.35,2.44,122.31,474.68,,,6.88,,6.5,,,131.98,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,BBL,5695/19,2020.0,2020-02-11,132,50,15805.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,6.1300479123887746,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10006635,2024-09-12,,,,,,,63.55,77.09,,,8.6,,10.4,1010.0,0.003189,72.15,3,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,BBL,5695/19,2020.0,2020-02-11,132,50,15805.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,6.1300479123887746,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10006635,2025-04-25,,,,2.31,0.32,5.65,275.05,733.34,,,14.27,,9.5,,,297.6,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,BBL,5695/19,2020.0,2020-02-11,132,50,15805.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,6.1300479123887746,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10006635,2025-07-11,,,,0.87,,5.36,167.34,634.79,,,7.62,,,,,181.19,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,BBL,5695/19,2020.0,2020-02-11,132,50,15805.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,6.1300479123887746,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10006635,2026-01-21,,,,0.54,,2.61,162.44,885.38,,,,,6.0,1110.0,0.002787,165.59,4,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,BBL,5695/19,2020.0,2020-02-11,132,50,15805.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,6.1300479123887746,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10006655,2022-04-12,,,,26.82,8.33,18.12,798.85,2796.91,,,5.78,,9.1,3010.0,0.000414,857.9,6,True,False,False,"132/33KV, 80MVA PTR",PTR 80MVA,T&R,220095,2009.0,2010-01-20,132,80,26400.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,16.188911704312115,80.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,100.0,,100.0,96.15384615384615,Good,True,,,,
10006655,2022-12-06,,,,31.51,10.9,22.94,765.15,3173.07,,,7.72,,7.3,3030.0,0.000741,838.22,6,True,False,False,"132/33KV, 80MVA PTR",PTR 80MVA,T&R,220095,2009.0,2010-01-20,132,80,26400.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,16.188911704312115,80.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,100.0,,100.0,96.15384615384615,Good,True,,,,
10006655,2023-06-07,,,,27.36,10.57,22.8,648.53,1262.57,,,8.55,,39.7,,,717.81,6,True,False,False,"132/33KV, 80MVA PTR",PTR 80MVA,T&R,220095,2009.0,2010-01-20,132,80,26400.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,16.188911704312115,80.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,25.0,,,72.33727810650888,Good,False,,,,
10006655,2023-09-19,,,,7.31,2.7,12.97,491.5,3855.94,,,6.25,,9.5,,,520.73,6,True,False,False,"132/33KV, 80MVA PTR",PTR 80MVA,T&R,220095,2009.0,2010-01-20,132,80,26400.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,16.188911704312115,80.0,T1,4,1.0,1,1,,,,,T1,7.211538461538462,0.75,72.11538461538461,,100.0,,,78.55029585798816,Good,False,,,,
10006655,2023-12-21,,,,,0.35,2.44,122.31,474.68,,,6.88,,6.5,,,131.98,5,True,False,False,"132/33KV, 80MVA PTR",PTR 80MVA,T&R,220095,2009.0,2010-01-20,132,80,26400.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,16.188911704312115,80.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,,88.46153846153845,Excellent,False,,,,
10006655,2024-09-12,,,,10.67,2.98,17.24,317.7,466.57,,,26.1,,14.0,,,374.69,6,True,False,False,"132/33KV, 80MVA PTR",PTR 80MVA,T&R,220095,2009.0,2010-01-20,132,80,26400.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,16.188911704312115,80.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10006655,2025-04-25,,,,33.5,11.74,27.48,766.08,2801.79,,,10.97,,15.4,3690.0,0.00032,849.77,6,True,False,False,"132/33KV, 80MVA PTR",PTR 80MVA,T&R,220095,2009.0,2010-01-20,132,80,26400.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,16.188911704312115,80.0,T1,4,1.0,1,1,,,,,T1,8.009615384615385,0.85,80.09615384615385,,75.0,,100.0,81.73076923076924,Good,True,,,,
10006655,2025-07-11,,,,20.13,7.95,20.14,458.08,2111.61,,,9.43,,,,,515.73,6,True,False,False,"132/33KV, 80MVA PTR",PTR 80MVA,T&R,220095,2009.0,2010-01-20,132,80,26400.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,16.188911704312115,80.0,T1,4,1.0,1,1,,,,,T1,7.35576923076923,0.75,73.5576923076923,,,,,73.5576923076923,Good,False,,,,
10006655,2026-01-21,,,,7.1,2.08,11.9,437.17,3387.98,,,5.37,,9.2,3830.0,0.000676,463.62,6,True,False,False,"132/33KV, 80MVA PTR",PTR 80MVA,T&R,220095,2009.0,2010-01-20,132,80,26400.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,16.188911704312115,80.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,100.0,,100.0,91.02564102564104,Good,True,,,,
10006656,2024-10-19,,,,4.36,1.47,8.58,158.33,305.94,,,7.59,,12.1,,,180.33,6,True,False,False,"132/33KV, 80MVA PTR-OLTC",PTR OLTC,,V-OLTC-037,,1997-12-09,132,80,0.0,SS-132KV-NVPM,NAKKAVANIPALEM-132/33KV-SUBSTATION,28.303901437371664,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10006808,2021-06-25,,,,13.003,,,55.905,1606.514,,,,,17.6,,,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,IMP,7243,2013.0,2014-05-21,132,31.5,16000.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,11.85763175906913,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10006808,2021-12-30,,,,12.55,,,53.144,,,,,,6.7,702.19,0.001188,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,IMP,7243,2013.0,2014-05-21,132,31.5,16000.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,11.85763175906913,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10006808,2022-06-04,,,,7.63,,,34.48,805.43,,,,,10.2,343.5,0.002147,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,IMP,7243,2013.0,2014-05-21,132,31.5,16000.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,11.85763175906913,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10006808,2022-12-08,,,,11.83,,,87.212,1458.563,,,,,5.8,422.82,0.001586,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,IMP,7243,2013.0,2014-05-21,132,31.5,16000.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,11.85763175906913,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10006808,2023-06-21,,,,6.78,,,69.15,1292.69,,,,,9.3,311.12,0.00328,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,IMP,7243,2013.0,2014-05-21,132,31.5,16000.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,11.85763175906913,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10006808,2024-01-10,,,,7.55,,,65.49,1459.61,,,,,5.5,287.16,0.002255,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,IMP,7243,2013.0,2014-05-21,132,31.5,16000.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,11.85763175906913,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10006808,2024-07-02,,,,3.2,,,153.0,227.4,,,7.2,,7.3,751.47,0.001986,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,IMP,7243,2013.0,2014-05-21,132,31.5,16000.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,11.85763175906913,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10006808,2025-01-17,,,,4.2,,,54.5,638.1,,,2.1,,6.0,398.0,0.001916,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,IMP,7243,2013.0,2014-05-21,132,31.5,16000.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,11.85763175906913,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10006808,2025-07-14,,,,,,,36.2,624.7,,,,,8.5,377.6,0.002464,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,IMP,7243,2013.0,2014-05-21,132,31.5,16000.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,11.85763175906913,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10006808,2025-09-09,,,,,,,27.5,584.1,,,,,7.2,189.36,0.003676,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,IMP,7243,2013.0,2014-05-21,132,31.5,16000.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,11.85763175906913,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10006894,2021-03-23,,,,28.23,1.6,1.7,273.44,2487.94,,,7.8,,5.4,1140.0,0.002486,312.77,6,True,False,False,"132/33KV,19/31.5MVA PTR-2",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/14,2013.0,2022-12-22,132,31.5,13400.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10006894,2021-04-25,,,,28.12,1.9,1.88,287.59,2118.22,,,7.14,,,,,326.63,6,True,False,False,"132/33KV,19/31.5MVA PTR-2",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/14,2013.0,2022-12-22,132,31.5,13400.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10006894,2021-09-20,,,,16.74,,1.59,253.06,2386.52,,,5.54,,9.4,1100.0,0.001622,276.93,5,True,False,False,"132/33KV,19/31.5MVA PTR-2",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/14,2013.0,2022-12-22,132,31.5,13400.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10006894,2025-05-26,,,,8.26,,,107.51,741.14,,,10.14,,8.0,1080.0,0.001787,125.91,4,False,False,False,"132/33KV,19/31.5MVA PTR-2",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/14,2013.0,2022-12-22,132,31.5,13400.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10006894,2025-12-05,,,,5.04,,,57.88,947.92,,,,,13.2,,,62.92,3,False,False,False,"132/33KV,19/31.5MVA PTR-2",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/14,2013.0,2022-12-22,132,31.5,13400.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10006917,2022-10-05,,,,,,,,,,,,27.89,15.4,,,,0,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,NGEF,2800055540,1998.0,2022-12-22,132,31.5,0.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10006917,2022-10-12,,,,,,,,,,,,,14.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,NGEF,2800055540,1998.0,2022-12-22,132,31.5,0.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10006917,2022-10-21,,,,,,,,,,,,,13.5,,,,0,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,NGEF,2800055540,1998.0,2022-12-22,132,31.5,0.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10006917,2025-05-26,,,5.78,4.0,3.33,11.3,192.47,3087.12,,,124.28,,48.5,88.16,0.004136,341.16,7,True,True,True,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,NGEF,2800055540,1998.0,2022-12-22,132,31.5,0.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5,D1,2,0.375,4,1,D1,PD,,D2,T1,8.88888888888889,1.0,88.8888888888889,,25.0,,100.0,77.5925925925926,Good,False,,,,
10006917,2025-06-11,,,4.45,2.76,2.1,8.8,128.69,2186.19,,,127.26,,38.2,74.06,0.006157,274.06,7,True,True,True,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,NGEF,2800055540,1998.0,2022-12-22,132,31.5,0.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5,D1,2,0.375,4,1,D1,PD,,D2,T1,5.868055555555556,0.65,58.68055555555556,,25.0,,100.0,57.4537037037037,Fair,False,,,,
10006917,2025-08-11,,,,,,,,,,,,,13.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,NGEF,2800055540,1998.0,2022-12-22,132,31.5,0.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10006917,2025-08-21,,,,,,,,143.09,,,18.4,,28.9,86.26,0.0049,18.4,2,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,NGEF,2800055540,1998.0,2022-12-22,132,31.5,0.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10006917,2025-12-05,,,,0.18,2.56,,32.94,618.56,,,50.25,,44.0,100.19,0.003787,85.93,5,True,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,NGEF,2800055540,1998.0,2022-12-22,132,31.5,0.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10006917,2026-01-08,,,,0.55,,4.95,59.82,1060.75,,,51.57,,40.9,96.3,0.003867,113.89,5,True,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,NGEF,2800055540,1998.0,2022-12-22,132,31.5,0.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10006917,2026-01-30,,,0.5,0.19,,2.98,45.21,932.55,,,64.1,,44.9,81.79,0.004221,112.98,6,True,False,True,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,NGEF,2800055540,1998.0,2022-12-22,132,31.5,0.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,3.268993839835729,31.5,Normal,0,1.0,2,0,D1,,,,PD,8.0,0.8,80.0,,25.0,,100.0,71.66666666666667,Good,False,,,,
10007139,2023-01-12,,,,1.42,1.06,2.59,34.82,696.21,,,,,17.6,247.5,,39.89,5,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1269/11398,1991.0,2021-10-07,132,10/16,9500.0,SS-132KV-NLWF,NAVAL WHARF-132/33KV-SUBSTATION,4.476386036960986,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10007139,2023-07-12,,,,1.75,1.06,,59.14,719.63,,,,,22.2,,,61.95,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1269/11398,1991.0,2021-10-07,132,10/16,9500.0,SS-132KV-NLWF,NAVAL WHARF-132/33KV-SUBSTATION,4.476386036960986,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,,88.46153846153845,Excellent,False,,,,
10007139,2024-02-24,,,,,,,27.05,1092.21,,,,,16.9,280.71,0.001978,27.05,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1269/11398,1991.0,2021-10-07,132,10/16,9500.0,SS-132KV-NLWF,NAVAL WHARF-132/33KV-SUBSTATION,4.476386036960986,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10007139,2024-05-28,,,,,,,17.43,279.47,,,,,29.2,299.97,0.002178,17.43,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1269/11398,1991.0,2021-10-07,132,10/16,9500.0,SS-132KV-NLWF,NAVAL WHARF-132/33KV-SUBSTATION,4.476386036960986,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10007139,2025-03-22,,,,,,,9.74,122.6,,,,,24.3,314.41,0.001538,9.74,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1269/11398,1991.0,2021-10-07,132,10/16,9500.0,SS-132KV-NLWF,NAVAL WHARF-132/33KV-SUBSTATION,4.476386036960986,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10007139,2025-09-25,,,,0.86,,,31.67,942.29,,,6.12,,27.5,368.99,0.001423,38.65,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1269/11398,1991.0,2021-10-07,132,10/16,9500.0,SS-132KV-NLWF,NAVAL WHARF-132/33KV-SUBSTATION,4.476386036960986,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10007159,2023-01-12,,,1.63,1.67,1.13,2.61,30.54,400.39,,,,,17.4,96.09,,37.58,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1292/11477,1993.0,2011-04-10,132,10/16,9200.0,SS-132KV-NLWF,NAVAL WHARF-132/33KV-SUBSTATION,14.97056810403833,10.0,D1,2,0.75,2,1,D1,,,,T1,9.21875,1.0,92.1875,,75.0,,,88.22115384615384,Fair,True,,,,
10007159,2023-07-12,,,1.92,1.56,1.2,,42.69,375.34,,,,,20.6,,,47.37,5,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1292/11477,1993.0,2011-04-10,132,10/16,9200.0,SS-132KV-NLWF,NAVAL WHARF-132/33KV-SUBSTATION,14.97056810403833,10.0,T1,4,1.0,1,1,,,,,T1,9.038461538461538,1.0,90.38461538461539,,50.0,,,81.06508875739645,Good,True,,,,
10007159,2024-02-24,,,1.68,,,,23.28,564.76,,,,,21.6,90.07,0.004776,24.96,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1292/11477,1993.0,2011-04-10,132,10/16,9200.0,SS-132KV-NLWF,NAVAL WHARF-132/33KV-SUBSTATION,14.97056810403833,10.0,T1,4,1.0,1,1,,,,,T1,8.214285714285714,1.0,82.14285714285714,,50.0,,100.0,78.09523809523809,Good,False,,,,
10007159,2025-03-22,,,0.21,,,,10.51,88.94,,,,,22.6,119.58,0.003384,10.72,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1292/11477,1993.0,2011-04-10,132,10/16,9200.0,SS-132KV-NLWF,NAVAL WHARF-132/33KV-SUBSTATION,14.97056810403833,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10007159,2025-09-25,,,0.57,0.65,,,23.87,518.73,,,,,24.5,99.74,0.003809,25.09,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1292/11477,1993.0,2011-04-10,132,10/16,9200.0,SS-132KV-NLWF,NAVAL WHARF-132/33KV-SUBSTATION,14.97056810403833,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10007331,2021-06-07,,,,3.02,1.58,6.28,810.67,1536.44,,,7.68,,7.2,61.79,0.009155,829.23,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A-05,2015.0,2015-06-30,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,10.74880219028063,50.0,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,,100.0,,100.0,97.43589743589742,Good,True,,,,
10007331,2021-12-14,,,,0.28,,3.97,411.83,1346.9,,,,,19.1,2750.0,0.000893,416.08,4,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A-05,2015.0,2015-06-30,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,10.74880219028063,50.0,T1,4,1.0,1,1,,,,,T1,9.203125,0.95,92.03125,,75.0,,100.0,89.6875,Good,True,,,,
10007331,2022-06-14,,,,,,4.78,593.98,1634.5,,,4.05,,9.2,2890.0,0.00052,602.81,4,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A-05,2015.0,2015-06-30,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,10.74880219028063,50.0,T1,4,1.0,1,1,,,,,T1,8.821428571428571,0.95,88.21428571428571,,100.0,,100.0,92.14285714285715,Good,True,,,,
10007331,2022-12-21,,,,1.81,1.93,7.47,405.57,586.9,,,6.44,,9.3,488.32,0.0052,423.22,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A-05,2015.0,2015-06-30,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,10.74880219028063,50.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,100.0,92.17948717948718,Good,True,,,,
10007331,2023-06-30,,,,1.76,1.91,7.31,347.47,436.62,,,5.7,,8.3,,,364.15,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A-05,2015.0,2015-06-30,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,10.74880219028063,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10007331,2024-01-05,,,,,0.5,4.58,256.62,966.21,,,5.36,,14.6,,,267.06,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A-05,2015.0,2015-06-30,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,10.74880219028063,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10007331,2024-08-05,,,,,,3.56,150.0,141.99,,,8.25,,9.2,,,161.81,4,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A-05,2015.0,2015-06-30,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,10.74880219028063,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10007331,2025-02-18,,,,,,4.51,159.74,152.21,,,6.2,,7.8,,,170.45,4,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A-05,2015.0,2015-06-30,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,10.74880219028063,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10007331,2025-10-03,,,,0.67,0.02,6.94,248.95,507.42,,,8.81,,10.5,,,265.39,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90169A-05,2015.0,2015-06-30,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,10.74880219028063,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10007356,2021-06-07,,,,5.05,2.54,2.05,292.98,2201.79,,,61.28,,5.0,96.25,0.006713,363.9,6,True,False,False,"132/33KV, 50MVA PTR 3",PTR 50MVA,ABB,12024-002,2004.0,2005-09-22,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,20.517453798767967,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10007356,2021-07-07,,,,2.27,0.25,1.79,202.05,2736.81,,,39.44,,7.5,,,245.8,6,True,False,False,"132/33KV, 50MVA PTR 3",PTR 50MVA,ABB,12024-002,2004.0,2005-09-22,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,20.517453798767967,50.0,T1,4,1.0,1,1,,,,,T1,7.35576923076923,0.75,73.5576923076923,,100.0,,,79.65976331360946,Good,False,,,,
10007356,2021-12-14,,,,1.83,0.09,1.47,150.79,2189.83,,,24.74,,15.0,87.01,0.005577,178.92,6,True,False,False,"132/33KV, 50MVA PTR 3",PTR 50MVA,ABB,12024-002,2004.0,2005-09-22,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,20.517453798767967,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10007356,2022-06-14,,,,,,0.62,203.96,2208.05,,,40.85,,7.7,67.13,0.0006527,245.43,4,False,False,False,"132/33KV, 50MVA PTR 3",PTR 50MVA,ABB,12024-002,2004.0,2005-09-22,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,20.517453798767967,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10007356,2022-07-29,,,,,,,199.6,1964.84,,,38.41,,,,,238.01,3,False,False,False,"132/33KV, 50MVA PTR 3",PTR 50MVA,ABB,12024-002,2004.0,2005-09-22,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,20.517453798767967,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10007356,2022-12-21,,,,2.75,2.43,3.69,117.59,775.08,,,25.73,,6.7,54.23,0.013273,152.19,6,True,False,False,"132/33KV, 50MVA PTR 3",PTR 50MVA,ABB,12024-002,2004.0,2005-09-22,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,20.517453798767967,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10007356,2023-06-30,,,,2.44,2.21,,108.78,506.86,,,31.35,,7.5,,,144.78,5,True,False,False,"132/33KV, 50MVA PTR 3",PTR 50MVA,ABB,12024-002,2004.0,2005-09-22,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,20.517453798767967,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10007356,2024-01-05,,,,,0.57,,70.1,1247.28,,,17.22,,10.4,93.01,0.004068,87.89,4,False,False,False,"132/33KV, 50MVA PTR 3",PTR 50MVA,ABB,12024-002,2004.0,2005-09-22,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,20.517453798767967,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10007356,2024-08-05,,,,,0.06,1.3,47.86,180.88,,,20.36,,9.2,,,69.58,5,True,False,False,"132/33KV, 50MVA PTR 3",PTR 50MVA,ABB,12024-002,2004.0,2005-09-22,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,20.517453798767967,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10007356,2025-02-18,,,,,,,35.3,148.13,,,16.43,,7.3,74.88,0.0084,51.73,3,False,False,False,"132/33KV, 50MVA PTR 3",PTR 50MVA,ABB,12024-002,2004.0,2005-09-22,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,20.517453798767967,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10007356,2025-10-03,,,,0.79,,,59.1,537.35,,,21.86,,8.8,83.33,0.004735,81.75,4,False,False,False,"132/33KV, 50MVA PTR 3",PTR 50MVA,ABB,12024-002,2004.0,2005-09-22,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,20.517453798767967,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10007689,2021-03-15,,,,191.88,347.27,80.69,309.27,2621.43,,,26.51,,14.1,37.57,0.038069,955.62,6,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0,T1,4,1.0,1,1,,,,,T1,7.5,1.0,75.0,,75.0,,100.0,78.33333333333333,Good,False,,,,
10007689,2021-07-07,,,,150.3,322.97,80.46,263.48,2711.36,,,14.63,,,,,831.84,6,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0,T1,4,1.0,1,1,,,,,T1,6.0,0.8,60.0,,,,,60.0,Fair,False,,,,
10007689,2021-11-09,,,,125.25,292.62,64.46,207.16,2073.68,,,8.22,,14.2,20.48,0.044605,697.71,6,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0,T1,4,1.0,1,1,,,,,T1,5.769230769230769,0.75,57.692307692307686,,75.0,,100.0,66.79487179487178,Good,False,,,,
10007689,2022-06-14,,,,163.55,423.4,94.57,238.78,2315.34,,,7.9,,17.9,25.25,0.052492,928.2,6,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0,T1,4,1.0,1,1,,,,,T1,6.538461538461538,0.85,65.38461538461539,,75.0,,100.0,71.92307692307692,Good,False,,,,
10007689,2022-07-29,,,,158.99,419.89,98.22,287.14,1990.94,,,13.72,,17.2,,,977.96,6,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0,T1,4,1.0,1,1,,,,,T1,5.384615384615384,0.7,53.84615384615385,,75.0,,,58.72781065088757,Fair,False,,,,
10007689,2022-09-16,,,,136.66,362.08,74.49,212.61,2532.82,,,11.53,,20.5,,,797.37,6,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0,T1,4,1.0,1,1,,,,,T1,5.625,0.75,56.25,,50.0,,,54.80769230769231,Fair,False,,,,
10007689,2022-10-26,,,,,,,,,,,,,15.4,,,,0,False,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10007689,2022-12-21,,,,100.86,266.26,61.9,147.78,654.99,,,11.59,,14.4,21.79,0.0482,588.39,6,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0,T1,4,1.0,1,1,,,,,T1,7.6923076923076925,1.0,76.92307692307693,,75.0,,100.0,79.61538461538463,Good,False,,,,
10007689,2023-06-30,,,1.63,144.41,326.47,90.43,188.33,564.59,,,30.63,,17.7,,,781.9,7,True,True,True,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0,T3,6,0.6,5,2,T3,T3,T1,T1,T1,5.729166666666666,0.75,57.291666666666664,,75.0,,,61.37820512820512,Poor,True,,,,
10007689,2023-08-04,,,,56.92,101.87,74.58,190.43,1234.02,,,22.68,,16.1,,,446.48,6,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0,T1,4,1.0,1,1,,,,,T1,6.201923076923077,0.75,62.019230769230774,,75.0,,,65.01479289940829,Good,False,,,,
10007689,2023-10-03,,,,38.81,78.44,44.94,117.11,1230.99,,,12.1,,17.1,,,291.4,6,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0,T1,4,1.0,1,1,,,,,T1,7.0673076923076925,0.75,70.67307692307693,,75.0,,,71.6715976331361,Good,False,,,,
