Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10007689,2024-01-05,,,,50.37,84.56,54.56,139.07,1312.4,,,20.48,,17.2,17.17,0.052918,349.04,6,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0,T1,4,1.0,1,1,,,,,T1,7.0769230769230775,0.8,70.76923076923077,,75.0,,100.0,75.51282051282051,Good,False,,,,
10007689,2024-02-22,,,,35.22,67.42,40.65,111.08,889.35,,,15.91,,15.8,,,270.28,6,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0,T1,4,1.0,1,1,,,,,T1,7.0673076923076925,0.75,70.67307692307693,,75.0,,,71.6715976331361,Good,False,,,,
10007689,2024-08-05,,,,36.63,77.76,49.96,91.72,185.78,,,16.25,,17.4,14.73,0.070861,272.32,6,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,75.0,,100.0,84.87179487179488,Good,True,,,,
10007689,2025-10-14,,,,,,,,,,,,22.59,17.7,18.59,0.037305,,0,False,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10007689,2025-11-11,0.1313,,,5.7,25.0,,102.6,466.1,,,4.0,22.46,12.0,14.16,0.03538,,5,True,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,50.0,100.0,89.70588235294117,Excellent,False,,,,
10007689,2026-03-01,0.0267,,,,,,,51.9,,,,41.05,4.7,364.48,0.002523,,1,False,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,100.0,100.0,97.05882352941177,Excellent,False,,,,
10007689,2026-03-04,0.0215,,,,,,,69.3,,,,41.9,4.4,460.6,0.001553,,1,False,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,100.0,100.0,97.05882352941177,Excellent,False,,,,
10007689,2026-03-12,0.0349,,,,,,,50.4,,,,37.5,11.0,163.97,0.006073,,1,False,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,75.0,100.0,100.0,92.64705882352942,Excellent,False,,,,
10007689,2026-03-17,0.0372,,,,,,,98.7,,,,37.92,5.7,130.4,0.007269,,1,False,False,False,"220/132/11KV,100MVA PTR (REMOVED)",PTR 100MVA,APEX,T-1056/04,1999.0,1999-10-29,220,100,45000.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,26.417522245037645,100.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,100.0,100.0,97.05882352941177,Excellent,False,,,,
10007709,2021-03-15,,,,18.49,5.32,8.67,1422.71,7650.0,,,,,6.1,629.19,0.00506,1455.19,5,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0,T1,4,1.0,1,1,,,,,T1,8.863636363636363,1.0,88.63636363636364,,100.0,,100.0,92.42424242424242,Good,True,,,,
10007709,2021-07-07,,,,14.99,3.31,9.53,1352.3,8300.31,,,,,,,,1380.13,5,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0,T1,4,1.0,1,1,,,,,T1,7.772727272727273,0.9,77.72727272727273,,,,,77.72727272727273,Good,False,,,,
10007709,2021-11-09,,,,12.01,2.51,6.86,948.67,5971.9,,,,,8.9,667.0,0.004373,970.05,5,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0,T1,4,1.0,1,1,,,,,T1,8.181818181818182,0.9,81.81818181818181,,100.0,,100.0,87.87878787878788,Good,True,,,,
10007709,2022-06-14,,,,19.19,1.59,10.61,1533.07,7497.29,,,,,9.5,348.95,0.007804,1564.46,5,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0,T1,4,1.0,1,1,,,,,T1,7.9772727272727275,0.9,79.77272727272727,,100.0,,100.0,86.5151515151515,Good,True,,,,
10007709,2022-07-29,,,,16.62,,9.66,1380.14,6152.31,,,,,,,,1406.42,4,False,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0,T1,4,1.0,1,1,,,,,T1,7.171875,0.85,71.71875,,,,,71.71875,Good,False,,,,
10007709,2022-12-21,,,,9.73,4.0,6.86,442.49,1549.54,,,,,8.2,317.5,0.011246,463.08,5,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0,T1,4,1.0,1,1,,,,,T1,8.306818181818182,0.85,83.06818181818181,,100.0,,100.0,88.7121212121212,Good,True,,,,
10007709,2023-06-30,,,,16.1,5.69,11.67,834.65,1810.91,,,,,7.6,,,868.11,5,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0,T1,4,1.0,1,1,,,,,T1,9.068181818181818,0.95,90.68181818181819,,100.0,,,92.83216783216783,Good,True,,,,
10007709,2023-08-04,,,,4.73,1.68,9.6,840.45,3979.65,,,,,8.6,,,856.46,5,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0,T1,4,1.0,1,1,,,,,T1,7.920454545454545,0.85,79.20454545454545,,100.0,,,84.00349650349649,Good,True,,,,
10007709,2023-10-03,,,,3.71,1.56,7.21,659.78,4575.7,,,,,10.3,,,672.26,5,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0,T1,4,1.0,1,1,,,,,T1,8.181818181818182,0.9,81.81818181818181,,75.0,,,80.24475524475524,Good,True,,,,
10007709,2024-01-05,,,,4.48,1.83,8.44,686.15,4550.3,,,,,9.4,1130.0,0.006095,700.9,5,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0,T1,4,1.0,1,1,,,,,T1,8.636363636363635,0.95,86.36363636363636,,100.0,,100.0,90.90909090909092,Good,True,,,,
10007709,2024-08-05,,,,4.28,1.15,7.65,433.24,713.16,,,6.31,,8.4,,,452.63,6,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,,90.97633136094674,Good,True,,,,
10007709,2024-09-19,,,,4.63,0.93,6.27,308.56,546.32,,,5.92,,,,,326.31,6,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10007709,2025-02-18,,,,4.16,0.98,6.98,326.35,551.37,,,,,9.1,,,338.47,5,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10007709,2025-10-03,,,,6.15,1.21,9.19,534.8,1973.53,,,6.19,,11.3,,,557.54,6,True,False,False,"220/132/11KV,100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9038/03,2002.0,2005-10-14,220,100,53280.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,20.45722108145106,100.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,,,85.20710059171597,Good,True,,,,
10007881,2020-12-03,,55.5,,,,,87.84,1089.86,,,53.25,36.1,19.3,901.95,,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,75.0,75.0,,,90.625,Excellent,False,,,,
10007881,2021-01-30,,77.3,,,,,,,,,,,23.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,50.0,,,75.0,Good,False,,,,
10007881,2021-07-26,,,,4.034,,,39.157,1822.33,,,69.632,,30.4,177.15,0.001983,,4,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10007881,2021-08-10,,,,,,,,,,,,,35.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10007881,2021-10-22,,,,,,,,,,,,,32.9,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10007881,2022-02-19,,,,,,,10.72,526.05,,,73.38,,17.9,209.07,0.001827,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10007881,2022-08-22,,,,0.87,0.32,1.44,72.95,2578.75,,,90.17,,26.5,208.18,0.001685,,6,True,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5,PD,1,1.0,1,1,,,,,PD,8.826923076923077,0.9,88.26923076923077,,50.0,,100.0,82.17948717948718,Good,True,,,,
10007881,2022-11-19,,,,,,,,,,,,33.1,20.0,553.3,0.001255,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10007881,2023-01-24,,,,,,,,,,,,,8.3,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10007881,2023-01-28,,,88.28,38.9,,14.895,3.6,348.4336666666666,,,86.945,33.62,29.066666666666663,304.62,0.0015119999999999999,,6,True,False,True,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5,D2,3,0.75,2,1,D2,,,,D1,7.5,1.0,75.0,,50.0,,100.0,73.33333333333333,Poor,True,,,,
10007881,2023-02-10,,,,,,,,44.795,,,,,7.3,,,,1,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10007881,2023-02-14,,,,,,,,74.947,,,,,13.266666666666666,,,,1,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10007881,2023-02-20,,,,,,,,93.9226,,,,,12.75,,,,1,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10007881,2023-02-22,,,,,,,,55.461,,,,33.89,7.5,305.93,0.001649,,1,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10007881,2023-08-06,,,,,,,70.943,1423.821,,,4.203,,23.9,296.1,0.004068,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10007881,2023-08-23,,,,,,,112.11,1543.26,,,4.23,36.22,22.7,175.84,0.00298,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10007881,2023-08-30,,,,,,,55.02,1265.24,,,,,20.9,129.85,0.00218,,2,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10007881,2024-03-06,,,,6.14,0.17,2.62,127.42,3681.32,,,,,11.5,107.51,0.007014,,5,True,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,75.0,,100.0,86.96969696969698,Good,True,,,,
10007881,2024-09-27,,,,,,,46.2,1309.1,,,1.3,,14.7,334.34,0.001947,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10007881,2025-08-05,,,,,,,41.7,973.0,,,,,21.6,179.87,0.003028,,2,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,HEL,6001656,1968.0,,132,31.5,27018.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10007894,2021-03-08,,,,3.4449,,,21.922,1277.463,,,48.55,,10.4,1450.0,0.000998,,4,False,False,False,"132/33KV,50MVA PTR",PTR 50MVA,T&R,PC0100303,,2012-12-06,132,50,19400.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,13.311430527036277,50.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10007894,2021-09-15,,,,9.312,,,49.0,2309.84,,,53.92,,10.0,1320.0,0.00064,,4,False,False,False,"132/33KV,50MVA PTR",PTR 50MVA,T&R,PC0100303,,2012-12-06,132,50,19400.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,13.311430527036277,50.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10007894,2022-03-15,,,,4.13,,,28.7,2038.02,,,105.4,,7.8,621.71,0.000374,,4,False,False,False,"132/33KV,50MVA PTR",PTR 50MVA,T&R,PC0100303,,2012-12-06,132,50,19400.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,13.311430527036277,50.0,PD,1,1.0,1,1,,,,,PD,8.821428571428571,0.95,88.21428571428571,,100.0,,100.0,92.14285714285715,Good,True,,,,
10007894,2022-06-08,,,,,,,,,,,,,22.3,,,,0,False,False,False,"132/33KV,50MVA PTR",PTR 50MVA,T&R,PC0100303,,2012-12-06,132,50,19400.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,13.311430527036277,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10007894,2022-10-25,,,,,,,,,,,,,12.6,198.79,0.000945,,0,False,False,False,"132/33KV,50MVA PTR",PTR 50MVA,T&R,PC0100303,,2012-12-06,132,50,19400.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,13.311430527036277,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10007894,2023-06-13,,,,4.87,,,82.23,2658.75,,,5.96,,14.1,700.55,0.000769,,4,False,False,False,"132/33KV,50MVA PTR",PTR 50MVA,T&R,PC0100303,,2012-12-06,132,50,19400.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,13.311430527036277,50.0,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,75.0,,100.0,92.6190476190476,Good,True,,,,
10007894,2023-12-15,,,,7.52,,,117.25,4085.27,,,5.54,,8.8,1180.0,0.000516,,4,False,False,False,"132/33KV,50MVA PTR",PTR 50MVA,T&R,PC0100303,,2012-12-06,132,50,19400.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,13.311430527036277,50.0,T1,4,1.0,1,1,,,,,T1,8.821428571428571,0.95,88.21428571428571,,100.0,,100.0,92.14285714285715,Good,True,,,,
10007894,2024-05-27,,,,2.8,,,129.6,1186.8,,,19.7,,11.3,1450.0,0.000399,,4,False,False,False,"132/33KV,50MVA PTR",PTR 50MVA,T&R,PC0100303,,2012-12-06,132,50,19400.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,13.311430527036277,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10007894,2024-12-03,,,,3.2,,,45.1,1459.7,,,,,10.7,694.32,0.000534,,3,False,False,False,"132/33KV,50MVA PTR",PTR 50MVA,T&R,PC0100303,,2012-12-06,132,50,19400.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,13.311430527036277,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10007894,2025-10-06,0.0497,,,3.3,,,43.2,1162.6,,,,37.33,10.8,507.66,0.000747,,3,False,False,False,"132/33KV,50MVA PTR",PTR 50MVA,T&R,PC0100303,,2012-12-06,132,50,19400.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,13.311430527036277,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10007928,2021-01-19,,82.1,,,,,,,,,,30.21,16.8,49.02,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24212,1980.0,2016-09-08,220,100,44300.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,9.555099247091034,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,75.0,,,87.5,Excellent,False,,,,
10007928,2021-07-19,,,,,,,94.84,2266.16,,,57.48,,17.5,86.9,0.0056,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24212,1980.0,2016-09-08,220,100,44300.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,9.555099247091034,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10007928,2022-01-31,,,,,,,81.76,2191.81,,,46.8,,17.4,239.13,0.00353,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24212,1980.0,2016-09-08,220,100,44300.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,9.555099247091034,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10007928,2022-07-13,,,,,,,78.23,1952.5,,,62.0,,15.6,218.73,0.00269,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24212,1980.0,2016-09-08,220,100,44300.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,9.555099247091034,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10007928,2023-02-15,,,,,,,217.935,2787.524,,,11.554,,18.8,234.92,0.002128,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24212,1980.0,2016-09-08,220,100,44300.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,9.555099247091034,100.0,T1,4,1.0,1,1,,,,,T1,7.96875,0.85,79.6875,,75.0,,100.0,81.45833333333333,Good,True,,,,
10007928,2023-11-03,,,,,,,345.65,4678.93,,,21.19,,19.0,144.69,0.003368,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24212,1980.0,2016-09-08,220,100,44300.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,9.555099247091034,100.0,T1,4,1.0,1,1,,,,,T1,7.875,0.9,78.75,,75.0,,100.0,80.83333333333333,Good,True,,,,
10007928,2024-05-24,,,,,,,243.0,1455.0,,,29.7,,25.0,260.53,0.002221,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24212,1980.0,2016-09-08,220,100,44300.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,9.555099247091034,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10007928,2024-06-15,,,,,,,152.7,503.6,,,9.5,,13.7,226.46,0.002272,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24212,1980.0,2016-09-08,220,100,44300.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,9.555099247091034,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10007928,2024-07-08,,,,,,,114.6,264.0,,,9.7,,24.4,239.16,0.001972,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24212,1980.0,2016-09-08,220,100,44300.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,9.555099247091034,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10007928,2024-07-23,,,,1.2,,,345.0,2220.3,,,26.6,,19.0,270.84,0.002294,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24212,1980.0,2016-09-08,220,100,44300.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,9.555099247091034,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10007928,2024-12-07,,,,6.0,,,218.9,2715.1,,,9.9,,21.6,264.99,0.002176,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24212,1980.0,2016-09-08,220,100,44300.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,9.555099247091034,100.0,T1,4,1.0,1,1,,,,,T1,8.196428571428571,0.85,81.96428571428571,,50.0,,100.0,77.97619047619047,Good,False,,,,
10007928,2025-10-03,0.0681,,,,,,102.3,1696.9,,,,34.24,12.1,164.76,0.002321,,2,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,CROMPTON GREAVES LTD(CGL),24212,1980.0,2016-09-08,220,100,44300.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,9.555099247091034,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,75.0,100.0,86.76470588235294,Excellent,False,,,,
10007947,2021-03-08,,,,,,,81.933,1806.54,,,,,9.7,907.53,0.002101,,2,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038214,2009.0,2015-03-07,220,100,45500.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,11.063655030800822,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10007947,2021-07-19,,,,,,2.166,142.132,2911.59,,,26.803,,5.5,79.85,0.0066,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038214,2009.0,2015-03-07,220,100,45500.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,11.063655030800822,100.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,100.0,91.19047619047619,Good,True,,,,
10007947,2022-01-31,,,,,,2.07,110.9,2832.09,,,56.23,,6.5,1020.0,0.001461,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038214,2009.0,2015-03-07,220,100,45500.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,11.063655030800822,100.0,T1,4,1.0,1,1,,,,,T1,9.160714285714285,0.95,91.60714285714285,,100.0,,100.0,94.40476190476188,Good,True,,,,
10007947,2022-07-13,,,,,,2.14,110.95,3205.94,,,55.92,,8.0,770.76,0.000538,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038214,2009.0,2015-03-07,220,100,45500.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,11.063655030800822,100.0,T1,4,1.0,1,1,,,,,T1,9.160714285714285,0.95,91.60714285714285,,100.0,,100.0,94.40476190476188,Good,True,,,,
10007947,2023-02-15,,,,3.489,4.257,8.631,491.682,6039.6,,,8.521,,6.7,365.52,0.001482,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038214,2009.0,2015-03-07,220,100,45500.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,11.063655030800822,100.0,T1,4,1.0,1,1,,,,,T1,8.009615384615385,0.85,80.09615384615385,,100.0,,100.0,86.73076923076924,Good,True,,,,
10007947,2023-11-03,,,,,,6.48,377.12,5140.31,,,7.98,,7.1,417.81,0.001216,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038214,2009.0,2015-03-07,220,100,45500.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,11.063655030800822,100.0,T1,4,1.0,1,1,,,,,T1,8.035714285714286,0.9,80.35714285714286,,100.0,,100.0,86.90476190476191,Good,True,,,,
10007947,2024-05-24,,,,,,4.3,382.1,1877.8,,,25.4,,7.1,1260.0,0.000687,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038214,2009.0,2015-03-07,220,100,45500.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,11.063655030800822,100.0,T1,4,1.0,1,1,,,,,T1,9.160714285714285,0.95,91.60714285714285,,100.0,,100.0,94.40476190476188,Good,True,,,,
10007947,2024-12-02,,,,6.3,,,217.1,2410.1,,,4.0,,8.1,431.47,0.000612,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038214,2009.0,2015-03-07,220,100,45500.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,11.063655030800822,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10007947,2025-10-03,0.0459,,,,,,170.4,2115.7,,,,44.25,4.9,332.71,0.000956,,2,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2038214,2009.0,2015-03-07,220,100,45500.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,11.063655030800822,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10008203,2021-05-05,,,,30.933,5.356,2.569,80.995,2167.825,,,7.152,,6.4,1110.0,0.000349,,6,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10008203,2021-11-29,,,4.011,203.96,19.93,36.25,73.96,2314.84,,,133.33,,6.6,132.11,0.000844,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0,T3,6,1.0,4,4,T3,T3,,T3,T3,6.555555555555556,0.8,65.55555555555557,,100.0,,100.0,77.03703703703705,Poor,True,,,,
10008203,2021-12-07,,,4.48,232.75,21.73,48.74,123.35,2713.07,,,92.26,,,,,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0,T3,6,0.625,4,3,T3,T2,,T3,T3,5.416666666666667,0.65,54.16666666666667,,,,,54.16666666666667,Poor,True,,,,
10008203,2021-12-08,,,5.11,238.36,21.19,65.91,191.21,2921.81,,,226.24,,,,,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0,T3,6,0.625,4,3,T3,Normal,,T3,T3,5.055555555555555,0.65,50.55555555555556,,,,,50.55555555555556,Poor,True,,,,
10008203,2021-12-09,,,5.21,238.74,20.77,67.69,193.67,2981.49,,,99.1,,,,,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0,T3,6,0.625,4,3,T3,T2,,T3,T3,5.416666666666667,0.65,54.16666666666667,,,,,54.16666666666667,Poor,True,,,,
10008203,2021-12-10,,,4.8,223.83,19.97,61.12,177.1,2724.81,,,120.176,,,,,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0,T3,6,0.625,4,3,T3,T2,,T3,T3,5.236111111111112,0.65,52.361111111111114,,,,,52.361111111111114,Poor,True,,,,
10008203,2021-12-11,,,5.02,235.61,20.89,64.69,185.72,2899.3,,,98.16,,,,,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0,T3,6,0.625,4,3,T3,T2,,T3,T3,5.416666666666667,0.65,54.16666666666667,,,,,54.16666666666667,Poor,True,,,,
10008203,2022-06-25,,,1.81,132.48,12.21,29.77,98.8,1078.5,,,79.31,,6.5,716.69,0.000662,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0,T3,6,1.0,4,4,T3,T3,,T3,T3,5.777777777777779,0.65,57.777777777777786,,100.0,,100.0,71.85185185185186,Poor,True,,,,
10008203,2022-12-12,,,3.58617,224.74689,21.8362,47.04019,168.44124,2692.88911,,,19.0769,,9.2,586.09,0.00035,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.416666666666667,0.65,54.16666666666667,,100.0,,100.0,69.44444444444444,Poor,True,,,,
10008203,2023-06-21,,,,144.05,18.01,23.42,162.57,2674.41,,,12.98,,11.0,701.06,0.000766,,6,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0,T1,4,1.0,1,1,,,,,T1,8.307692307692308,0.9,83.07692307692308,,75.0,,100.0,83.71794871794872,Good,True,,,,
10008203,2023-06-26,,,,179.68,21.7,37.66,302.53,3461.2,,,22.178,,,,,,6,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0,T1,4,1.0,1,1,,,,,T1,6.461538461538462,0.7,64.61538461538461,,,,,64.61538461538461,Good,False,,,,
10008203,2023-07-06,,,,113.37,14.34,16.4,98.12,2145.75,,,5.17,,,,,,6,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0,T3,6,1.0,1,1,,,,,T3,6.596153846153846,0.7,65.96153846153847,,,,,65.96153846153847,Poor,True,,,,
10008203,2023-10-31,,,,116.16,14.7,15.28,159.44,2781.12,,,9.71,,9.0,,,,6,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0,T1,4,1.0,1,1,,,,,T1,8.307692307692308,0.9,83.07692307692308,,100.0,,,86.98224852071006,Good,True,,,,
10008203,2024-04-22,,,,35.21,3.49,8.06,205.02,1435.27,,,14.94,,10.8,1400.0,0.000303,,6,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,75.0,,100.0,81.66666666666667,Excellent,False,,,,
10008203,2024-10-23,,,,34.1,4.5,,77.3,1264.8,,,3.4,,7.2,1600.0,0.000411,,5,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10008203,2025-04-17,0.09,,,35.9,4.9,,92.3,1795.0,,,4.9,,7.4,1130.0,0.000609,,5,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,75.0,100.0,94.11764705882354,Excellent,False,,,,
10008203,2025-10-15,,,,4.0,,,3.8,345.5,,,,,6.2,704.74,0.000965,,3,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/5,2007.0,2007-04-11,132,50,25000.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,18.967830253251197,50.0,Normal,0,1.0,1,0,,,,,T3,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10008211,2021-05-05,,,,4.675,,,54.888,1534.408,,,5.866,,3.8,763.37,0.000527,,4,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120473-3,2004.0,2004-11-28,132,50,26780.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,21.333333333333332,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10008211,2021-11-29,,,,5.75,,,48.32,1827.53,,,221.72,,3.8,205.15,0.000682,,4,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120473-3,2004.0,2004-11-28,132,50,26780.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,21.333333333333332,50.0,PD,1,1.0,1,1,,,,,PD,8.142857142857142,0.95,81.42857142857143,,100.0,,100.0,87.61904761904763,Good,True,,,,
10008211,2022-05-30,,,,5.07,,,88.38,1200.83,,,50.38,,6.1,979.07,0.00048,,4,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120473-3,2004.0,2004-11-28,132,50,26780.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,21.333333333333332,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10008211,2022-12-12,,,,7.74794,,,115.90635,2346.86705,,,,,6.5,556.17,0.000556,,3,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120473-3,2004.0,2004-11-28,132,50,26780.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,21.333333333333332,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10008211,2023-06-21,,,,5.86,,,137.39,2358.19,,,5.13,,7.2,770.21,0.000671,,4,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120473-3,2004.0,2004-11-28,132,50,26780.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,21.333333333333332,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10008211,2023-12-28,,,,5.25,,,99.69,2130.28,,,,,4.0,527.52,0.001196,,3,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120473-3,2004.0,2004-11-28,132,50,26780.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,21.333333333333332,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10008211,2024-06-24,,,,1.4,,,18.3,193.3,,,,,3.5,781.47,0.000628,,3,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120473-3,2004.0,2004-11-28,132,50,26780.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,21.333333333333332,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10008211,2024-12-09,,,,,,,29.1,618.7,,,,,4.4,810.5,0.000625,,2,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120473-3,2004.0,2004-11-28,132,50,26780.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,21.333333333333332,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10008211,2025-06-17,,,,,,,28.5,715.2,,,,,7.7,631.78,0.000767,,2,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120473-3,2004.0,2004-11-28,132,50,26780.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,21.333333333333332,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10008211,2026-01-29,,,,,,,12.9,666.8,,,,,5.4,1120.0,0.000614,,2,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,TELK,120473-3,2004.0,2004-11-28,132,50,26780.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,21.333333333333332,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10008230,2021-05-05,,,,29.68,5.5553,4.107,66.007,1641.415,,,,,6.0,812.14,0.000337,,5,True,False,False,"132/33KV, 50MVA PTR-III FAILED",PTR 50MVA,BHARAT BIJILI LIMITED,5263/07,2011.0,2012-01-31,132,50,20930.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,14.160164271047227,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10008230,2021-11-29,,,,27.63,5.44,4.32,89.2,2033.89,,,231.49,,4.9,166.35,0.000638,,6,True,False,False,"132/33KV, 50MVA PTR-III FAILED",PTR 50MVA,BHARAT BIJILI LIMITED,5263/07,2011.0,2012-01-31,132,50,20930.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,14.160164271047227,50.0,PD,1,1.0,1,1,,,,,PD,9.230769230769232,1.0,92.3076923076923,,100.0,,100.0,94.87179487179488,Good,True,,,,
10008230,2022-05-30,,,,20.12,4.16,4.91,139.54,1297.86,,,58.26,,7.7,1270.0,0.00035,,6,True,False,False,"132/33KV, 50MVA PTR-III FAILED",PTR 50MVA,BHARAT BIJILI LIMITED,5263/07,2011.0,2012-01-31,132,50,20930.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,14.160164271047227,50.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,100.0,,100.0,86.66666666666667,Excellent,False,,,,
10008230,2022-12-12,,,,33.1998,6.19687,10.36902,207.6357,2681.48,,,15.03246,,6.8,525.94,0.000362,,6,True,False,False,"132/33KV, 50MVA PTR-III FAILED",PTR 50MVA,BHARAT BIJILI LIMITED,5263/07,2011.0,2012-01-31,132,50,20930.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,14.160164271047227,50.0,T1,4,1.0,1,1,,,,,T1,7.846153846153846,0.8,78.46153846153847,,100.0,,100.0,85.64102564102564,Good,True,,,,
10008230,2023-06-21,,,35.74,74.24,,42.6,187.26,2611.32,,,295.591,,7.8,1040.0,0.000523,,6,True,False,True,"132/33KV, 50MVA PTR-III FAILED",PTR 50MVA,BHARAT BIJILI LIMITED,5263/07,2011.0,2012-01-31,132,50,20930.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,14.160164271047227,50.0,D1,2,0.75,2,1,D1,,,,PD,5.241666666666667,0.85,52.416666666666664,,100.0,,100.0,68.27777777777777,Fair,True,,,,
10008230,2023-06-23,,,39.73,79.6,,47.74,211.27,2914.62,,,313.1,,7.8,930.45,0.000497,,6,True,False,True,"132/33KV, 50MVA PTR-III FAILED",PTR 50MVA,BHARAT BIJILI LIMITED,5263/07,2011.0,2012-01-31,132,50,20930.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,14.160164271047227,50.0,D1,2,0.75,2,1,D1,,,,PD,4.316666666666666,0.7,43.166666666666664,,100.0,,100.0,62.11111111111111,Fair,True,,,,
10008230,2023-06-24,,,36.71,76.505,,44.525,189.66,2683.37,,,287.1,,,,,,6,True,False,True,"132/33KV, 50MVA PTR-III FAILED",PTR 50MVA,BHARAT BIJILI LIMITED,5263/07,2011.0,2012-01-31,132,50,20930.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,14.160164271047227,50.0,D1,2,0.75,2,1,D1,,,,PD,4.316666666666666,0.7,43.166666666666664,,,,,43.166666666666664,Fair,False,,,,
10008230,2023-06-25,,,32.22,68.16,,39.52,176.87,2377.42,,,304.7,,,,,,6,True,False,True,"132/33KV, 50MVA PTR-III FAILED",PTR 50MVA,BHARAT BIJILI LIMITED,5263/07,2011.0,2012-01-31,132,50,20930.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,14.160164271047227,50.0,D1,2,0.75,2,1,D1,,,,PD,4.433333333333333,0.7,44.33333333333332,,,,,44.33333333333332,Fair,False,,,,
10008230,2023-06-26,,,38.325,80.32,,49.985,229.95999999999998,2846.67,,,365.485,,,,,,6,True,False,True,"132/33KV, 50MVA PTR-III FAILED",PTR 50MVA,BHARAT BIJILI LIMITED,5263/07,2011.0,2012-01-31,132,50,20930.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,14.160164271047227,50.0,D1,2,0.75,2,1,D1,,,,PD,4.316666666666666,0.7,43.166666666666664,,,,,43.166666666666664,Fair,False,,,,
10008230,2023-06-27,,,37.23,79.24,,46.95,201.08,2780.47,,,295.59,,,,,,6,True,False,True,"132/33KV, 50MVA PTR-III FAILED",PTR 50MVA,BHARAT BIJILI LIMITED,5263/07,2011.0,2012-01-31,132,50,20930.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,14.160164271047227,50.0,D1,2,0.75,2,1,D1,,,,PD,4.316666666666666,0.7,43.166666666666664,,,,,43.166666666666664,Fair,False,,,,
10008230,2023-06-29,,,38.04,81.87,,49.26,207.9,2917.81,,,291.29,,,,,,6,True,False,True,"132/33KV, 50MVA PTR-III FAILED",PTR 50MVA,BHARAT BIJILI LIMITED,5263/07,2011.0,2012-01-31,132,50,20930.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,14.160164271047227,50.0,D1,2,0.75,2,1,D1,,,,PD,4.316666666666666,0.7,43.166666666666664,,,,,43.166666666666664,Fair,False,,,,
10008230,2023-06-30,,,39.78,83.91,,55.41,260.63,3055.25,,,418.72,,,,,,6,True,False,True,"132/33KV, 50MVA PTR-III FAILED",PTR 50MVA,BHARAT BIJILI LIMITED,5263/07,2011.0,2012-01-31,132,50,20930.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,14.160164271047227,50.0,D1,2,0.75,2,1,D1,,,,PD,4.083333333333334,0.7,40.833333333333336,,,,,40.833333333333336,Fair,False,,,,
10008230,2023-07-01,,,29.37,64.82,,36.61,161.79,2252.96,,,268.54,,,,,,6,True,False,True,"132/33KV, 50MVA PTR-III FAILED",PTR 50MVA,BHARAT BIJILI LIMITED,5263/07,2011.0,2012-01-31,132,50,20930.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,14.160164271047227,50.0,D1,2,0.75,2,1,D1,,,,PD,4.433333333333333,0.7,44.33333333333332,,,,,44.33333333333332,Fair,False,,,,
10008230,2023-07-06,,,30.1,67.4,,36.7,138.96,2396.57,,,199.67,,,,,,6,True,False,True,"132/33KV, 50MVA PTR-III FAILED",PTR 50MVA,BHARAT BIJILI LIMITED,5263/07,2011.0,2012-01-31,132,50,20930.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,14.160164271047227,50.0,DT,7,0.75,2,1,DT,,,,PD,5.0,0.75,50.0,,,,,50.0,Poor,True,,,,
10008230,2023-08-08,,,17.747,68.751,10.084,38.54,175.952,2500.616,,,396.11,,,,,,7,True,True,True,"132/33KV, 50MVA PTR-III FAILED",PTR 50MVA,BHARAT BIJILI LIMITED,5263/07,2011.0,2012-01-31,132,50,20930.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,14.160164271047227,50.0,DT,7,0.429,3,1,DT,D2,,,PD,6.0,0.8,60.0,,,,,60.0,Fair,False,,,,
10008230,2023-08-19,,,214.38,191.41,,131.64,467.64,2139.89,76.0,,427.48,,8.0,332.31,0.000923,,6,True,False,True,"132/33KV, 50MVA PTR-III FAILED",PTR 50MVA,BHARAT BIJILI LIMITED,5263/07,2011.0,2012-01-31,132,50,20930.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,14.160164271047227,50.0,D2,3,0.75,2,1,D2,,,,T1,3.733333333333333,0.7,37.33333333333333,,100.0,,100.0,58.22222222222222,Poor,True,751.0,68.9,31.1,Good
10008230,2024-04-27,,,,,,,,,,,,37.27,6.9,1610.0,0.000621,,0,False,False,False,"132/33KV, 50MVA PTR-III FAILED",PTR 50MVA,BHARAT BIJILI LIMITED,5263/07,2011.0,2012-01-31,132,50,20930.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,14.160164271047227,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10008230,2025-04-22,0.07,,60.5,42.83,,120.35,325.4,1399.99,,,357.5,38.56,14.0,763.37,0.000554,,6,True,False,True,"132/33KV, 50MVA PTR-III FAILED",PTR 50MVA,BHARAT BIJILI LIMITED,5263/07,2011.0,2012-01-31,132,50,20930.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,14.160164271047227,50.0,D1,2,0.75,2,1,D1,,,,PD,6.333333333333333,1.0,63.33333333333333,,75.0,75.0,100.0,71.07843137254902,Fair,True,,,,
10008481,2021-12-29,,,,1.7,0.61,1.6,80.95,2386.3,,,15.14,,18.2,67.53,0.006358,99.9,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1292/11470,1993.0,,132,16,9200.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10008481,2024-02-22,,,,,,,,,,,,,8.9,92.96,0.007376,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1292/11470,1993.0,,132,16,9200.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10008481,2024-09-04,,,,,,,25.99,233.06,,,,,25.3,93.68,0.005195,25.99,2,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1292/11470,1993.0,,132,16,9200.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10008481,2024-09-18,,,,,,,,,,,,28.7,22.0,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1292/11470,1993.0,,132,16,9200.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10008481,2025-03-21,,,,,,,14.43,114.76,,,,,17.9,93.47,0.004803,14.43,2,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1292/11470,1993.0,,132,16,9200.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10008481,2025-03-25,,,,,,,,,,,,,19.3,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1292/11470,1993.0,,132,16,9200.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10008481,2025-11-26,,,,,,,34.85,1363.76,,,,,26.4,102.2,0.00443,34.85,2,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1292/11470,1993.0,,132,16,9200.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10008501,2021-12-29,,,,1.65,,1.08,122.78,1739.15,,,,,8.4,2460.0,0.000736,124.43,4,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,IMP,PT-7252,2013.0,2014-04-09,132,31.5,11110.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,11.97262149212868,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10008501,2022-10-11,,,,4.73,,,180.65,2613.53,,,,,9.9,2420.0,0.000878,185.38,3,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,IMP,PT-7252,2013.0,2014-04-09,132,31.5,11110.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,11.97262149212868,31.5,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,100.0,,100.0,90.33333333333333,Good,True,,,,
10008501,2023-05-02,,,,7.14,1.25,,74.67,285.56,,,,,8.4,,,81.81,4,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,IMP,PT-7252,2013.0,2014-04-09,132,31.5,11110.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,11.97262149212868,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10008501,2023-11-18,,,,0.61,,,53.5,978.16,,,,,7.3,,,54.11,3,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,IMP,PT-7252,2013.0,2014-04-09,132,31.5,11110.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,11.97262149212868,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10008501,2024-06-04,,,,0.95,,,35.81,236.9,,,,,9.5,1970.0,0.000835,36.76,3,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,IMP,PT-7252,2013.0,2014-04-09,132,31.5,11110.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,11.97262149212868,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10008501,2024-12-27,,,,2.1,,,50.3,483.07,,,4.9,,6.6,,,52.4,4,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,IMP,PT-7252,2013.0,2014-04-09,132,31.5,11110.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,11.97262149212868,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10008501,2025-07-02,,,,5.09,,,45.43,696.65,,,,,8.3,,,50.52,3,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,IMP,PT-7252,2013.0,2014-04-09,132,31.5,11110.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,11.97262149212868,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10008501,2026-01-28,,,,1.73,,,26.31,666.21,,,,,6.6,2490.0,0.000483,28.04,3,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,IMP,PT-7252,2013.0,2014-04-09,132,31.5,11110.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,11.97262149212868,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10008869,2022-05-16,,,,,,,,,,,,,12.7,,,,0,False,False,False,100KVA 33KV/433V STATION,STR,IMP,11259,1993.0,2005-02-17,132,0.1,0.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,21.111567419575632,0.1,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10008869,2025-06-10,,,,,,,,,,,,,14.5,,,,0,False,False,False,100KVA 33KV/433V STATION,STR,IMP,11259,1993.0,2005-02-17,132,0.1,0.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,21.111567419575632,0.1,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10008878,2021-06-19,,,,,,9.821,330.987,2704.354,,,2.5616,,4.8,308.78,0.000894,,4,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A08,2015.0,2015-08-01,132,50,18500.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,10.661190965092402,50.0,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,100.0,,100.0,97.6190476190476,Good,True,,,,
10008878,2021-10-20,,,,,,,,,,,,,37.1,,,,0,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A08,2015.0,2015-08-01,132,50,18500.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,10.661190965092402,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10008878,2021-12-23,,,,,,9.15,304.36,2778.91,,,147.2,,4.8,967.63,0.001125,,4,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A08,2015.0,2015-08-01,132,50,18500.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,10.661190965092402,50.0,T1,4,1.0,1,1,,,,,T1,8.928571428571429,1.0,89.28571428571429,,100.0,,100.0,92.85714285714285,Good,True,,,,
10008878,2022-06-16,,,,,,7.07,229.97,2114.11,,,,,5.2,159.95,0.001717,,3,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A08,2015.0,2015-08-01,132,50,18500.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,10.661190965092402,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10008878,2022-12-28,,,,,,16.276,537.58856,2769.103,,,,,4.8,486.19,0.000871,,3,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A08,2015.0,2015-08-01,132,50,18500.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,10.661190965092402,50.0,T1,4,1.0,1,1,,,,,T1,8.1,0.9,81.0,,100.0,,100.0,87.33333333333333,Good,True,,,,
10008878,2023-06-21,,,,2.68,,21.61,736.29,4132.37,,,6.83,,5.1,841.22,0.000801,,5,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A08,2015.0,2015-08-01,132,50,18500.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,10.661190965092402,50.0,T1,4,1.0,1,1,,,,,T1,8.1,0.9,81.0,,100.0,,100.0,87.33333333333333,Good,True,,,,
10008878,2024-02-27,,,,5.68,,28.85,993.11,4715.33,,,8.03,,4.3,672.39,0.000701,,5,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A08,2015.0,2015-08-01,132,50,18500.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,10.661190965092402,50.0,T1,4,1.0,1,1,,,,,T1,8.1,0.9,81.0,,100.0,,100.0,87.33333333333333,Good,True,,,,
10008878,2024-03-30,,,,7.85,,13.82,680.46,4306.31,,,22.13,,4.4,772.96,0.00077,,5,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A08,2015.0,2015-08-01,132,50,18500.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,10.661190965092402,50.0,T1,4,1.0,1,1,,,,,T1,6.75,0.75,67.5,,100.0,,100.0,78.33333333333333,Good,False,,,,
