Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10008878,2024-05-21,,,,3.0,,21.7,1203.9,1678.9,,,23.1,,4.4,947.33,0.000746,,5,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A08,2015.0,2015-08-01,132,50,18500.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,10.661190965092402,50.0,T1,4,1.0,1,1,,,,,T1,7.4,0.8,74.0,,100.0,,100.0,82.66666666666667,Good,True,,,,
10008878,2024-06-03,,,,4.6,,19.2,1011.8,1133.7,,,11.6,,4.0,967.43,0.000652,,5,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A08,2015.0,2015-08-01,132,50,18500.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,10.661190965092402,50.0,T1,4,1.0,1,1,,,,,T1,7.125,0.75,71.25,,100.0,,100.0,80.83333333333333,Good,True,,,,
10008878,2024-08-04,,,,2.8,,11.8,502.3,1451.4,,,11.6,,7.4,616.69,0.001369,,5,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A08,2015.0,2015-08-01,132,50,18500.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,10.661190965092402,50.0,T1,4,1.0,1,1,,,,,T1,8.2875,0.85,82.875,,100.0,,100.0,88.58333333333333,Good,True,,,,
10008878,2024-08-25,,,,4.0,,20.8,966.4,2168.4,,,8.0,,,,,,5,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A08,2015.0,2015-08-01,132,50,18500.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,10.661190965092402,50.0,T1,4,1.0,1,1,,,,,T1,7.125,0.75,71.25,,,,,71.25,Good,False,,,,
10008878,2024-10-23,,,,44.8,5.8,25.7,532.4,2464.8,,,10.4,,4.3,956.51,0.00078,,6,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A08,2015.0,2015-08-01,132,50,18500.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,10.661190965092402,50.0,T1,4,1.0,1,1,,,,,T1,7.846153846153846,0.8,78.46153846153847,,100.0,,100.0,85.64102564102564,Good,True,,,,
10008878,2025-02-09,,,,103.4,13.6,29.9,234.1,1146.1,,,14.9,,4.1,326.67,0.001217,,6,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A08,2015.0,2015-08-01,132,50,18500.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,10.661190965092402,50.0,T1,4,1.0,1,1,,,,,T1,7.538461538461539,0.8,75.3846153846154,,100.0,,100.0,83.5897435897436,Good,True,,,,
10008878,2025-03-10,,,,95.0,12.7,28.5,197.5,1044.4,,,12.4,,4.7,365.09,0.000806,,6,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A08,2015.0,2015-08-01,132,50,18500.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,10.661190965092402,50.0,T1,4,1.0,1,1,,,,,T1,8.009615384615385,0.85,80.09615384615385,,100.0,,100.0,86.73076923076924,Good,True,,,,
10008878,2025-08-22,,,,110.5,24.7,57.2,421.5,2060.1,,,24.1,,5.0,532.55,0.001406,,6,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A08,2015.0,2015-08-01,132,50,18500.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,10.661190965092402,50.0,T1,4,1.0,1,1,,,,,T1,6.923076923076923,0.75,69.23076923076923,,100.0,,100.0,79.48717948717949,Good,False,,,,
10008878,2026-02-25,,,,97.2,44.8,44.2,178.2,960.5,,,3.6,,3.4,604.78,0.001611,,6,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,TOSHIBA,90169A08,2015.0,2015-08-01,132,50,18500.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,10.661190965092402,50.0,T1,4,1.0,1,1,,,,,T1,6.596153846153846,0.7,65.96153846153847,,100.0,,100.0,77.3076923076923,Good,False,,,,
10008897,2021-10-20,0.31,,,,,,102.821,1836.23,,,,9.08,49.8,0.348,0.649,,2,False,False,False,"132/33KV, 31.5 MVA PTR(DISMANTLED)",PTR31.5MVA,EMCO,HT1390/11780,1997.0,1997-07-11,132,31.5,0.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,28.71731690622861,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,25.0,50.0,72.05882352941177,Good,False,,,,
10008897,2022-02-22,0.3,,,,,,97.17,1577.42,,51.64,,8.98,38.7,0.197,0.670304,,2,False,False,False,"132/33KV, 31.5 MVA PTR(DISMANTLED)",PTR31.5MVA,EMCO,HT1390/11780,1997.0,1997-07-11,132,31.5,0.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,28.71731690622861,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,25.0,50.0,69.11764705882354,Good,False,,,,
10008897,2023-06-21,0.4171,,,,,,269.63,2079.39,,,6.21,9.08,54.6,0.313,0.734282,,3,False,False,False,"132/33KV, 31.5 MVA PTR(DISMANTLED)",PTR31.5MVA,EMCO,HT1390/11780,1997.0,1997-07-11,132,31.5,0.0,SS-132KV-PMRU,PAMARRU-132/33KV-SUBSTATION,28.71731690622861,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,25.0,50.0,69.11764705882354,Good,False,,,,
10009069,2021-07-22,,,,,,,21.21,499.88,,,,,10.9,829.17,0.001835,21.21,2,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13175,2004.0,2021-07-21,132,10/16,11500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,4.689938398357289,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10009069,2021-07-23,,,,,,,21.81,505.93,,,,,11.3,956.45,0.001763,21.81,2,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13175,2004.0,2021-07-21,132,10/16,11500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,4.689938398357289,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10009069,2021-07-24,,,,,,,25.19,587.87,,,,,11.7,988.31,0.001748,25.19,2,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13175,2004.0,2021-07-21,132,10/16,11500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,4.689938398357289,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10009069,2021-09-20,,,,0.83,,0.69,68.58,792.5,,,,,12.0,1120.0,0.001652,70.1,4,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13175,2004.0,2021-07-21,132,10/16,11500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,4.689938398357289,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10009069,2022-09-26,,,,1.09,,,80.97,1147.42,,,,,11.6,877.22,0.001943,82.06,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13175,2004.0,2021-07-21,132,10/16,11500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,4.689938398357289,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10009069,2023-05-18,,,,3.42,,,42.31,255.61,,,,,15.9,,,45.93,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13175,2004.0,2021-07-21,132,10/16,11500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,4.689938398357289,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10009069,2023-11-22,,,,,,,42.46,663.47,,,,,12.8,786.11,0.0001447,42.46,2,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13175,2004.0,2021-07-21,132,10/16,11500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,4.689938398357289,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10009069,2024-07-30,,,,0.93,0.17,2.6,107.62,152.86,,,6.12,,11.2,,,117.44,6,True,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13175,2004.0,2021-07-21,132,10/16,11500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,4.689938398357289,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10009069,2025-10-09,,,,1.44,,,24.11,185.11,,,,,13.2,,,25.55,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13175,2004.0,2021-07-21,132,10/16,11500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,4.689938398357289,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10009091,2021-06-21,,,0.08,4.75,2.69,7.31,210.75,3211.3,,,57.52,,24.4,63.4,0.007969,283.1,7,True,True,True,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,KIRLOSKAR,93-2XM-001/2,1994.0,2016-10-18,132,31.5,16275.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,9.44558521560575,31.5,T2,5,0.375,4,1,T2,PD,,T1,T1,9.86111111111111,1.0,98.6111111111111,,50.0,,100.0,89.07407407407406,Excellent,False,,,,
10009091,2021-07-02,,,,3.41,1.96,5.0,151.44,2909.62,,,53.34,,22.1,55.38,0.008774,215.15,6,True,False,False,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,KIRLOSKAR,93-2XM-001/2,1994.0,2016-10-18,132,31.5,16275.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,9.44558521560575,31.5,T1,4,1.0,1,1,,,,,T1,6.865384615384614,0.7,68.65384615384615,,50.0,,100.0,69.1025641025641,Good,False,,,,
10009091,2021-09-21,,,,2.35,1.48,4.12,99.24,1810.76,,,48.32,,21.3,64.95,0.007596,151.01,6,True,False,False,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,KIRLOSKAR,93-2XM-001/2,1994.0,2016-10-18,132,31.5,16275.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,9.44558521560575,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10009091,2021-12-28,,,,2.86,2.13,5.16,1826.47,1826.47,,,49.65,,17.6,68.6,0.008298,97.19,6,True,False,False,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,KIRLOSKAR,93-2XM-001/2,1994.0,2016-10-18,132,31.5,16275.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,9.44558521560575,31.5,T1,4,1.0,1,1,,,,,T1,8.951923076923077,0.95,89.51923076923076,,75.0,,100.0,88.01282051282051,Good,True,,,,
10009091,2022-01-27,,,,4.57,2.33,5.87,106.84,1865.49,,,55.98,,21.1,61.05,0.010624,175.59,6,True,False,False,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,KIRLOSKAR,93-2XM-001/2,1994.0,2016-10-18,132,31.5,16275.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,9.44558521560575,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,50.0,,100.0,80.0,Good,False,,,,
10009091,2022-02-27,,,,2.56,1.83,4.72,84.74,1314.67,,,45.45,,21.8,,,139.3,6,True,False,False,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,KIRLOSKAR,93-2XM-001/2,1994.0,2016-10-18,132,31.5,16275.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,9.44558521560575,31.5,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,50.0,,,73.07692307692308,Good,False,,,,
10009091,2022-06-29,,,,0.69,,2.97,131.81,1957.46,,,44.97,,19.4,60.44,0.009369,180.44,5,True,False,False,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,KIRLOSKAR,93-2XM-001/2,1994.0,2016-10-18,132,31.5,16275.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,9.44558521560575,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10009091,2023-01-11,,,1.33,3.36,3.48,5.81,68.15,740.02,,,34.34,,18.3,60.25,0.00893,116.97,7,True,True,True,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,KIRLOSKAR,93-2XM-001/2,1994.0,2016-10-18,132,31.5,16275.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,9.44558521560575,31.5,D1,2,0.5,4,2,D1,D2,,D1,T1,8.375,0.9,83.75,,75.0,,100.0,84.16666666666667,Excellent,False,,,,
10009091,2023-07-10,,,1.43,4.35,2.98,5.02,85.33,610.68,,,30.66,,26.3,,,129.77,7,True,True,True,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,KIRLOSKAR,93-2XM-001/2,1994.0,2016-10-18,132,31.5,16275.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,9.44558521560575,31.5,D1,2,0.429,3,1,D1,D2,,,T1,9.305555555555555,1.0,93.05555555555556,,50.0,,,83.11965811965811,Excellent,False,,,,
10009091,2024-05-03,,,,0.32,0.17,2.25,68.86,889.02,,,18.87,,31.8,49.87,0.009524,90.47,6,True,False,False,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,KIRLOSKAR,93-2XM-001/2,1994.0,2016-10-18,132,31.5,16275.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,9.44558521560575,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10009091,2024-11-07,,,,1.0,0.27,2.88,53.78,414.24,,,30.65,,23.9,54.37,0.009675,88.58,6,True,False,False,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,KIRLOSKAR,93-2XM-001/2,1994.0,2016-10-18,132,31.5,16275.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,9.44558521560575,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10009091,2025-06-18,,,1.1,4.63,0.85,4.55,53.43,831.79,,,25.46,,23.5,45.83,0.0096,90.02,7,True,True,True,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,KIRLOSKAR,93-2XM-001/2,1994.0,2016-10-18,132,31.5,16275.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,9.44558521560575,31.5,D1,2,0.857,3,2,D1,D1,,,T1,9.305555555555555,1.0,93.05555555555556,,50.0,,100.0,85.37037037037037,Fair,True,,,,
10009091,2025-12-17,,,,2.39,0.28,3.1,50.38,1431.97,,,27.92,,22.3,48.47,0.008874,84.07,6,True,False,False,"132/33KV,20/31.5MVA PTR",PTR31.5MVA,KIRLOSKAR,93-2XM-001/2,1994.0,2016-10-18,132,31.5,16275.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,9.44558521560575,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10009303,2022-07-19,,,,,,6.67,895.5,2694.4,,,,,6.2,2440.0,0.000762,902.17,3,False,False,False,"132/33KV, 50 MVA PTR -1",PTR 50MVA,THOSIBA,90183A04,2015.0,2016-04-23,132,50,15700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,9.932922655715263,50.0,T1,4,1.0,1,1,,,,,T1,8.5,1.0,85.0,,100.0,,100.0,90.0,Good,True,,,,
10009303,2023-01-27,,,,0.41,1.96,6.38,380.39,909.06,,,,,5.9,1330.0,0.00136,389.14,5,True,False,False,"132/33KV, 50 MVA PTR -1",PTR 50MVA,THOSIBA,90183A04,2015.0,2016-04-23,132,50,15700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,9.932922655715263,50.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,100.0,91.96969696969698,Good,True,,,,
10009303,2023-08-08,,,,,0.59,5.63,364.31,1113.92,,,,,6.5,,,370.53,4,False,False,False,"132/33KV, 50 MVA PTR -1",PTR 50MVA,THOSIBA,90183A04,2015.0,2016-04-23,132,50,15700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,9.932922655715263,50.0,T1,4,1.0,1,1,,,,,T1,9.6875,1.0,96.875,,100.0,,,97.59615384615384,Good,True,,,,
10009303,2024-02-16,,,,,0.53,4.92,271.89,1141.54,,,,,5.6,,,277.34,4,False,False,False,"132/33KV, 50 MVA PTR -1",PTR 50MVA,THOSIBA,90183A04,2015.0,2016-04-23,132,50,15700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,9.932922655715263,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10009303,2024-08-17,,,,,0.12,6.8,319.66,283.04,,,9.32,,6.1,,,335.9,5,True,False,False,"132/33KV, 50 MVA PTR -1",PTR 50MVA,THOSIBA,90183A04,2015.0,2016-04-23,132,50,15700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,9.932922655715263,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10009303,2024-09-19,,,,,,3.46,137.83,161.49,,,7.43,,,,,148.72,4,False,False,False,"132/33KV, 50 MVA PTR -1",PTR 50MVA,THOSIBA,90183A04,2015.0,2016-04-23,132,50,15700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,9.932922655715263,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,,,,85.0,Excellent,False,,,,
10009303,2025-02-24,,,,,0.02,4.52,163.09,209.32,,,,,6.0,,,167.63,4,False,False,False,"132/33KV, 50 MVA PTR -1",PTR 50MVA,THOSIBA,90183A04,2015.0,2016-04-23,132,50,15700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,9.932922655715263,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10009303,2025-10-18,,,,0.44,0.19,8.09,526.7,842.35,,,9.18,,9.7,,,544.6,6,True,False,False,"132/33KV, 50 MVA PTR -1",PTR 50MVA,THOSIBA,90183A04,2015.0,2016-04-23,132,50,15700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,9.932922655715263,50.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,,90.97633136094674,Good,True,,,,
10009322,2022-02-14,,,,,,6.06,701.96,2291.89,,,,,10.8,1400.0,0.002331,708.02,3,False,False,False,132/33 KV 50 MVA PTR-II,PTR 50MVA,THOSIBA,90169A19,2015.0,2016-04-29,132,50,18700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,9.91649555099247,50.0,T1,4,1.0,1,1,,,,,T1,9.0,1.0,90.0,,75.0,,100.0,88.33333333333333,Good,True,,,,
10009322,2022-09-27,,,,,,6.55,757.25,2062.86,,,5.4,,5.9,2140.0,0.001095,769.2,4,False,False,False,132/33 KV 50 MVA PTR-II,PTR 50MVA,THOSIBA,90169A19,2015.0,2016-04-29,132,50,18700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,9.91649555099247,50.0,T1,4,1.0,1,1,,,,,T1,8.821428571428571,0.95,88.21428571428571,,100.0,,100.0,92.14285714285715,Good,True,,,,
10009322,2023-03-29,,,,0.8,2.52,8.53,486.07,505.27,,,5.96,,6.0,786.9,0.001487,503.88,6,True,False,False,132/33 KV 50 MVA PTR-II,PTR 50MVA,THOSIBA,90169A19,2015.0,2016-04-29,132,50,18700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,9.91649555099247,50.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,100.0,92.17948717948718,Good,True,,,,
10009322,2023-10-04,,,,,0.75,6.91,493.66,1604.87,,,6.73,,7.6,,,508.05,5,True,False,False,132/33 KV 50 MVA PTR-II,PTR 50MVA,THOSIBA,90169A19,2015.0,2016-04-29,132,50,18700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,9.91649555099247,50.0,T1,4,1.0,1,1,,,,,T1,9.2625,0.95,92.62499999999999,,100.0,,,94.32692307692307,Good,True,,,,
10009322,2024-04-10,,,,,0.72,6.71,376.61,1210.93,,,5.42,,22.2,,,389.46,5,True,False,False,132/33 KV 50 MVA PTR-II,PTR 50MVA,THOSIBA,90169A19,2015.0,2016-04-29,132,50,18700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,9.91649555099247,50.0,T1,4,1.0,1,1,,,,,T1,8.775,0.9,87.75,,50.0,,,79.03846153846153,Good,False,,,,
10009322,2024-04-20,,,,,,,,,,,,,8.7,,,,0,False,False,False,132/33 KV 50 MVA PTR-II,PTR 50MVA,THOSIBA,90169A19,2015.0,2016-04-29,132,50,18700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,9.91649555099247,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10009322,2024-10-19,,,,,0.21,6.52,250.77,267.91,,,10.01,,11.6,4280.0,0.00448,267.51,5,True,False,False,132/33 KV 50 MVA PTR-II,PTR 50MVA,THOSIBA,90169A19,2015.0,2016-04-29,132,50,18700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,9.91649555099247,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10009322,2025-04-10,,,,,,9.97,492.54,1107.23,,,9.67,,7.4,,,512.18,4,False,False,False,132/33 KV 50 MVA PTR-II,PTR 50MVA,THOSIBA,90169A19,2015.0,2016-04-29,132,50,18700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,9.91649555099247,50.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,,89.83516483516483,Good,True,,,,
10009322,2025-11-21,,,,0.48,0.24,7.53,521.61,1770.78,,,6.0,,6.5,,,535.86,6,True,False,False,132/33 KV 50 MVA PTR-II,PTR 50MVA,THOSIBA,90169A19,2015.0,2016-04-29,132,50,18700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,9.91649555099247,50.0,T1,4,1.0,1,1,,,,,T1,9.317307692307692,0.95,93.17307692307692,,100.0,,,94.74852071005917,Good,True,,,,
10009385,2022-07-19,,,,4.19,,7.89,1281.63,8569.82,,,9.74,,11.1,3170.0,0.000668,1303.45,5,True,False,False,"220/132/11KV,100MVA PTR-2",PTR 100MVA,TRIL,220108,2009.0,2010-03-18,220,100,50560.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,16.032854209445585,100.0,T1,4,1.0,1,1,,,,,T1,8.5,1.0,85.0,,75.0,,100.0,85.0,Good,True,,,,
10009385,2022-08-11,,,,1.13,,5.32,878.71,5748.1,,,7.78,,,,,892.94,5,True,False,False,"220/132/11KV,100MVA PTR-2",PTR 100MVA,TRIL,220108,2009.0,2010-03-18,220,100,50560.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,16.032854209445585,100.0,T1,4,1.0,1,1,,,,,T1,7.2,0.8,72.0,,,,,72.0,Good,False,,,,
10009385,2022-10-21,,,,2.19,,3.93,679.79,5490.76,,,6.08,,,,,691.99,5,True,False,False,"220/132/11KV,100MVA PTR-2",PTR 100MVA,TRIL,220108,2009.0,2010-03-18,220,100,50560.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,16.032854209445585,100.0,T1,4,1.0,1,1,,,,,T1,8.1,0.9,81.0,,,,,81.0,Good,True,,,,
10009385,2023-01-27,,,,4.09,2.9,7.06,544.75,3047.3,,,8.69,,8.5,3320.0,0.000312,567.49,6,True,False,False,"220/132/11KV,100MVA PTR-2",PTR 100MVA,TRIL,220108,2009.0,2010-03-18,220,100,50560.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,16.032854209445585,100.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,100.0,,100.0,91.02564102564104,Good,True,,,,
10009385,2023-08-08,,,,0.31,0.89,5.8,470.53,3396.08,,,7.77,,11.6,,,485.3,6,True,False,False,"220/132/11KV,100MVA PTR-2",PTR 100MVA,TRIL,220108,2009.0,2010-03-18,220,100,50560.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,16.032854209445585,100.0,T1,4,1.0,1,1,,,,,T1,9.134615384615383,0.95,91.34615384615384,,75.0,,,87.57396449704142,Good,True,,,,
10009385,2024-02-16,,,,,0.73,4.92,303.78,3544.78,,,6.19,,8.9,,,315.62,5,True,False,False,"220/132/11KV,100MVA PTR-2",PTR 100MVA,TRIL,220108,2009.0,2010-03-18,220,100,50560.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,16.032854209445585,100.0,T1,4,1.0,1,1,,,,,T1,9.2625,0.95,92.62499999999999,,100.0,,,94.32692307692307,Good,True,,,,
10009385,2024-08-17,,,,1.52,0.38,5.47,323.36,728.26,,,9.92,,11.9,,,340.65,6,True,False,False,"220/132/11KV,100MVA PTR-2",PTR 100MVA,TRIL,220108,2009.0,2010-03-18,220,100,50560.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,16.032854209445585,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10009385,2025-02-24,,,,0.57,0.16,3.4,169.01,493.45,,,6.64,,11.1,,,179.78,6,True,False,False,"220/132/11KV,100MVA PTR-2",PTR 100MVA,TRIL,220108,2009.0,2010-03-18,220,100,50560.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,16.032854209445585,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10009385,2025-10-18,,,,3.49,0.43,6.54,482.39,2052.01,,,9.66,,16.3,,,502.51,6,True,False,False,"220/132/11KV,100MVA PTR-2",PTR 100MVA,TRIL,220108,2009.0,2010-03-18,220,100,50560.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,16.032854209445585,100.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,,,85.20710059171597,Good,True,,,,
10009489,2023-04-02,,,,7.45,1.77,3.98,188.01,669.09,,,10.05,,15.5,269.77,0.003285,211.26,6,True,False,False,"132/33KV,10/16MVA PTR(REMOVED)",PTR 16MVA,NEI,RY/2616/1,1979.0,2008-09-26,132,10/16,11685.0,SS-132KV-PTPM,PATHAPATNAM-132/33KV-SUBSTATION,17.505817932922657,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10009489,2023-11-30,,,,0.69,,2.44,180.2,1892.66,,,9.02,,16.5,1770.0,0.000579,192.35,5,True,False,False,"132/33KV,10/16MVA PTR(REMOVED)",PTR 16MVA,NEI,RY/2616/1,1979.0,2008-09-26,132,10/16,11685.0,SS-132KV-PTPM,PATHAPATNAM-132/33KV-SUBSTATION,17.505817932922657,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10009489,2024-05-07,,,20.255,9.030000000000001,0.46,7.61,113.0,737.0899999999999,,,72.715,,16.5,1320.0,0.000909,223.07,7,True,True,True,"132/33KV,10/16MVA PTR(REMOVED)",PTR 16MVA,NEI,RY/2616/1,1979.0,2008-09-26,132,10/16,11685.0,SS-132KV-PTPM,PATHAPATNAM-132/33KV-SUBSTATION,17.505817932922657,10.0,D1,2,0.556,4,2,D2,D1,D1,,T1,6.333333333333333,0.8,63.33333333333333,,75.0,,100.0,70.55555555555556,Good,False,,,,
10009615,2025-02-15,,,,,,,,,,,,,177.2,,,,0,False,False,False,100KVA 33KV/433V STATION,STR,HPE,10349,1992.0,1993-06-13,132,0.001,360.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,32.79397672826831,0.001,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10009621,2022-11-28,,,,26.73,7.21,6.51,95.66,1494.4,,,,,12.4,1840.0,0.001008,136.11,5,True,False,False,"132/33KV,19/31.5MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/23,2012.0,2013-12-13,132,31.5,53800.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,12.292950034223136,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10009621,2023-05-19,,,,30.13,8.39,10.49,279.96,960.31,,,8.83,,12.1,,,337.8,6,True,False,False,"132/33KV,19/31.5MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/23,2012.0,2013-12-13,132,31.5,53800.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,12.292950034223136,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10009621,2023-05-27,,,43.52,46.93,8.93,14.14,177.31,466.05,,,49.19,,,,,340.02,7,True,True,True,"132/33KV,19/31.5MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/23,2012.0,2013-12-13,132,31.5,53800.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,12.292950034223136,31.5,D2,3,0.556,4,2,D2,Normal,D2,,T1,5.541666666666666,0.7,55.41666666666666,,,,,55.41666666666666,Fair,False,,,,
10009621,2025-05-17,,,,,,,,,,73.25,,38.06,14.5,1690.0,0.000939,,0,False,False,False,"132/33KV,19/31.5MVA PTR-I",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/23,2012.0,2013-12-13,132,31.5,53800.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,12.292950034223136,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10009640,2022-08-25,,,,24.48,,,277.08,1776.99,,,3.57,,8.4,1330.0,0.001776,305.13,4,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-44662,2009.0,2021-04-04,132,31.5,0.0,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,4.985626283367557,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10009640,2023-03-31,,,1.79,9.59,2.39,,55.57,277.99,,,,,15.1,1850.0,0.000765,69.34,5,True,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-44662,2009.0,2021-04-04,132,31.5,0.0,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,4.985626283367557,31.5,T1,4,1.0,1,1,,,,,T1,7.6826923076923075,0.85,76.82692307692307,,75.0,,100.0,79.55128205128204,Good,False,,,,
10009640,2023-10-03,,,,6.31,1.9,,86.58,1334.35,,,,,20.7,,,94.79,4,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-44662,2009.0,2021-04-04,132,31.5,0.0,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,4.985626283367557,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,,84.61538461538461,Excellent,False,,,,
10009640,2024-03-02,,,,1.35,0.62,,81.36,993.07,,,,,21.2,2300.0,0.000634,83.33,4,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-44662,2009.0,2021-04-04,132,31.5,0.0,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,4.985626283367557,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10009640,2024-10-08,,,,12.62,2.07,1.56,43.97,229.7,,,5.58,,18.3,,,65.8,6,True,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-44662,2009.0,2021-04-04,132,31.5,0.0,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,4.985626283367557,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10009640,2025-04-23,,,,3.48,,,54.43,809.38,,,6.35,,24.9,,,64.26,4,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-44662,2009.0,2021-04-04,132,31.5,0.0,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,4.985626283367557,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,,80.76923076923076,Excellent,False,,,,
10009640,2025-10-22,,,0.46,1.49,,,51.78,422.7,,,5.97,,21.6,,,59.7,5,True,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-44662,2009.0,2021-04-04,132,31.5,0.0,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,4.985626283367557,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,,84.61538461538461,Excellent,False,,,,
10009748,2023-01-11,,,5.23,61.34,16.9,2.73,22.17,162.14,,,,,12.8,195.84,0.004057,108.37,6,True,False,True,"132/33KV,10/16MVA PTR-IV",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,IT-36087,2013.0,2025-10-03,132,16,12400.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,0.487337440109514,16.0,DT,7,0.75,2,1,DT,,,,T3,8.75,1.0,87.5,,75.0,,100.0,86.66666666666667,Poor,True,,,,
10009748,2023-01-27,,,4.97,61.24,16.72,2.64,29.88,280.63,,,,,17.3,198.95,0.004262,115.45,6,True,False,True,"132/33KV,10/16MVA PTR-IV",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,IT-36087,2013.0,2025-10-03,132,16,12400.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,0.487337440109514,16.0,DT,7,0.75,2,1,DT,,,,T3,7.4375,0.85,74.375,,75.0,,100.0,77.91666666666667,Poor,True,,,,
10009748,2023-05-05,,,3.17,35.35,10.39,,56.01,395.29,,,,,16.7,,,104.92,5,True,False,False,"132/33KV,10/16MVA PTR-IV",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,IT-36087,2013.0,2025-10-03,132,16,12400.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,0.487337440109514,16.0,T1,4,1.0,1,1,,,,,T1,7.230769230769231,0.8,72.3076923076923,,75.0,,,72.92899408284023,Good,False,,,,
10009748,2023-11-15,,,0.52,8.36,2.42,,65.23,1070.74,,,,,15.7,192.31,0.004399,76.53,5,True,False,False,"132/33KV,10/16MVA PTR-IV",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,IT-36087,2013.0,2025-10-03,132,16,12400.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,0.487337440109514,16.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,75.0,,100.0,81.66666666666667,Excellent,False,,,,
10009748,2024-05-15,,,0.24,6.08,1.27,0.89,44.28,327.38,,,,,17.8,197.78,0.005335,52.76,6,True,False,True,"132/33KV,10/16MVA PTR-IV",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,IT-36087,2013.0,2025-10-03,132,16,12400.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,0.487337440109514,16.0,Normal,0,1.0,2,0,T3,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10009748,2024-12-27,,,0.65,5.94,1.15,,28.23,369.31,,,6.49,,10.9,199.73,0.004387,42.46,6,True,False,False,"132/33KV,10/16MVA PTR-IV",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,IT-36087,2013.0,2025-10-03,132,16,12400.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,0.487337440109514,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10009748,2025-01-18,,,0.39,5.83,0.99,,27.25,194.64,,,,,,,,34.46,5,True,False,False,"132/33KV,10/16MVA PTR-IV",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,IT-36087,2013.0,2025-10-03,132,16,12400.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,0.487337440109514,16.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10009748,2025-08-19,,,1.6,46.69,6.76,9.29,38.62,742.02,,,8.49,,17.2,94.36,0.007468,111.45,7,True,True,True,"132/33KV,10/16MVA PTR-IV",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,IT-36087,2013.0,2025-10-03,132,16,12400.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,0.487337440109514,16.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,7.909722222222221,0.85,79.09722222222221,,75.0,,100.0,81.06481481481481,Poor,True,,,,
10009748,2025-10-05,,,,0.22,,,,32.14,,,,,,,,0.22,2,False,False,False,"132/33KV,10/16MVA PTR-IV",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,IT-36087,2013.0,2025-10-03,132,16,12400.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,0.487337440109514,16.0,Normal,0,1.0,1,0,,,,,T3,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10009748,2025-10-06,,,,,,,,94.12,,,,,,,,,1,False,False,False,"132/33KV,10/16MVA PTR-IV",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,IT-36087,2013.0,2025-10-03,132,16,12400.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,0.487337440109514,16.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10009748,2025-10-07,,,,0.13,,,,97.34,,,16.5,,20.6,228.05,0.005163,16.63,3,False,False,False,"132/33KV,10/16MVA PTR-IV",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,IT-36087,2013.0,2025-10-03,132,16,12400.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,0.487337440109514,16.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10009748,2025-10-14,,,,,,,,37.47,,,5.54,,17.6,,,5.54,2,False,False,False,"132/33KV,10/16MVA PTR-IV",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,IT-36087,2013.0,2025-10-03,132,16,12400.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,0.487337440109514,16.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10009748,2025-11-13,,,,0.7,,,11.0,386.62,,,,,15.7,,,11.7,3,False,False,False,"132/33KV,10/16MVA PTR-IV",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,IT-36087,2013.0,2025-10-03,132,16,12400.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,0.487337440109514,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10009886,2021-12-14,,,,4.73,,1.48,90.17,2458.09,,,,,19.7,2440.0,0.000519,96.38,4,False,False,False,"132/33KV 19/31.5MVA, PTR-1",PTR31.5MVA,TRIL,220020,2008.0,2016-07-18,132,31.5,18200.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,9.697467488021903,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10009886,2022-06-18,,,,3.73,,,142.56,2649.39,,,,,18.0,541.27,0.00505,146.29,3,False,False,False,"132/33KV 19/31.5MVA, PTR-1",PTR31.5MVA,TRIL,220020,2008.0,2016-07-18,132,31.5,18200.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,9.697467488021903,31.5,T1,4,1.0,1,1,,,,,T1,9.025,0.95,90.25000000000001,,75.0,,100.0,88.5,Good,True,,,,
10009886,2022-12-15,,,,5.36,1.44,,79.06,871.63,,,,,12.4,628.65,0.00145,85.86,4,False,False,False,"132/33KV 19/31.5MVA, PTR-1",PTR31.5MVA,TRIL,220020,2008.0,2016-07-18,132,31.5,18200.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,9.697467488021903,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10009886,2023-06-30,,,,5.98,1.47,,83.11,560.26,,,,,17.6,,,90.56,4,False,False,False,"132/33KV 19/31.5MVA, PTR-1",PTR31.5MVA,TRIL,220020,2008.0,2016-07-18,132,31.5,18200.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,9.697467488021903,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10009886,2023-12-12,,,,1.05,0.4,,100.72,2804.45,,,,,17.0,,,102.17,4,False,False,False,"132/33KV 19/31.5MVA, PTR-1",PTR31.5MVA,TRIL,220020,2008.0,2016-07-18,132,31.5,18200.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,9.697467488021903,31.5,T1,4,1.0,1,1,,,,,T1,9.203125,0.95,92.03125,,75.0,,,88.10096153846153,Good,True,,,,
10009886,2024-06-14,,,,0.64,,,35.56,263.83,,,,,18.1,2050.0,0.000932,36.2,3,False,False,False,"132/33KV 19/31.5MVA, PTR-1",PTR31.5MVA,TRIL,220020,2008.0,2016-07-18,132,31.5,18200.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,9.697467488021903,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10009886,2025-01-06,,,,0.48,,,24.4,269.57,,,,,12.4,,,24.88,3,False,False,False,"132/33KV 19/31.5MVA, PTR-1",PTR31.5MVA,TRIL,220020,2008.0,2016-07-18,132,31.5,18200.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,9.697467488021903,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10009886,2025-07-17,,,,5.12,0.15,,60.08,1238.67,,,,,15.5,,,65.35,4,False,False,False,"132/33KV 19/31.5MVA, PTR-1",PTR31.5MVA,TRIL,220020,2008.0,2016-07-18,132,31.5,18200.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,9.697467488021903,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10009886,2026-01-21,,,,2.23,,,46.0,1837.95,,,,,11.8,,,48.23,3,False,False,False,"132/33KV 19/31.5MVA, PTR-1",PTR31.5MVA,TRIL,220020,2008.0,2016-07-18,132,31.5,18200.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,9.697467488021903,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10009905,2023-12-12,,,,0.19,,,76.39,1579.83,,,,,8.7,,,76.58,3,False,False,False,"132/33KV 19/31.5MVA, PTR-2",PTR31.5MVA,TRIL,PC0100492,,2013-11-21,132,31.5,17890.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,12.353182751540041,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10009905,2024-06-14,,,,,,,31.33,160.05,,,,,11.0,,,31.33,2,False,False,False,"132/33KV 19/31.5MVA, PTR-2",PTR31.5MVA,TRIL,PC0100492,,2013-11-21,132,31.5,17890.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,12.353182751540041,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10009905,2025-07-17,,,,3.14,,,44.71,669.41,,,6.73,,9.4,,,54.58,4,False,False,False,"132/33KV 19/31.5MVA, PTR-2",PTR31.5MVA,TRIL,PC0100492,,2013-11-21,132,31.5,17890.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,12.353182751540041,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10009905,2026-01-21,,,,1.56,,,40.7,947.44,,,,,7.6,,,42.26,3,False,False,False,"132/33KV 19/31.5MVA, PTR-2",PTR31.5MVA,TRIL,PC0100492,,2013-11-21,132,31.5,17890.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,12.353182751540041,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10010037,2021-04-22,,,,6.42,1.13,1.5,212.13,1762.27,,,8.76,,,,,229.94,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR 50MVA,BHARAT BIJILI LIMITED,5263/3,,2012-02-01,132,30/50,20930.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,14.157426420260096,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10010037,2021-07-07,,,,4.56,,1.56,186.14,2409.25,,,5.76,,12.0,1640.0,0.001452,198.02,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR 50MVA,BHARAT BIJILI LIMITED,5263/3,,2012-02-01,132,30/50,20930.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,14.157426420260096,30.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10010037,2022-05-04,,,,3.37,,0.83,270.34,2505.75,,,8.67,,14.4,2650.0,0.001047,283.21,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR 50MVA,BHARAT BIJILI LIMITED,5263/3,,2012-02-01,132,30/50,20930.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,14.157426420260096,30.0,T1,4,1.0,1,1,,,,,T1,9.2625,0.95,92.62499999999999,,75.0,,100.0,90.08333333333333,Good,True,,,,
10010037,2022-12-01,,,,6.89,1.39,3.67,154.94,1115.29,,,8.26,,10.4,1920.0,0.001983,175.15,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR 50MVA,BHARAT BIJILI LIMITED,5263/3,,2012-02-01,132,30/50,20930.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,14.157426420260096,30.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10010037,2023-07-12,,,57.81,72.26,6.9,32.53,203.71,479.4,,,103.6,,12.8,,,476.81,7,True,True,True,50MVA-132/33KV-POWER TRANSFORMER-II,PTR 50MVA,BHARAT BIJILI LIMITED,5263/3,,2012-02-01,132,30/50,20930.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,14.157426420260096,30.0,D2,3,0.556,4,2,D2,Normal,D2,,T1,5.416666666666667,0.75,54.16666666666667,,75.0,,,58.97435897435898,Fair,False,,,,
10010037,2023-08-04,,,25.54,29.38,3.05,21.38,146.13,1116.72,,,90.52,,11.1,,,316.0,7,True,True,True,50MVA-132/33KV-POWER TRANSFORMER-II,PTR 50MVA,BHARAT BIJILI LIMITED,5263/3,,2012-02-01,132,30/50,20930.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,14.157426420260096,30.0,D2,3,0.556,4,2,D2,D1,D2,,T1,5.145833333333333,0.65,51.45833333333333,,75.0,,,56.891025641025635,Fair,False,,,,
10010037,2024-09-19,,,0.5,10.27,0.4,4.55,60.4,167.03,,,13.11,,15.9,,,88.87,7,True,True,True,50MVA-132/33KV-POWER TRANSFORMER-II,PTR 50MVA,BHARAT BIJILI LIMITED,5263/3,,2012-02-01,132,30/50,20930.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,14.157426420260096,30.0,Normal,0,1.0,4,0,T3,D1,,T3,T1,7.5,0.75,75.0,,75.0,,,75.0,Good,False,,,,
10010037,2024-12-21,,,,,,,,,,,,,11.3,,,,0,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR 50MVA,BHARAT BIJILI LIMITED,5263/3,,2012-02-01,132,30/50,20930.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,14.157426420260096,30.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10010037,2025-05-06,,,,17.45,0.72,5.02,72.83,595.08,,,11.97,,12.1,,,107.99,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR 50MVA,BHARAT BIJILI LIMITED,5263/3,,2012-02-01,132,30/50,20930.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,14.157426420260096,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10010037,2025-12-05,,,0.44,5.19,0.01,2.75,112.63,1225.93,,,9.3,,10.4,,,130.32,7,True,True,True,50MVA-132/33KV-POWER TRANSFORMER-II,PTR 50MVA,BHARAT BIJILI LIMITED,5263/3,,2012-02-01,132,30/50,20930.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,14.157426420260096,30.0,Normal,0,1.0,4,0,DT,D1,,T3,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10010209,2021-09-24,,,11.41,3138.68,318.11,528.55,675.98,6141.34,,,39.08,,,,,4711.81,7,True,True,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,4.722222222222222,1.0,47.22222222222222,,,,,47.22222222222222,Poor,True,,,,
10010209,2021-12-07,,,8.7,2405.18,262.61,346.07,416.82,4894.35,,,41.2,,,,,3480.58,7,True,True,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,4.180555555555555,0.7,41.80555555555555,,,,,41.80555555555555,Poor,True,,,,
10010209,2022-02-16,,,11.45,2515.63,275.62,359.33,388.86,4223.32,,,37.55,,9.3,1750.0,0.000949,3588.44,7,True,True,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,3.694444444444444,0.7,36.94444444444444,,100.0,,100.0,57.96296296296296,Poor,True,,,,
10010209,2022-08-23,,,19.34,3483.94,372.44,511.51,419.97,4065.65,,,73.09,,11.8,1150.0,0.002056,4880.32,7,True,True,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,3.125,0.75,31.25,,75.0,,100.0,49.166666666666664,Poor,True,,,,
10010209,2022-12-20,,,,,,,,,,,,,8.1,1640.0,0.001254,,0,False,False,False,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10010209,2022-12-24,,,1.42,16.09,2.28,5.52,4.46,34.5,,,,,,,,29.77,6,True,False,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,DT,7,0.75,2,1,DT,,,,T3,9.21875,1.0,92.1875,,,,,92.1875,Poor,True,,,,
10010209,2022-12-25,,,1.42,18.85,2.78,6.04,4.85,57.23,,,,,,,,33.94,6,True,False,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,DT,7,0.75,2,1,DT,,,,T3,6.9140625,0.75,69.140625,,,,,69.140625,Poor,True,,,,
10010209,2022-12-26,,,1.52,20.77,3.07,6.43,5.42,42.8,,,,,11.6,652.46,0.002555,37.21,6,True,False,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,DT,7,0.75,2,1,DT,,,,T3,6.453125,0.7,64.53125,,75.0,,100.0,71.35416666666667,Poor,True,,,,
10010209,2022-12-29,,,1.58,24.56,3.12,7.12,6.79,57.96,,,,,14.7,1230.0,0.001285,43.17,6,True,False,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,DT,7,0.75,2,1,DT,,,,T3,6.9140625,0.75,69.140625,,75.0,,100.0,74.42708333333333,Poor,True,,,,
10010209,2023-01-23,,,1.74,37.76,3.95,8.19,15.05,137.76,,,,,12.4,,0.003075,66.69,6,True,False,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,T3,6,1.0,2,2,T3,,,,T3,7.375,0.8,73.75,,75.0,,100.0,77.5,Poor,True,,,,
10010209,2023-03-07,,,4.36,71.67,5.97,14.93,17.56,90.55,,,14.81,,11.8,1190.0,0.001314,129.3,7,True,True,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,T3,6,0.4,5,3,DT,T2,T3,T3,T3,7.111111111111112,0.8,71.11111111111111,,75.0,,100.0,75.74074074074075,Good,False,,,,
10010209,2023-03-28,,,4.38,104.05,8.12,22.17,31.61,144.37,,,19.47,,,,,189.8,7,True,True,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.222222222222222,0.7,62.22222222222222,,,,,62.22222222222222,Poor,True,,,,
10010209,2023-05-04,,,4.58,111.6,8.77,21.48,31.41,103.37,,,20.86,,,,,198.7,7,True,True,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.444444444444445,0.95,84.44444444444444,,,,,84.44444444444444,Poor,True,,,,
10010209,2023-06-15,,,3.8,141.63,10.23,26.27,58.72,256.22,,,19.83,,,,,260.48,7,True,True,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.666666666666667,0.75,66.66666666666667,,,,,66.66666666666667,Poor,True,,,,
10010209,2023-10-03,,,0.67,59.04,3.47,19.87,79.73,933.43,,,12.76,,13.7,,,175.54,7,True,True,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,T3,6,0.6,5,3,T3,T2,T3,T3,T1,7.666666666666668,0.8,76.66666666666669,,75.0,,,76.2820512820513,Poor,True,,,,
10010209,2024-04-09,,,6.87,214.56,12.57,94.54,159.8,1383.45,,,60.78,,11.4,,,549.12,7,True,True,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.506944444444444,0.65,55.069444444444436,,75.0,,,59.66880341880341,Poor,True,,,,
10010209,2024-04-14,,,4.41,125.42,7.95,44.36,65.78,527.64,,,37.16,,,,,285.08,7,True,True,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.777777777777779,0.65,57.777777777777786,,,,,57.777777777777786,Poor,True,,,,
10010209,2024-04-29,,,2.86,113.62,6.54,42.14,67.15,633.13,,,31.81,,,,,264.12,7,True,True,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.222222222222222,0.7,62.22222222222222,,,,,62.22222222222222,Poor,True,,,,
10010209,2025-02-18,,,3.29,165.21,10.76,59.16,55.72,154.35,,,32.9,,12.7,1650.0,0.000655,327.04,7,True,True,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.444444444444445,0.95,84.44444444444444,,75.0,,100.0,84.62962962962963,Poor,True,,,,
10010209,2025-03-28,,,9.31,447.9,37.3,95.19,162.64,1193.37,,,33.87,,,,,786.21,7,True,True,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.152777777777778,0.7,51.52777777777777,,,,,51.52777777777777,Poor,True,,,,
10010209,2025-04-15,,,6.88,372.13,31.61,81.49,106.54,846.65,,,40.25,,,,,638.9,7,True,True,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.506944444444444,0.65,55.069444444444436,,,,,55.069444444444436,Poor,True,,,,
10010209,2025-05-16,,,9.05,435.57,40.17,95.95,101.94,699.55,,,38.57,,,,,721.25,7,True,True,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.520833333333334,0.75,55.208333333333336,,,,,55.208333333333336,Poor,True,,,,
10010209,2025-06-17,,,9.49,541.89,47.71,119.42,142.23,993.54,,,46.0,,,,,906.74,7,True,True,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,4.784722222222222,0.65,47.84722222222222,,,,,47.84722222222222,Poor,True,,,,
10010209,2025-07-05,,,8.87,579.28,50.06,132.86,136.69,1061.42,,,43.23,,,,,950.99,7,True,True,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,4.965277777777778,0.65,49.65277777777778,,,,,49.65277777777778,Poor,True,,,,
10010209,2025-08-09,,,7.49,499.24,45.53,106.34,120.86,907.22,,,49.91,,24.8,,,829.37,7,True,True,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.236111111111112,0.65,52.361111111111114,,50.0,,,51.81623931623932,Poor,True,,,,
10010209,2025-10-07,,,4.04,264.4,18.97,110.13,107.77,548.81,,,43.86,,15.2,,,549.17,7,True,True,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.9305555555555545,0.7,59.30555555555554,,75.0,,,62.92735042735042,Poor,True,,,,
10010209,2025-11-21,,,7.02,333.88,23.63,141.48,190.92,1888.47,,,65.03,,11.0,,,761.96,7,True,True,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.236111111111112,0.65,52.361111111111114,,75.0,,,57.585470085470085,Poor,True,,,,
