Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10010209,2025-12-12,,,4.68,262.51,18.98,104.25,146.73,1691.24,,,49.16,,13.5,,,586.31,7,True,True,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.506944444444444,0.65,55.069444444444436,,75.0,,,59.66880341880341,Poor,True,,,,
10010209,2026-01-27,,,6.64,329.81,24.33,134.79,152.81,1811.46,,,52.66,,7.9,,,701.04,7,True,True,True,"50 MVA ,220/33 KV BHEL PTR-I",PTR 50MVA,BHEL,2014700,2002.0,2003-05-29,220,50,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,22.836413415468858,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.041666666666666,0.75,60.416666666666664,,100.0,,,69.55128205128204,Poor,True,,,,
10010246,2022-02-16,,,,1.16,,4.54,527.62,1830.16,,,5.75,,7.0,3460.0,0.00057,539.07,5,True,False,False,"31.5 MVA,220/33 KV BBL PTR-II",PTR31.5MVA,BHARAT BIJILI LIMITED,5278/1,2011.0,2012-12-12,220,31.5,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,13.295003422313483,31.5,T1,4,1.0,1,1,,,,,T1,9.75,1.0,97.5,,100.0,,100.0,98.33333333333333,Good,True,,,,
10010246,2022-08-23,,,,,,5.36,686.51,2138.6,,,8.02,,5.2,2280.0,0.001103,699.89,4,False,False,False,"31.5 MVA,220/33 KV BBL PTR-II",PTR31.5MVA,BHARAT BIJILI LIMITED,5278/1,2011.0,2012-12-12,220,31.5,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,13.295003422313483,31.5,T1,4,1.0,1,1,,,,,T1,8.821428571428571,0.95,88.21428571428571,,100.0,,100.0,92.14285714285715,Good,True,,,,
10010246,2023-03-07,,,,2.25,1.78,6.2,3006.62,464.25,,,7.23,,5.9,1800.0,0.000561,324.08,6,True,False,False,"31.5 MVA,220/33 KV BBL PTR-II",PTR31.5MVA,BHARAT BIJILI LIMITED,5278/1,2011.0,2012-12-12,220,31.5,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,13.295003422313483,31.5,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,100.0,,100.0,89.87179487179488,Good,True,,,,
10010246,2023-10-03,,,,,0.6,5.95,459.75,1983.04,,,10.55,,7.0,,,476.85,5,True,False,False,"31.5 MVA,220/33 KV BBL PTR-II",PTR31.5MVA,BHARAT BIJILI LIMITED,5278/1,2011.0,2012-12-12,220,31.5,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,13.295003422313483,31.5,T1,4,1.0,1,1,,,,,T1,8.775,0.9,87.75,,100.0,,,90.57692307692308,Good,True,,,,
10010246,2024-04-09,,,,0.14,0.58,7.6,537.04,1352.71,,,11.16,,13.4,,,556.52,6,True,False,False,"31.5 MVA,220/33 KV BBL PTR-II",PTR31.5MVA,BHARAT BIJILI LIMITED,5278/1,2011.0,2012-12-12,220,31.5,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,13.295003422313483,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,,,85.20710059171597,Good,True,,,,
10010246,2025-02-18,,,,0.12,,4.01,149.5,184.31,,,10.25,,7.5,,,163.88,5,True,False,False,"31.5 MVA,220/33 KV BBL PTR-II",PTR31.5MVA,BHARAT BIJILI LIMITED,5278/1,2011.0,2012-12-12,220,31.5,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,13.295003422313483,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10010246,2025-03-28,,,,,,,,,,,,,6.4,,,,0,False,False,False,"31.5 MVA,220/33 KV BBL PTR-II",PTR31.5MVA,BHARAT BIJILI LIMITED,5278/1,2011.0,2012-12-12,220,31.5,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,13.295003422313483,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10010246,2025-10-07,,,,2.74,0.04,6.58,286.46,638.48,,,16.81,,8.6,,,312.63,6,True,False,False,"31.5 MVA,220/33 KV BBL PTR-II",PTR31.5MVA,BHARAT BIJILI LIMITED,5278/1,2011.0,2012-12-12,220,31.5,0.0,SS-220KV-RCVM,RAMPACHODAVARAM-220/33KV-SUBSTATION,13.295003422313483,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10010416,2022-04-04,,,,145.75,41.57,3.59,51.0,779.61,,,,,10.0,2100.0,0.00071,241.91,5,True,False,False,18.9/31.5 MVA 132/33KV PTR-I,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43122,2009.0,2009-02-16,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,17.114305270362767,31.5,T3,6,1.0,1,1,,,,,T3,9.318181818181818,1.0,93.18181818181819,,100.0,,100.0,95.45454545454545,Poor,True,,,,
10010416,2022-09-28,,,,122.75,36.88,1.48,61.1,1122.0,,,,,12.3,861.89,0.002242,222.21,5,True,False,False,18.9/31.5 MVA 132/33KV PTR-I,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43122,2009.0,2009-02-16,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,17.114305270362767,31.5,T3,6,1.0,1,1,,,,,T3,8.386363636363637,0.9,83.86363636363636,,75.0,,100.0,84.24242424242424,Poor,True,,,,
10010416,2023-03-24,,,,66.81,23.59,4.02,36.43,295.15,,,,,11.1,741.49,0.000924,130.85,5,True,False,False,18.9/31.5 MVA 132/33KV PTR-I,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43122,2009.0,2009-02-16,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,17.114305270362767,31.5,T3,6,1.0,1,1,,,,,T3,7.920454545454545,0.85,79.20454545454545,,75.0,,100.0,81.13636363636364,Poor,True,,,,
10010416,2023-10-18,,,,15.99,5.2,2.46,39.5,725.01,,,,,12.3,,,63.15,5,True,False,False,18.9/31.5 MVA 132/33KV PTR-I,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43122,2009.0,2009-02-16,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,17.114305270362767,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,,82.6923076923077,Excellent,False,,,,
10010416,2024-04-15,,,,11.43,4.09,,29.26,435.18,,,,,13.6,,,44.78,4,False,False,False,18.9/31.5 MVA 132/33KV PTR-I,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43122,2009.0,2009-02-16,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,17.114305270362767,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10010416,2024-10-28,,,0.04,4.44,1.51,0.82,13.83,59.98,,,,,12.8,,,20.64,6,True,False,True,18.9/31.5 MVA 132/33KV PTR-I,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43122,2009.0,2009-02-16,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,17.114305270362767,31.5,Normal,0,1.0,2,0,T3,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10010416,2025-03-27,,,,27.4,9.71,5.21,76.05,1032.66,,,8.86,,14.2,,,127.23,6,True,False,False,18.9/31.5 MVA 132/33KV PTR-I,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43122,2009.0,2009-02-16,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,17.114305270362767,31.5,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,75.0,,,78.84615384615384,Good,False,,,,
10010416,2025-05-14,,,1.45,17.6,6.8,3.87,40.86,544.46,,,18.3,,,,,88.88,7,True,True,True,18.9/31.5 MVA 132/33KV PTR-I,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43122,2009.0,2009-02-16,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,17.114305270362767,31.5,DT,7,0.375,4,1,DT,T3,,T1,T1,6.979166666666666,0.75,69.79166666666666,,,,,69.79166666666666,Good,False,,,,
10010416,2025-05-30,,,1.27,16.29,5.93,,34.62,561.49,,,,,,,,58.11,5,True,False,False,18.9/31.5 MVA 132/33KV PTR-I,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43122,2009.0,2009-02-16,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,17.114305270362767,31.5,T1,4,1.0,1,1,,,,,T1,7.230769230769231,0.8,72.3076923076923,,,,,72.3076923076923,Good,False,,,,
10010416,2025-11-26,,,0.7,9.94,2.26,2.97,70.53,1462.43,,,,,10.2,,,86.4,6,True,False,True,18.9/31.5 MVA 132/33KV PTR-I,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43122,2009.0,2009-02-16,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,17.114305270362767,31.5,Normal,0,1.0,2,0,DT,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10010449,2021-11-10,,,,,,,,,,,,,18.1,214.44,0.003019,,0,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10010449,2021-12-26,,,,16.87,3.02,1.29,122.73,1978.16,,,9.11,,20.8,355.41,0.002283,153.02,6,True,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10010449,2022-03-01,,,,,,,,,,,,,11.6,126.02,0.005632,,0,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10010449,2022-03-03,,,,,,,3.64,63.71,,,,,10.6,,,3.64,2,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10010449,2022-03-04,,,,,,,4.58,92.16,,,,,12.7,,,4.58,2,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10010449,2022-03-05,,,,,,,5.41,90.33,,,,,11.9,199.92,0.003614,5.41,2,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10010449,2022-04-04,,,,,,0.44,30.16,295.9,,,,,13.6,237.75,0.003193,30.6,3,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10010449,2022-09-28,,,,0.27,,,80.53,900.37,,,,,14.8,195.72,0.004111,80.8,3,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10010449,2023-03-24,,,,3.47,,,47.08,274.15,,,,,14.2,195.92,0.003738,50.55,3,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10010449,2023-10-18,,,,,,,58.03,820.81,,,,,15.3,,,58.03,2,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10010449,2024-04-15,,,,,,,45.24,501.04,,,,,21.4,269.97,0.003083,45.24,2,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10010449,2024-10-28,,,,,,,26.26,90.1,,,7.03,,14.6,244.17,0.002577,33.29,3,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10010449,2025-03-27,,,,3.59,,,68.93,861.07,,,6.4,,14.8,239.14,0.003162,78.92,4,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10010449,2025-11-26,,,,2.09,,,70.1,1070.69,,,,,12.4,198.92,0.003545,72.19,3,False,False,False,20/31.5 MVA 132/33KV PTR-III,PTR31.5MVA,BHEL,2001974,1983.0,2010-07-10,132,31.5,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,15.720739219712526,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10010571,2021-06-22,,,,70.97,6.77,6.06,167.02,1506.36,,,4.06,,6.2,914.84,0.002127,254.88,6,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,VEL,90083A08,2010.0,2010-09-15,132,31.5,15300.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,15.537303216974674,31.5,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,100.0,,100.0,96.15384615384615,Good,True,,,,
10010571,2022-02-23,,,,36.9,3.03,2.54,71.94,652.3,,,,,9.4,866.84,0.002882,114.41,5,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,VEL,90083A08,2010.0,2010-09-15,132,31.5,15300.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,15.537303216974674,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10010571,2022-08-23,,,,39.14,0.5,1.94,82.07,730.2,,,17.89,,8.2,1100.0,0.001999,141.54,6,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,VEL,90083A08,2010.0,2010-09-15,132,31.5,15300.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,15.537303216974674,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10010571,2023-03-27,,,1.4,31.8,6.2,7.11,71.14,239.29,,,33.98,,7.9,705.41,0.002397,151.63,7,True,True,True,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,VEL,90083A08,2010.0,2010-09-15,132,31.5,15300.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,15.537303216974674,31.5,T3,6,0.875,4,3,T3,T3,,T3,T1,8.840277777777777,0.95,88.40277777777776,,100.0,,100.0,92.26851851851852,Poor,True,,,,
10010571,2023-10-12,,,,7.85,1.75,4.74,53.48,583.62,,,30.43,,8.4,,,98.25,6,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,VEL,90083A08,2010.0,2010-09-15,132,31.5,15300.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,15.537303216974674,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10010571,2024-05-06,,,,5.1,0.73,2.74,36.21,224.11,,,21.11,,7.8,,,65.89,6,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,VEL,90083A08,2010.0,2010-09-15,132,31.5,15300.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,15.537303216974674,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10010571,2025-01-08,,,,5.63,0.78,2.47,18.71,70.67,,,22.25,,9.6,645.18,0.00251,49.84,6,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,VEL,90083A08,2010.0,2010-09-15,132,31.5,15300.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,15.537303216974674,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10010571,2025-07-11,,,,25.24,5.09,7.68,72.6,592.94,,,27.47,,9.9,,,138.08,6,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,VEL,90083A08,2010.0,2010-09-15,132,31.5,15300.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,15.537303216974674,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,,88.46153846153845,Excellent,False,,,,
10010571,2026-02-12,,,0.45,6.6,0.6,2.85,32.95,471.59,,,13.32,,5.1,,,56.77,7,True,True,True,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,VEL,90083A08,2010.0,2010-09-15,132,31.5,15300.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,15.537303216974674,31.5,Normal,0,1.0,4,0,DT,D1,,T3,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10010591,2021-06-22,,,,1.31,,10.63,719.87,2189.63,,,5.0,,6.2,2000.0,0.000984,736.81,5,True,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A07,2015.0,2015-04-22,132,31.5,15800.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,10.937713894592745,31.5,T1,4,1.0,1,1,,,,,T1,9.5,1.0,95.0,,100.0,,100.0,96.66666666666667,Good,True,,,,
10010591,2022-02-23,,,,,,6.42,419.37,1073.29,,,,,7.4,1660.0,0.000886,425.79,3,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A07,2015.0,2015-04-22,132,31.5,15800.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,10.937713894592745,31.5,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,100.0,,100.0,90.33333333333333,Good,True,,,,
10010591,2022-08-23,,,,0.46,,7.16,519.0,1333.32,,,,,6.4,1170.0,0.001559,526.62,4,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A07,2015.0,2015-04-22,132,31.5,15800.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,10.937713894592745,31.5,T1,4,1.0,1,1,,,,,T1,9.203125,0.95,92.03125,,100.0,,100.0,94.6875,Good,True,,,,
10010591,2023-03-27,,,,2.96,2.15,11.35,416.09,433.02,,,7.43,,5.2,968.71,0.001141,439.98,6,True,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A07,2015.0,2015-04-22,132,31.5,15800.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,10.937713894592745,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,100.0,92.17948717948718,Good,True,,,,
10010591,2023-10-12,,,,,0.55,6.82,305.96,1061.51,,,,,6.7,,,313.33,4,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A07,2015.0,2015-04-22,132,31.5,15800.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,10.937713894592745,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10010591,2024-05-06,,,,,,5.87,258.85,526.42,,,,,6.1,,,264.72,3,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A07,2015.0,2015-04-22,132,31.5,15800.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,10.937713894592745,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10010591,2025-01-08,,,,,,4.75,154.0,171.64,,,7.02,,7.4,1270.0,0.00062,165.77,4,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A07,2015.0,2015-04-22,132,31.5,15800.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,10.937713894592745,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10010591,2025-07-11,,,,3.48,0.63,12.85,444.67,1144.16,,,8.16,,9.1,,,469.79,6,True,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A07,2015.0,2015-04-22,132,31.5,15800.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,10.937713894592745,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,,90.97633136094674,Good,True,,,,
10010591,2026-02-12,,,,1.23,,5.47,277.59,1068.95,,,6.56,,7.0,,,290.85,5,True,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A07,2015.0,2015-04-22,132,31.5,15800.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,10.937713894592745,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10010611,2021-06-22,,,,3.84,,1.8,308.13,4674.34,,,3.45,,24.0,23.81,0.011047,317.22,5,True,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0,T1,4,1.0,1,1,,,,,T1,9.5,1.0,95.0,,50.0,,100.0,86.66666666666667,Good,True,,,,
10010611,2021-12-06,,,,,,,,,,,,,23.1,30.26,0.008264,,0,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10010611,2021-12-09,,,,,,,,,,,,,11.6,32.06,0.007682,,0,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10010611,2021-12-12,,,,,,,,,,,,,24.3,27.62,0.009077,,0,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10010611,2022-08-23,,,,,,,184.97,1763.79,,,,,22.6,23.02,0.010042,184.97,2,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10010611,2023-03-27,,,1.41,2.83,1.24,3.22,150.41,622.07,,,,,18.61,25.16,0.010042,159.11,6,True,False,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0,D1,2,0.75,2,1,D1,,,,T1,8.7578125,0.95,87.578125,,75.0,,100.0,86.71875,Fair,True,,,,
10010611,2023-10-12,,,,,0.32,,127.73,1714.14,,,,,27.1,,,128.05,3,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,,84.61538461538461,Excellent,False,,,,
10010611,2024-05-06,,,,,,,102.01,819.37,,,,,28.0,19.24,0.013658,102.01,2,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10010611,2024-09-18,,,,0.1,,1.57,89.71,307.96,,,5.18,,28.2,18.92,0.011234,96.56,5,True,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10010611,2025-04-06,,,,,,,,,,,,,10.25,100.525,0.0043915,,0,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10010611,2025-04-09,,,,,,,,64.53,,,,,,,,,1,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10010611,2025-04-10,,,,,,,,81.36,,,6.19,,,,,6.19,2,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10010611,2025-04-11,,,,,,,,115.41,,,,,18.5,92.94,0.004355,,1,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10010611,2025-12-08,,,0.55,1.18,,,46.25,926.3,,,,,15.6,125.34,0.002902,47.98,4,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,ANDREW,13183,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10010612,2021-06-29,,,,3.84,,1.8,308.13,4674.34,,,3.45,,24.0,23.81,0.011047,317.22,5,True,False,False,"132/33KV,10/16MVA PTR-III OLTC",PTR OLTC,OLG,12225,2004.0,2016-06-12,132,16,11500.0,SS-132KV-SGND,SAGGONDA-132/33KV-SUBSTATION,9.796030116358658,16.0,T1,4,1.0,1,1,,,,,T1,9.5,1.0,95.0,,50.0,,100.0,86.66666666666667,Good,True,,,,
10010668,2020-12-28,0.0214,68.3,,,3.04,13.06,133.9,661.34,,,417.8,,6.2,121.81,,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-01,PTR 315MVA,TELK,140166-6,2013.0,2014-02-26,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,12.087611225188228,315.0,PD,1,1.0,1,1,,,,,PD,8.5,1.0,85.0,100.0,100.0,100.0,,91.66666666666667,Good,True,,,,
10010668,2021-03-30,,,,,,,,,,,,,27.2,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-01,PTR 315MVA,TELK,140166-6,2013.0,2014-02-26,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,12.087611225188228,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10010668,2021-07-15,,,,,,,,,,,,,25.3,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-01,PTR 315MVA,TELK,140166-6,2013.0,2014-02-26,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,12.087611225188228,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10010668,2021-08-04,,,,,8.17,20.176,46.03,1372.29,,,105.54,,5.9,157.78,0.001609,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-01,PTR 315MVA,TELK,140166-6,2013.0,2014-02-26,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,12.087611225188228,315.0,PD,1,1.0,1,1,,,,,PD,9.5,1.0,95.0,,100.0,,100.0,96.66666666666667,Good,True,,,,
10010668,2022-03-14,,,,,12.9,36.13,62.75,2691.18,,,280.32,,4.0,365.77,0.001712,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-01,PTR 315MVA,TELK,140166-6,2013.0,2014-02-26,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,12.087611225188228,315.0,PD,1,1.0,1,1,,,,,PD,7.4375,0.85,74.375,,100.0,,100.0,82.91666666666667,Good,True,,,,
10010668,2022-09-05,,,,,,,,,,,,,7.1,102.86,0.002335,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-01,PTR 315MVA,TELK,140166-6,2013.0,2014-02-26,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,12.087611225188228,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10010668,2023-03-27,,,,,22.406,93.81,114.149,3456.969,,,725.759,,5.4,390.26,0.001093,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-01,PTR 315MVA,TELK,140166-6,2013.0,2014-02-26,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,12.087611225188228,315.0,PD,1,1.0,1,1,,,,,PD,8.25,1.0,82.5,,100.0,,100.0,88.33333333333333,Good,True,,,,
10010668,2023-10-06,,,,,22.63,100.01,114.4,3796.03,,,713.41,,5.7,168.7,0.002682,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-01,PTR 315MVA,TELK,140166-6,2013.0,2014-02-26,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,12.087611225188228,315.0,PD,1,1.0,1,1,,,,,PD,8.25,1.0,82.5,,100.0,,100.0,88.33333333333333,Good,True,,,,
10010668,2023-10-27,,,,,,,,,,,,,23.5,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-01,PTR 315MVA,TELK,140166-6,2013.0,2014-02-26,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,12.087611225188228,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10010668,2024-07-05,,,,,,112.3,185.9,435.2,,,922.5,,5.3,195.6,0.002794,,4,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-01,PTR 315MVA,TELK,140166-6,2013.0,2014-02-26,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,12.087611225188228,315.0,PD,1,1.0,1,1,,,,,PD,7.857142857142857,1.0,78.57142857142857,,100.0,,100.0,85.71428571428571,Good,True,,,,
10010668,2025-04-02,,,,,25.4,90.1,143.1,3495.0,,,513.9,,6.9,357.09,0.001498,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-01,PTR 315MVA,TELK,140166-6,2013.0,2014-02-26,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,12.087611225188228,315.0,PD,1,1.0,1,1,,,,,PD,7.0125,0.85,70.125,,100.0,,100.0,80.08333333333333,Good,True,,,,
10010668,2025-12-19,,,,,11.1,34.2,43.4,1108.1,,,138.7,,3.0,533.53,0.001595,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-01,PTR 315MVA,TELK,140166-6,2013.0,2014-02-26,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,12.087611225188228,315.0,PD,1,1.0,1,1,,,,,PD,7.125,0.75,71.25,,100.0,,100.0,80.83333333333333,Good,True,,,,
10010679,2020-12-28,0.0133,82.2,,3.872,4.04,13.274,156.85,876.45,,,91.74,,5.0,419.15,,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-02,PTR 315MVA,TELK,140166-7,2013.0,2014-04-23,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,11.93429158110883,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,100.0,100.0,,100.0,Excellent,False,,,,
10010679,2021-03-30,,,,,,,,,,,,,38.2,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-02,PTR 315MVA,TELK,140166-7,2013.0,2014-04-23,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,11.93429158110883,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10010679,2021-07-15,,,,,,,,,,,,,25.1,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-02,PTR 315MVA,TELK,140166-7,2013.0,2014-04-23,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,11.93429158110883,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10010679,2021-08-04,,,,14.14,12.78,26.816,72.31,2007.768,,,79.29,,6.2,172.71,0.001296,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-02,PTR 315MVA,TELK,140166-7,2013.0,2014-04-23,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,11.93429158110883,315.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10010679,2022-03-14,,,,11.54,15.07,35.67,100.43,3403.96,,,91.22,,6.5,550.73,0.001336,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-02,PTR 315MVA,TELK,140166-7,2013.0,2014-04-23,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,11.93429158110883,315.0,T1,4,1.0,1,1,,,,,T1,9.317307692307692,0.95,93.17307692307692,,100.0,,100.0,95.44871794871794,Good,True,,,,
10010679,2022-09-05,,,,,,,,,,,,,6.8,162.88,0.001112,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-02,PTR 315MVA,TELK,140166-7,2013.0,2014-04-23,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,11.93429158110883,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10010679,2023-03-27,,,,12.89,19.03,59.468,155.583,3844.006,,,32.178,,5.0,400.74,0.000702,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-02,PTR 315MVA,TELK,140166-7,2013.0,2014-04-23,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,11.93429158110883,315.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,100.0,,100.0,98.71794871794872,Good,True,,,,
10010679,2023-10-06,,,,12.88,20.13,68.6,180.88,4652.63,,,72.75,,6.4,506.6,0.001169,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-02,PTR 315MVA,TELK,140166-7,2013.0,2014-04-23,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,11.93429158110883,315.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,100.0,,100.0,91.02564102564104,Good,True,,,,
10010679,2023-10-27,,,,,,,,,,,,,18.5,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-02,PTR 315MVA,TELK,140166-7,2013.0,2014-04-23,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,11.93429158110883,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10010679,2024-07-05,,,,6.8,6.4,66.1,231.4,488.7,,,138.1,,5.2,404.4,0.00163,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-02,PTR 315MVA,TELK,140166-7,2013.0,2014-04-23,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,11.93429158110883,315.0,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,,100.0,,100.0,97.43589743589742,Good,True,,,,
10010679,2025-04-02,,,,8.5,14.9,37.8,88.6,3526.5,,,41.8,,7.1,530.19,0.000973,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-02,PTR 315MVA,TELK,140166-7,2013.0,2014-04-23,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,11.93429158110883,315.0,T1,4,1.0,1,1,,,,,T1,7.846153846153846,0.8,78.46153846153847,,100.0,,100.0,85.64102564102564,Good,True,,,,
10010679,2025-12-19,,,,2.2,7.8,19.1,25.2,1354.6,,,26.5,,3.5,886.78,0.001088,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-02,PTR 315MVA,TELK,140166-7,2013.0,2014-04-23,400,315,85000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,11.93429158110883,315.0,Normal,0,1.0,1,0,,,,,PD,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10011111,2021-02-11,0.16,88.9,0.74,4.03,1.35,0.93,135.18,1903.07,,,,15.01,13.7,10.91,,142.23,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13070,2001.0,2003-07-02,132,10/16,10000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,22.743326488706366,10.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,100.0,75.0,50.0,,90.27777777777777,Excellent,False,,,,
10011111,2021-06-26,,,,,,,,,,,,,19.3,11.14,0.022697,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13070,2001.0,2003-07-02,132,10/16,10000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,22.743326488706366,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10011111,2021-10-07,,,0.41,4.93,,1.15,166.34,1821.44,,,,,18.8,9.01,0.2773,172.83,5,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13070,2001.0,2003-07-02,132,10/16,10000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,22.743326488706366,10.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,75.0,,75.0,91.66666666666667,Excellent,False,,,,
10011111,2023-02-20,,,4.95,6.77,2.23,3.12,116.75,804.54,,,,11.94,11.94,9.64,0.026272,133.82,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13070,2001.0,2003-07-02,132,10/16,10000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,22.743326488706366,10.0,D2,3,0.75,2,1,D2,,,,T1,8.296875,0.9,82.96875,,75.0,,100.0,83.64583333333333,Poor,True,,,,
10011111,2023-04-24,,,,,,,,,,,,,8.6,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13070,2001.0,2003-07-02,132,10/16,10000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,22.743326488706366,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10011111,2023-05-11,,,,,,,10.98,45.9,,,,27.28,14.1,,,10.98,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13070,2001.0,2003-07-02,132,10/16,10000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,22.743326488706366,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10011111,2023-11-02,,,0.39,,0.3,1.99,55.6,1085.13,,,8.55,,13.4,,,66.83,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13070,2001.0,2003-07-02,132,10/16,10000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,22.743326488706366,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10011111,2023-12-14,,,0.38,,0.3,1.77,42.79,901.88,,,7.33,,12.5,,,52.57,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13070,2001.0,2003-07-02,132,10/16,10000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,22.743326488706366,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10011111,2024-05-18,,,0.25,,,,36.7,211.29,,,8.49,,12.2,90.87,0.005666,45.44,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13070,2001.0,2003-07-02,132,10/16,10000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,22.743326488706366,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10011111,2024-11-07,,,0.13,1.2,,1.76,44.8,334.27,,,12.33,,13.1,125.56,0.003159,60.22,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13070,2001.0,2003-07-02,132,10/16,10000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,22.743326488706366,10.0,Normal,0,1.0,2,0,D1,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10011111,2025-09-17,,,4.7,141.72,15.14,25.26,20.77,325.34,,,20.65,,14.2,115.72,0.003053,228.24,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13070,2001.0,2003-07-02,132,10/16,10000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,22.743326488706366,10.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,7.555555555555555,0.85,75.55555555555556,,75.0,,100.0,78.70370370370371,Poor,True,,,,
10011111,2025-10-15,,,2.43,52.76,4.26,15.65,19.36,242.94,,,20.55,,,,,115.01,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13070,2001.0,2003-07-02,132,10/16,10000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,22.743326488706366,10.0,T3,6,0.625,4,3,T3,T2,,T3,T3,6.666666666666667,0.75,66.66666666666667,,,,,66.66666666666667,Poor,True,,,,
10011129,2021-02-11,0.07,80.3,,3.06,1.03,0.73,48.27,1896.98,,,,26.84,13.4,105.88,,53.09,5,True,False,False,"132/33KV,10/16MVA PTR-II(REMOVED)",PTR 16MVA,EMCO,1269/11470,2015.0,2013-01-01,132,10/16,9000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,13.240246406570842,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,75.0,75.0,,93.05555555555556,Excellent,False,,,,
10011129,2021-10-07,,,,0.41,,0.94,31.95,1200.77,,,,,26.3,44.14,0.008903,33.3,4,False,False,False,"132/33KV,10/16MVA PTR-II(REMOVED)",PTR 16MVA,EMCO,1269/11470,2015.0,2013-01-01,132,10/16,9000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,13.240246406570842,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10011129,2023-02-24,,,,2.26,1.25,,28.53,342.28,,,,,21.0,79.93,0.004488,32.04,4,False,False,False,"132/33KV,10/16MVA PTR-II(REMOVED)",PTR 16MVA,EMCO,1269/11470,2015.0,2013-01-01,132,10/16,9000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,13.240246406570842,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10011129,2023-08-28,,,,,,,36.94,1031.47,,,,,27.9,,,36.94,2,False,False,False,"132/33KV,10/16MVA PTR-II(REMOVED)",PTR 16MVA,EMCO,1269/11470,2015.0,2013-01-01,132,10/16,9000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,13.240246406570842,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,,84.61538461538461,Excellent,False,,,,
10011129,2023-12-15,,,120.0,70.45,5.17,38.08,37.88,1177.19,,,158.47,,22.1,,,430.05,7,True,True,True,"132/33KV,10/16MVA PTR-II(REMOVED)",PTR 16MVA,EMCO,1269/11470,2015.0,2013-01-01,132,10/16,9000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,13.240246406570842,10.0,D2,3,0.333,4,1,D2,T1,D1,,PD,7.222222222222222,1.0,72.22222222222221,,50.0,,,67.09401709401709,Good,False,,,,
10011129,2023-12-16,,,120.0,70.45,5.17,38.08,37.88,1177.19,,,158.47,,22.1,,,430.05,7,True,True,True,"132/33KV,10/16MVA PTR-II(REMOVED)",PTR 16MVA,EMCO,1269/11470,2015.0,2013-01-01,132,10/16,9000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,13.240246406570842,10.0,D2,3,0.333,4,1,D2,T1,D1,,PD,7.222222222222222,1.0,72.22222222222221,,50.0,,,67.09401709401709,Good,False,,,,
10011129,2024-11-18,0.113,,,,,,,,,,,25.85,17.5,66.38,0.003872,,0,False,False,False,"132/33KV,10/16MVA PTR-II(REMOVED)",PTR 16MVA,EMCO,1269/11470,2015.0,2013-01-01,132,10/16,9000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,13.240246406570842,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,50.0,100.0,75.0,Good,False,,,,
10011129,2025-03-21,,,,,,,,,,,,25.61,15.7,85.37,0.003402,,0,False,False,False,"132/33KV,10/16MVA PTR-II(REMOVED)",PTR 16MVA,EMCO,1269/11470,2015.0,2013-01-01,132,10/16,9000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,13.240246406570842,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10011129,2025-05-06,,,,,,,,,,,,25.485,29.05,71.59,0.00544,,0,False,False,False,"132/33KV,10/16MVA PTR-II(REMOVED)",PTR 16MVA,EMCO,1269/11470,2015.0,2013-01-01,132,10/16,9000.0,SS-132KV-TBVR,T.B.VARA-132/33KV-SUBSTATION,13.240246406570842,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10011316,2023-02-09,,,,1.17,5.39,32.66,601.95,659.97,,,39.66,,4.3,1570.0,0.001189,680.83,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90183A05,2015.0,2016-01-25,132,50,18700.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,10.17659137577002,50.0,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,,100.0,,100.0,97.43589743589742,Good,True,,,,
10011316,2023-03-24,,,,1.18,5.36,30.66,574.49,640.21,,,47.27,,4.7,687.27,0.002108,658.96,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90183A05,2015.0,2016-01-25,132,50,18700.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,10.17659137577002,50.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,100.0,,100.0,91.02564102564104,Good,True,,,,
10011316,2023-06-21,,,,1.35,4.66,23.3,418.36,535.82,,,32.21,,8.8,,,479.88,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90183A05,2015.0,2016-01-25,132,50,18700.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,10.17659137577002,50.0,T1,4,1.0,1,1,,,,,T1,8.33653846153846,0.85,83.3653846153846,,100.0,,,87.2041420118343,Good,True,,,,
10011316,2023-08-17,,,,,1.42,19.33,424.21,1248.22,,,26.9,,4.4,,,471.86,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90183A05,2015.0,2016-01-25,132,50,18700.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,10.17659137577002,50.0,T1,4,1.0,1,1,,,,,T1,8.2875,0.85,82.875,,100.0,,,86.82692307692308,Good,True,,,,
10011316,2024-03-05,,,,,1.26,14.44,238.75,836.37,,,24.51,,5.6,,,323.96,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90183A05,2015.0,2016-01-25,132,50,18700.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,10.17659137577002,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10011316,2024-09-19,,,,,0.07,12.99,142.6,163.86,,,21.2,,17.7,,,176.86,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90183A05,2015.0,2016-01-25,132,50,18700.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,10.17659137577002,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10011316,2025-04-02,,,,0.66,2.77,19.09,317.14,1106.24,,,21.28,,6.2,,,360.94,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90183A05,2015.0,2016-01-25,132,50,18700.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,10.17659137577002,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10011316,2026-01-19,,,,0.77,0.83,14.72,338.09,1679.34,,,19.12,,7.1,2000.0,0.000884,373.53,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TOSHIBA,90183A05,2015.0,2016-01-25,132,50,18700.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,10.17659137577002,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10011335,2022-09-26,,,,2.24,,,203.54,24400.39,,,,,29.1,1970.0,0.000796,205.78,3,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0,T1,4,1.0,1,1,,,,,T1,8.5,1.0,85.0,,50.0,,100.0,80.0,Good,False,,,,
10011335,2023-02-09,,,1.38,5.23,1.47,3.75,136.5,792.83,,,,,26.1,1600.0,0.000678,148.33,6,True,False,True,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0,DT,7,0.75,2,1,DT,,,,T1,8.296875,0.9,82.96875,,50.0,,100.0,78.64583333333333,Poor,True,,,,
10011335,2023-03-24,,,,5.35,1.49,3.72,132.85,764.78,,,,,26.9,733.16,0.001209,143.41,5,True,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10011335,2023-08-17,,,,0.26,0.34,2.44,149.01,1791.34,,,,,34.7,,,152.05,5,True,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,,78.84615384615384,Good,False,,,,
10011335,2023-10-09,,,,,,,,,,,,,39.0,,,,0,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10011335,2023-10-17,,,,0.03,,,119.49,1890.87,,,,,33.3,,,119.52,3,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,,82.6923076923077,Excellent,False,,,,
10011335,2023-10-30,0.0658,,,,,,,,0.0,0.0,,36.71,30.6,581.32,0.002574,,0,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,75.0,100.0,60.714285714285715,Good,False,,,,
10011335,2024-03-05,,,,,,,,,,,,,16.6,830.61,0.002256,,0,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10011335,2024-03-07,,,,,,,,,,,,,17.6,,,,0,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10011335,2024-03-10,,,,,,,,,,,,,13.7,,,,0,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10011335,2024-03-14,,,,,,,,36.12,,,,,18.3,,,,1,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10011335,2024-11-07,,,,,,,38.59,240.01,,,5.5,,20.4,,,44.09,3,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,,88.46153846153845,Excellent,False,,,,
10011335,2024-12-10,,,,,,,20.88,121.29,,,,,20.6,,,20.88,2,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,,80.76923076923076,Excellent,False,,,,
10011335,2025-04-02,,,,0.3,,,52.92,844.36,,,6.21,,22.6,1100.0,0.000866,59.43,4,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10011335,2026-01-19,,,,0.73,,,56.7,1430.58,,,,,20.0,1070.0,0.001312,57.43,3,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10011335,2026-02-04,,,,,,,,,,,,,29.8,,,,0,False,False,False,"132/33KV, 25MVA PTR",PTR 25MVA,HHE,28676,1970.0,2010-06-19,132,25,234200.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,15.7782340862423,25.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10011438,2021-02-10,,49.3,,,,,2.93,102.97,,,,,18.6,917.96,,2.93,2,False,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-2,PTR31.5MVA,T&R,PC0100487,2013.0,2021-02-09,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,5.13347022587269,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,50.0,75.0,,,85.9375,Excellent,False,,,,
10011438,2021-02-17,,81.3,,0.79,,,16.53,232.46,,,,,10.2,831.12,,17.32,3,False,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-2,PTR31.5MVA,T&R,PC0100487,2013.0,2021-02-09,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,5.13347022587269,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,100.0,75.0,,,89.0625,Excellent,False,,,,
10011438,2021-08-13,,,,0.28,,1.16,104.03,1627.9,,,,,13.1,1110.0,0.001618,105.47,4,False,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-2,PTR31.5MVA,T&R,PC0100487,2013.0,2021-02-09,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,5.13347022587269,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10011438,2022-02-14,,,,2.73,,1.21,108.65,1980.7,,,,,14.0,2230.0,0.000969,112.59,4,False,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-2,PTR31.5MVA,T&R,PC0100487,2013.0,2021-02-09,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,5.13347022587269,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10011438,2022-08-25,,,,,,,121.88,1651.58,,,4.46,,11.3,2660.0,0.000635,126.34,3,False,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-2,PTR31.5MVA,T&R,PC0100487,2013.0,2021-02-09,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,5.13347022587269,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10011438,2023-03-08,,,,3.12,1.11,3.13,68.99,452.23,,,,,13.0,1790.0,0.000656,76.35,5,True,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-2,PTR31.5MVA,T&R,PC0100487,2013.0,2021-02-09,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,5.13347022587269,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10011438,2023-10-10,,,,,,,58.59,1059.07,,,,,17.4,,,58.59,2,False,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-2,PTR31.5MVA,T&R,PC0100487,2013.0,2021-02-09,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,5.13347022587269,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
