Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10011438,2024-04-09,,,,,,2.51,94.1,1608.64,,,6.25,,16.0,,,102.86,4,False,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-2,PTR31.5MVA,T&R,PC0100487,2013.0,2021-02-09,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,5.13347022587269,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10011438,2024-11-26,,,,0.4,,1.89,57.31,311.49,,,6.5,,12.1,,,66.1,5,True,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-2,PTR31.5MVA,T&R,PC0100487,2013.0,2021-02-09,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,5.13347022587269,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10011438,2025-07-10,,,,1.99,,,72.84,1078.69,,,7.99,,17.2,,,82.82,4,False,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-2,PTR31.5MVA,T&R,PC0100487,2013.0,2021-02-09,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,5.13347022587269,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10011438,2026-02-18,,,,1.02,,,53.69,1111.97,,,6.0,,17.5,,,60.71,4,False,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-2,PTR31.5MVA,T&R,PC0100487,2013.0,2021-02-09,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,5.13347022587269,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10011462,2021-05-03,,,,453.19,192.14,40.44,915.54,12385.32,,,12.7,,,,,1614.01,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0,T1,4,1.0,1,1,,,,,T1,6.153846153846154,1.0,61.53846153846154,,,,,61.53846153846154,Good,False,,,,
10011462,2021-07-28,,,,321.2,150.4,30.48,676.25,14388.99,,,8.02,,15.2,3370.0,0.000672,1186.35,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0,T1,4,1.0,1,1,,,,,T1,5.048076923076923,0.75,50.480769230769226,,75.0,,100.0,61.98717948717948,Good,False,,,,
10011462,2021-08-13,,,,319.51,148.31,31.2,722.47,12166.43,,,8.44,,15.4,,,1229.93,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0,T1,4,1.0,1,1,,,,,T1,5.384615384615386,0.8,53.846153846153854,,75.0,,,58.72781065088758,Fair,False,,,,
10011462,2021-11-25,,,,304.83,146.16,26.44,676.57,11260.88,,,6.65,,12.3,3360.0,0.001235,1160.65,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0,T1,4,1.0,1,1,,,,,T1,5.721153846153847,0.85,57.21153846153847,,75.0,,100.0,66.47435897435898,Good,False,,,,
10011462,2022-03-09,,,,278.94,132.76,21.68,558.31,7594.01,,,4.48,,15.4,2420.0,0.000836,996.17,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0,T1,4,1.0,1,1,,,,,T1,5.692307692307693,0.8,56.923076923076934,,75.0,,100.0,66.28205128205128,Good,False,,,,
10011462,2022-10-13,,,,289.1,144.21,21.24,648.88,12361.12,,,7.52,,13.6,1810.0,0.000949,1110.95,6,True,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0,T1,4,1.0,1,1,,,,,T1,5.384615384615386,0.8,53.846153846153854,,75.0,,100.0,64.23076923076924,Good,False,,,,
10011462,2023-04-19,,,1.82,293.0,119.48,34.16,415.64,3782.77,,,19.47,,13.1,,,883.57,7,True,True,True,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0,T2,5,0.6,5,3,T3,T2,T2,T2,T1,5.888888888888889,0.8,58.88888888888889,,75.0,,,62.6068376068376,Fair,True,,,,
10011462,2023-05-09,,,1.74,294.24,120.13,34.15,447.52,3871.81,,,19.85,,,,,917.63,7,True,True,True,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0,T2,5,0.6,5,3,T3,T2,T2,T2,T1,6.256944444444445,0.85,62.56944444444444,,,,,62.56944444444444,Fair,True,,,,
10011462,2024-12-23,,,,,,0.214861,0.190277,108.05991,,,0.753417,,10.3,411.62,0.004822,1.17212,4,False,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10011462,2024-12-25,,,,,,0.0819717,,46.90859,,,0.616226,,10.0,1030.0,0.001165,0.70306,3,False,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10011462,2024-12-28,0.0068,,,,,0.2723,0.391782,163.34811,,,0.631757,35.8,10.3,235.82,0.006148,1.31836,4,False,False,False,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,75.0,100.0,100.0,92.64705882352942,Excellent,False,,,,
10011462,2025-07-09,,,0.518565,109.14533,19.22769,37.25406,22.84515,671.88111,,,19.96941,,10.3,289.29,0.007672,208.95335,7,True,True,True,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.145833333333334,0.85,81.45833333333334,,75.0,,100.0,82.6388888888889,Poor,True,,,,
10011462,2026-01-17,,,0.501245,181.13877,32.60728,65.3006,39.40733,747.89809,,,30.96447,,10.9,269.37,0.002824,349.89681,7,True,True,True,"220/132KV, 100MVA PTR-2",PTR 100MVA,EMCO,HT 1698/12585,2006.0,2024-12-27,220,100,46500.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,100.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.145833333333334,0.85,81.45833333333334,,75.0,,100.0,82.6388888888889,Poor,True,,,,
10011481,2021-08-26,,,,,,2.0,155.19,2274.34,,,21.85,,10.9,1940.0,0.000557,179.04,4,False,False,False,"220/132KV, 160MVA PTR-II",PTR 100MVA,BBL,5684/13,2005.0,2020-01-10,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.217659137577002,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10011481,2021-09-08,,,,,,1.835,144.79500000000002,1637.99,,,9.41,,11.75,1385.0,0.0012239999999999998,156.04000000000002,4,False,False,False,"220/132KV, 160MVA PTR-II",PTR 100MVA,BBL,5684/13,2005.0,2020-01-10,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.217659137577002,160.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10011481,2022-01-05,,,,,,1.7799999999999998,139.23000000000002,1358.23,,,8.855,,1750.0,2730.0,0.001098,149.865,4,False,False,False,"220/132KV, 160MVA PTR-II",PTR 100MVA,BBL,5684/13,2005.0,2020-01-10,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.217659137577002,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10011481,2022-08-02,,,,,,1.76,229.52,1811.73,,,14.25,,12.6,1550.0,0.00145,245.53,4,False,False,False,"220/132KV, 160MVA PTR-II",PTR 100MVA,BBL,5684/13,2005.0,2020-01-10,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.217659137577002,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10011481,2023-03-08,,,,1.47,1.47,5.48,185.82,587.82,,,13.58,,9.4,1830.0,0.0009338,207.82,6,True,False,False,"220/132KV, 160MVA PTR-II",PTR 100MVA,BBL,5684/13,2005.0,2020-01-10,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.217659137577002,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10011481,2023-10-10,,,,,0.39,3.53,143.25,1544.05,,,10.14,,12.6,,,157.31,5,True,False,False,"220/132KV, 160MVA PTR-II",PTR 100MVA,BBL,5684/13,2005.0,2020-01-10,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.217659137577002,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10011481,2024-04-09,,,,0.51,0.76,5.89,205.78,2284.29,,,9.58,,12.9,,,222.52,6,True,False,False,"220/132KV, 160MVA PTR-II",PTR 100MVA,BBL,5684/13,2005.0,2020-01-10,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.217659137577002,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10011481,2024-09-19,,,6.24,0.14,,3.51,79.34,226.99,,,25.43,,14.8,,,114.66,6,True,False,True,"220/132KV, 160MVA PTR-II",PTR 100MVA,BBL,5684/13,2005.0,2020-01-10,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.217659137577002,160.0,D2,3,0.75,2,1,D2,,,,T1,7.791666666666666,0.85,77.91666666666666,,75.0,,,77.24358974358974,Poor,True,,,,
10011481,2024-09-23,,,,,,2.94,89.62,253.8,,,10.27,,,,,102.83,4,False,False,False,"220/132KV, 160MVA PTR-II",PTR 100MVA,BBL,5684/13,2005.0,2020-01-10,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.217659137577002,160.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,,,,80.0,Good,False,,,,
10011481,2024-10-23,,,,,,2.84,82.79,242.9,,,12.25,,,1420.0,0.000983,97.88,4,False,False,False,"220/132KV, 160MVA PTR-II",PTR 100MVA,BBL,5684/13,2005.0,2020-01-10,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.217659137577002,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,100.0,95.83333333333334,Excellent,False,,,,
10011481,2025-04-24,,,,0.64,,5.94,182.3,1484.77,,,13.07,,14.1,2340.0,0.00125,201.95,5,True,False,False,"220/132KV, 160MVA PTR-II",PTR 100MVA,BBL,5684/13,2005.0,2020-01-10,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.217659137577002,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10011481,2025-11-18,,,,0.82,,5.58,233.75,3030.01,,,8.25,,9.3,,,248.4,5,True,False,False,"220/132KV, 160MVA PTR-II",PTR 100MVA,BBL,5684/13,2005.0,2020-01-10,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.217659137577002,160.0,T1,4,1.0,1,1,,,,,T1,8.775,0.9,87.75,,100.0,,,90.57692307692308,Good,True,,,,
10011958,2022-03-21,,,,,,,,,,,,,17.8,,,,0,False,False,False,33KV/433V STATION TRANSFORMER,STR,EMCO,1652,2003.0,2003-01-01,132,1,1020.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,23.241615331964407,1.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10011958,2024-10-03,,,,,,,35.31,134.62,,,8.34,,18.5,2830.0,0.000629,43.65,3,False,False,False,33KV/433V STATION TRANSFORMER,STR,EMCO,1652,2003.0,2003-01-01,132,1,1020.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,23.241615331964407,1.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10011960,2024-10-03,,,,,,,28.03,109.19,,,8.25,,23.6,3730.0,0.000456,36.28,3,False,False,False,33KV 400A ISO WITH INSULAS,ISO 33KV,VSPL,2118,,2005-09-10,132,1000KVA,0.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,20.550308008213552,1000.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10011961,2022-03-21,,,,,,,,,,,,,17.1,,,,0,False,False,False,33KV/433V STATION TRANSFORMER,STR,EMCO,1651,2003.0,2003-01-01,132,1,1020.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,23.241615331964407,1.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10011973,2022-03-21,,,,17.79,0.28,3.49,565.29,2352.13,,,7.01,,8.6,2310.0,0.000751,593.86,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/3,2003.0,2005-09-11,400,315,80.6,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,20.54757015742642,315.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,100.0,,100.0,98.71794871794872,Good,True,,,,
10011973,2023-01-31,,,,16.185000000000002,9.05,19.205000000000002,576.2149999999999,1165.275,,,8.43,,9.2,2120.0,0.0012864999999999999,629.085,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/3,2003.0,2005-09-11,400,315,80.6,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,20.54757015742642,315.0,T1,4,1.0,1,1,,,,,T1,9.134615384615383,0.95,91.34615384615384,,100.0,,100.0,94.23076923076923,Good,True,,,,
10011973,2023-12-11,,,,5.04,0.82,4.35,417.03,2797.03,,,7.22,,10.5,,,434.46,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/3,2003.0,2005-09-11,400,315,80.6,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,20.54757015742642,315.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,75.0,,,83.87573964497041,Good,True,,,,
10011973,2024-08-16,,,,5.94,0.36,3.7,258.96,350.52,,,8.26,,10.2,,,277.22,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/3,2003.0,2005-09-11,400,315,80.6,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,20.54757015742642,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10011973,2025-03-20,,,,8.91,0.65,5.87,322.09,390.27,,,8.46,,8.0,,,345.98,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/3,2003.0,2005-09-11,400,315,80.6,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,20.54757015742642,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10011973,2025-12-03,,,,8.38,0.63,5.64,566.13,3279.82,,,7.81,,9.6,2230.0,0.000606,588.59,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/3,2003.0,2005-09-11,400,315,80.6,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,20.54757015742642,315.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,100.0,,100.0,91.02564102564104,Good,True,,,,
10012228,2021-02-19,,54.7,,3.219,,,50.985,1157.97,,,40.946,,3.9,909.69,,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,5131/9,2010.0,2010-07-14,132,50,20900.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,15.709787816563997,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,75.0,100.0,,,95.3125,Excellent,False,,,,
10012228,2021-08-23,,,,2.62,,,24.44,1022.1,,,48.71,,5.5,150.45,0.015,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,5131/9,2010.0,2010-07-14,132,50,20900.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,15.709787816563997,50.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10012228,2022-03-09,,,,3.5,,,48.52,1432.4,,,,,4.3,163.25,0.000954,,3,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,5131/9,2010.0,2010-07-14,132,50,20900.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,15.709787816563997,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10012228,2022-11-07,,,,2.523,,,41.608,998.493,,,,,6.4,233.99,0.000653,,3,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,5131/9,2010.0,2010-07-14,132,50,20900.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,15.709787816563997,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10012228,2023-08-01,,,,3.95,,,59.24,1471.92,,,,,6.1,450.48,0.001117,,3,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,5131/9,2010.0,2010-07-14,132,50,20900.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,15.709787816563997,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10012228,2024-04-04,,,,9.02,,5.19,106.28,2647.35,,,30.69,,7.5,821.97,0.000747,,5,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,5131/9,2010.0,2010-07-14,132,50,20900.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,15.709787816563997,50.0,T1,4,1.0,1,1,,,,,T1,9.2625,0.95,92.62499999999999,,100.0,,100.0,95.08333333333333,Good,True,,,,
10012228,2025-01-17,,,,,,,32.8,523.5,,,,,4.8,708.12,0.000384,,2,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,5131/9,2010.0,2010-07-14,132,50,20900.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,15.709787816563997,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10012228,2025-12-17,,,,,,,19.5,725.3,,,,,6.9,667.94,0.000797,,2,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,BHARAT BIJILI LIMITED,5131/9,2010.0,2010-07-14,132,50,20900.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,15.709787816563997,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10012246,2021-02-19,,68.3,,8.39,,,104.0,2345.33,,,5.312,,12.8,104.43,,,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,75.0,,,95.3125,Excellent,False,,,,
10012246,2021-08-23,,,,6.6,,,46.55,1984.08,,,57.13,,18.1,98.59,0.0049,,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0,Normal,0,1.0,1,0,,,,,PD,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10012246,2022-03-09,,,,3.71,,,81.99,2523.29,,,,,11.4,115.27,0.003013,,3,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0,T1,4,1.0,1,1,,,,,T1,9.025,0.95,90.25000000000001,,75.0,,100.0,88.5,Good,True,,,,
10012246,2022-11-07,,,,,,,,,,,,,14.8,139.57,0.002597,,0,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10012246,2023-08-01,,,,4.907,,,285.17,4104.47,,1199.51,7.61,30.66,16.7,187.63,0.002928,,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0,T1,4,1.0,1,1,,,,,T1,9.285714285714286,1.0,92.85714285714286,,75.0,,100.0,90.23809523809524,Good,True,,,,
10012246,2023-08-29,,,,4.96,0.24,3.49,221.82,4323.13,,,8.79,30.41,15.5,144.13,0.002668,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,75.0,,100.0,86.02564102564104,Good,True,,,,
10012246,2023-10-03,,,,2.768,,,94.839,2646.636,,,,30.56,15.2,33.57,0.009531,,3,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0,T1,4,1.0,1,1,,,,,T1,8.075,0.85,80.74999999999999,,75.0,,100.0,82.16666666666666,Good,True,,,,
10012246,2024-01-19,,,,,,,,,,,,,21.6,,,,0,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10012246,2024-01-22,,,,,,,,52.76,,,,30.57,8.1,162.29,0.002645,,1,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10012246,2024-01-31,,,,,,,6.09,255.877,,,,,10.6,141.565,0.002662,,2,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10012246,2024-09-19,,,,1.4,,,172.1,1206.8,,,4.0,,21.3,187.71,0.003517,,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10012246,2025-04-22,,,,3.6,,,33.7,1098.5,,,1.6,,23.0,240.61,0.00262,,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10012246,2025-12-17,,,,2.8,,,58.8,1448.3,,,1.9,,12.3,217.7,0.002845,,4,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHEL,2001968,1984.0,2013-03-29,132,50,20590.0,SS-132KV-VJWD,VIJAYAWADA-132/33KV-STATION,13.00205338809035,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10012436,2024-11-14,,,,,,,,,,,,,40.8,,,,0,False,False,False,100KVA 33KV/433V STATION,STR,IMP,PT 1239,,2017-08-24,132,0.1,0.0,SS-220KV-VPSS,VISAKHAPATNAM-220KV-SUBSTATION[SW.STN],8.596851471594798,0.1,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10012436,2025-04-24,,,,,,,,,,,,15.32,72.2,6.34,0.032585,,0,False,False,False,100KVA 33KV/433V STATION,STR,IMP,PT 1239,,2017-08-24,132,0.1,0.0,SS-220KV-VPSS,VISAKHAPATNAM-220KV-SUBSTATION[SW.STN],8.596851471594798,0.1,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,100.0,55.0,Fair,False,,,,
10012542,2024-10-09,,,,,,,,,,,,,41.2,,,,0,False,False,False,"33KV/433V, 100 KVA STATION TRANSFORMER",STR,PETE TRANSFORMER PVT LTD,1273,,2010-06-03,132,0.1,275.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,15.822039698836413,0.1,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10012542,2024-11-07,,,,,,,,,,,,,28.6,,,,0,False,False,False,"33KV/433V, 100 KVA STATION TRANSFORMER",STR,PETE TRANSFORMER PVT LTD,1273,,2010-06-03,132,0.1,275.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,15.822039698836413,0.1,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10012542,2025-05-30,,,,,,,,,,,,,31.5,,,,0,False,False,False,"33KV/433V, 100 KVA STATION TRANSFORMER",STR,PETE TRANSFORMER PVT LTD,1273,,2010-06-03,132,0.1,275.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,15.822039698836413,0.1,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10012552,2021-07-09,,,,5.27,,1.84,256.7,2775.72,,,47.78,,17.3,1030.0,0.001377,311.59,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,BHARAT BIJLEE LIMITED,5333/09,2012.0,2013-09-25,132,31.5,13400.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,12.509240246406572,31.5,T1,4,1.0,1,1,,,,,T1,9.75,1.0,97.5,,75.0,,100.0,93.33333333333333,Good,True,,,,
10012552,2021-07-19,,,,4.77,,1.38,219.21,2394.07,,,5.21,,,,,230.57,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,BHARAT BIJLEE LIMITED,5333/09,2012.0,2013-09-25,132,31.5,13400.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,12.509240246406572,31.5,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,,,,80.0,Good,False,,,,
10012552,2022-01-22,,,,10.18,,1.26,161.12,1816.06,,,,,13.3,1400.0,0.001322,172.56,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,BHARAT BIJLEE LIMITED,5333/09,2012.0,2013-09-25,132,31.5,13400.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,12.509240246406572,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10012552,2022-08-25,,,,3.27,,,219.09,1538.07,,,5.87,,6.8,701.14,0.001502,228.23,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,BHARAT BIJLEE LIMITED,5333/09,2012.0,2013-09-25,132,31.5,13400.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,12.509240246406572,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10012552,2023-03-03,,,,21.93,22.9,32.38,406.31,752.33,,,15.98,,10.1,303.9,0.00326,499.5,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,BHARAT BIJLEE LIMITED,5333/09,2012.0,2013-09-25,132,31.5,13400.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,12.509240246406572,31.5,T1,4,1.0,1,1,,,,,T1,8.33653846153846,0.85,83.3653846153846,,75.0,,100.0,83.9102564102564,Good,True,,,,
10012552,2023-03-27,,,,5.86,1.18,,132.93,432.95,,,6.89,,,,,146.86,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,BHARAT BIJLEE LIMITED,5333/09,2012.0,2013-09-25,132,31.5,13400.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,12.509240246406572,31.5,Normal,0,1.0,1,0,,,,,T1,7.5,0.75,75.0,,,,,75.0,Good,False,,,,
10012552,2023-09-26,,,,0.73,,,156.41,1530.74,,,5.85,,14.5,,,162.99,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,BHARAT BIJLEE LIMITED,5333/09,2012.0,2013-09-25,132,31.5,13400.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,12.509240246406572,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10012552,2024-04-06,,,,0.68,,,52.25,1300.37,,,,,17.9,,,52.93,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,BHARAT BIJLEE LIMITED,5333/09,2012.0,2013-09-25,132,31.5,13400.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,12.509240246406572,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10012552,2024-10-21,,,,1.6,,,52.18,147.23,,,5.97,,13.6,1710.0,0.000865,59.75,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,BHARAT BIJLEE LIMITED,5333/09,2012.0,2013-09-25,132,31.5,13400.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,12.509240246406572,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10012552,2025-05-02,,,,4.8,,,78.59,602.85,,,7.06,,11.1,,,90.45,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,BHARAT BIJLEE LIMITED,5333/09,2012.0,2013-09-25,132,31.5,13400.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,12.509240246406572,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10012552,2025-11-14,,,,2.26,,,70.71,469.22,,,,,12.3,,,72.97,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,BHARAT BIJLEE LIMITED,5333/09,2012.0,2013-09-25,132,31.5,13400.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,12.509240246406572,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10012571,2021-07-09,,,,7.5,,1.8,159.48,2969.81,,,8.83,,18.2,1710.0,0.000922,177.61,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42478,2008.0,2016-03-20,132,31.5,16525.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,10.026009582477755,31.5,T1,4,1.0,1,1,,,,,T1,9.75,1.0,97.5,,75.0,,100.0,93.33333333333333,Good,True,,,,
10012571,2022-01-22,,,,12.7,,1.23,58.26,1721.48,,,,,19.9,1490.0,0.001046,72.19,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42478,2008.0,2016-03-20,132,31.5,16525.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,10.026009582477755,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10012571,2022-08-25,,,,14.92,,,123.0,1505.1,,,9.79,,16.4,1420.0,0.000901,147.71,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42478,2008.0,2016-03-20,132,31.5,16525.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,10.026009582477755,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10012571,2023-03-03,,,,15.52,2.81,4.26,78.91,508.24,,,9.44,,14.5,544.84,0.002179,110.94,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42478,2008.0,2016-03-20,132,31.5,16525.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,10.026009582477755,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10012571,2023-03-27,,,,,,,,,,,,,14.7,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42478,2008.0,2016-03-20,132,31.5,16525.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,10.026009582477755,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10012571,2023-09-26,,,,3.63,0.74,2.75,99.56,1646.2,,,7.92,,18.2,,,114.6,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42478,2008.0,2016-03-20,132,31.5,16525.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,10.026009582477755,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10012571,2024-04-06,,,,4.33,0.9,2.92,60.41,1521.18,,,5.45,,13.2,,,74.01,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42478,2008.0,2016-03-20,132,31.5,16525.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,10.026009582477755,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10012571,2024-10-21,,,,5.98,0.23,2.14,30.42,142.95,,,10.64,,18.4,1530.0,0.000735,49.41,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42478,2008.0,2016-03-20,132,31.5,16525.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,10.026009582477755,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10012571,2025-05-02,,,,13.99,1.2,,47.51,707.68,,,9.12,,17.3,,,71.82,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42478,2008.0,2016-03-20,132,31.5,16525.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,10.026009582477755,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10012571,2025-11-14,,,,5.23,0.14,,40.94,545.36,,,,,13.9,,,46.31,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42478,2008.0,2016-03-20,132,31.5,16525.0,SS-132KV-VSEZ,VIZAG SPECIAL ECONOMIC ZONE-132/33KV-SS,10.026009582477755,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10012721,2021-02-17,,55.5,5.63,7.61,6.51,2.66,254.66,3821.41,,,121.95,,16.9,139.43,,399.02,7,True,True,True,"132/33KV, 50MVA PTR",PTR 50MVA,T&R,PC0100129,2010.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0,D2,3,0.857,3,2,D2,D2,,,T1,8.88888888888889,1.0,88.8888888888889,75.0,75.0,,,83.68055555555557,Poor,True,,,,
10012721,2021-09-03,,,2.72,5.97,5.59,3.15,269.05,4203.55,,,162.55,,17.1,123.32,0.001774,449.03,7,True,True,True,"132/33KV, 50MVA PTR",PTR 50MVA,T&R,PC0100129,2010.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0,DT,7,0.429,3,1,DT,D2,,,T1,7.4375,0.85,74.375,,75.0,,100.0,77.91666666666667,Good,False,,,,
10012721,2022-09-05,,,2.13,5.79,5.37,2.16,262.29,2991.2,,,227.67,,2.1,123.1,0.002005,505.41,7,True,True,True,"132/33KV, 50MVA PTR",PTR 50MVA,T&R,PC0100129,2010.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0,DT,7,0.429,3,1,DT,PD,,,T1,7.75,0.9,77.5,,100.0,,100.0,85.0,Excellent,False,,,,
10012721,2024-03-14,,,0.04,0.27,2.08,2.65,76.86,2192.36,,,84.51,,3.2,131.65,0.002118,166.41,7,True,True,True,"132/33KV, 50MVA PTR",PTR 50MVA,T&R,PC0100129,2010.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0,Normal,0,1.0,4,0,PD,PD,,D1,PD,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10012722,2023-12-28,,,,,,,,,,,,,22.3,,,,0,False,False,False,"132/33KV, 50MVA PTR OLTC",PTR OLTC,EASUNMR,,2020.0,2020-11-12,132,50,0.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10012852,2022-05-18,,,,21.13,19.58,23.08,376.58,2492.24,,,11.25,,28.7,5.48,0.048528,451.62,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,50.0,,100.0,88.71794871794872,Good,True,,,,
10012852,2022-05-28,,,,,,,,,0.0,207.22906,,18.01,,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,,,,,,False,,,,
10012852,2022-11-30,,,,20.76,17.75,18.2,254.21,1234.49,,,11.1,,25.0,5.28,0.05787,322.02,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10012852,2023-03-03,,,,21.93,22.9,32.38,406.31,752.33,,,15.98,,19.5,5.5,0.049148,499.5,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5,T1,4,1.0,1,1,,,,,T1,7.846153846153846,0.8,78.46153846153847,,75.0,,100.0,80.64102564102565,Good,True,,,,
10012852,2023-04-21,,,,,,,,,,,,27.47,10.3,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10012852,2023-04-23,,,,,,,,26.82,,,,,16.4,,,,1,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10012852,2023-11-08,0.0357,,,,0.61,,47.42,637.62,,,,27.51,21.2,114.61,0.004669,48.03,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,100.0,100.0,88.23529411764706,Excellent,False,,,,
10012852,2023-11-27,,,,,,,,,,,,,19.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10012852,2024-07-12,,,,,0.22,1.73,51.68,238.98,,,,,25.7,130.49,0.004535,53.63,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10012852,2024-09-05,,,,,,,,,,,,,28.0,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10012852,2024-10-10,,,,,,,,,,,,,6.9,138.27,0.004454,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10012852,2024-10-21,,,,,,,,,,,,,13.7,168.44,0.003954,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10012852,2024-10-25,,,,,,,,4.83,,,,,,,,0.0,1,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10012852,2025-05-07,,,,,,,32.33,317.25,,,,,28.0,114.65,0.005038,32.33,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10012852,2025-11-12,,,,0.95,,2.87,159.28,833.05,,,7.38,,30.4,167.96,0.003586,170.48,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10012852,2025-12-02,,,,0.71,,,111.36,1407.34,,,5.99,,23.9,195.74,0.003275,118.06,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/1,1999.0,2000-01-31,132,31.5,16.5,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,26.16016427104723,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10012874,2022-05-18,,,,2.74,,,290.34,3282.96,,,7.41,,8.6,623.77,0.002389,300.49,4,False,False,False,132/33KV 31.5 MVA PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,5333/15,2013.0,2014-01-01,132,31.5,13400.0,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,12.240930869267626,31.5,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,100.0,,100.0,97.6190476190476,Good,True,,,,
10012874,2022-10-04,,,,,,,,,,,,,10.5,1030.0,0.001727,,0,False,False,False,132/33KV 31.5 MVA PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,5333/15,2013.0,2014-01-01,132,31.5,13400.0,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,12.240930869267626,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10012874,2022-10-07,,,,,,,,154.46,,,,,14.2,1700.0,0.00128,0.0,1,False,False,False,132/33KV 31.5 MVA PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,5333/15,2013.0,2014-01-01,132,31.5,13400.0,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,12.240930869267626,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10012874,2023-07-14,,,,10.72,4.99,12.45,317.56,551.39,,,,,10.4,,,345.72,5,True,False,False,132/33KV 31.5 MVA PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,5333/15,2013.0,2014-01-01,132,31.5,13400.0,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,12.240930869267626,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10012874,2024-02-28,,,,,,,51.08,427.39,,,27.85,,8.6,1210.0,0.000865,79.93,3,False,False,False,132/33KV 31.5 MVA PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,5333/15,2013.0,2014-01-01,132,31.5,13400.0,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,12.240930869267626,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10012874,2024-04-03,,,,,,,59.91,477.06,,,28.32,,,,,88.23,3,False,False,False,132/33KV 31.5 MVA PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,5333/15,2013.0,2014-01-01,132,31.5,13400.0,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,12.240930869267626,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10012874,2025-01-17,,,,,,,44.86,136.24,,,24.69,,8.6,2070.0,0.00051,69.55,3,False,False,False,132/33KV 31.5 MVA PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,5333/15,2013.0,2014-01-01,132,31.5,13400.0,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,12.240930869267626,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10012874,2025-08-21,,,,0.47,,,88.63,808.37,,,27.19,,12.1,,,116.29,4,False,False,False,132/33KV 31.5 MVA PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,5333/15,2013.0,2014-01-01,132,31.5,13400.0,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,12.240930869267626,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10012874,2025-11-22,,,83.46,38.76,1.87,22.66,96.84,947.73,,,159.26,,8.0,,,402.85,7,True,True,True,132/33KV 31.5 MVA PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,5333/15,2013.0,2014-01-01,132,31.5,13400.0,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,12.240930869267626,31.5,D1,2,0.556,4,2,D2,D1,D1,,PD,6.875,0.9,68.75,,100.0,,,75.96153846153845,Good,False,,,,
10012874,2025-12-02,,,,,,,,,,,,,8.1,1590.0,0.000735,,0,False,False,False,132/33KV 31.5 MVA PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,5333/15,2013.0,2014-01-01,132,31.5,13400.0,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,12.240930869267626,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10012874,2025-12-05,,,,,,,,76.64,,,,,7.6,1410.0,0.000774,,1,False,False,False,132/33KV 31.5 MVA PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,5333/15,2013.0,2014-01-01,132,31.5,13400.0,SS-132KV-VPRT,VIZAG PORT-132/33KV-SUBSTATION,12.240930869267626,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10013013,2021-05-20,,,,,0.83,0.95,521.17,2160.52,,,,,11.4,838.56,0.002023,536.55,4,False,False,False,"132/33KV,30/50MVA PTR -1",PTR 50MVA,BBL,5530/8,2016.0,2017-01-10,132,50,15800.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,9.215605749486652,50.0,T1,4,1.0,1,1,,,,,T1,9.6875,1.0,96.875,,75.0,,100.0,92.91666666666667,Good,True,,,,
10013013,2021-07-07,,,,,,3.79,443.28,2346.51,,,6.21,,10.2,1060.0,0.001728,453.28,4,False,False,False,"132/33KV,30/50MVA PTR -1",PTR 50MVA,BBL,5530/8,2016.0,2017-01-10,132,50,15800.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,9.215605749486652,50.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,75.0,,100.0,86.19047619047619,Good,True,,,,
10013013,2021-09-23,,,,,,4.68,525.16,2357.4,,,8.27,,7.4,798.47,0.002628,538.11,4,False,False,False,"132/33KV,30/50MVA PTR -1",PTR 50MVA,BBL,5530/8,2016.0,2017-01-10,132,50,15800.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,9.215605749486652,50.0,T1,4,1.0,1,1,,,,,T1,9.160714285714285,0.95,91.60714285714285,,100.0,,100.0,94.40476190476188,Good,True,,,,
10013013,2022-05-04,,,,,,4.8,695.77,3339.21,,,8.13,,12.3,1510.0,0.00187,708.7,4,False,False,False,"132/33KV,30/50MVA PTR -1",PTR 50MVA,BBL,5530/8,2016.0,2017-01-10,132,50,15800.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,9.215605749486652,50.0,T1,4,1.0,1,1,,,,,T1,8.035714285714286,0.9,80.35714285714286,,75.0,,100.0,81.90476190476191,Good,True,,,,
10013013,2022-12-05,,,,0.8,1.76,7.06,443.93,1638.9,,,8.01,,9.5,999.58,0.002314,461.56,6,True,False,False,"132/33KV,30/50MVA PTR -1",PTR 50MVA,BBL,5530/8,2016.0,2017-01-10,132,50,15800.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,9.215605749486652,50.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,100.0,92.17948717948718,Good,True,,,,
10013013,2024-01-05,,,,,0.44,4.8,288.71,1677.34,,,7.25,,10.8,,,301.2,5,True,False,False,"132/33KV,30/50MVA PTR -1",PTR 50MVA,BBL,5530/8,2016.0,2017-01-10,132,50,15800.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,9.215605749486652,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10013013,2024-10-23,,,,,,3.24,145.15,208.95,,,7.69,,9.4,1260.0,0.001543,156.08,4,False,False,False,"132/33KV,30/50MVA PTR -1",PTR 50MVA,BBL,5530/8,2016.0,2017-01-10,132,50,15800.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,9.215605749486652,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10013013,2025-07-09,,,,0.17,0.94,10.2,455.06,1576.49,,,12.14,,8.6,,,478.51,6,True,False,False,"132/33KV,30/50MVA PTR -1",PTR 50MVA,BBL,5530/8,2016.0,2017-01-10,132,50,15800.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,9.215605749486652,50.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,,90.97633136094674,Good,True,,,,
10013013,2026-03-11,,,,0.28,,3.41,219.6,854.12,,,7.0,,11.0,,,230.29,5,True,False,False,"132/33KV,30/50MVA PTR -1",PTR 50MVA,BBL,5530/8,2016.0,2017-01-10,132,50,15800.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,9.215605749486652,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10013035,2021-03-09,,,,2.29,2.01,8.9,657.84,1777.37,,,13.76,,4.6,4050.0,0.000567,684.8,6,True,False,False,"132/33KV, 30/50MVA PTR-4(FAILED)",PTR 50MVA,TOSHIBHA,90169A12,2005.0,2015-09-10,132,50,0.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,10.55167693360712,50.0,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,,100.0,,100.0,97.43589743589742,Good,True,,,,
10013035,2021-03-30,,,,0.74,1.6,8.04,579.11,1392.02,,,11.66,,,,,601.15,6,True,False,False,"132/33KV, 30/50MVA PTR-4(FAILED)",PTR 50MVA,TOSHIBHA,90169A12,2005.0,2015-09-10,132,50,0.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,10.55167693360712,50.0,T1,4,1.0,1,1,,,,,T1,7.6923076923076925,0.8,76.92307692307693,,,,,76.92307692307693,Good,False,,,,
10013035,2021-09-23,,,,,,8.94,537.24,1502.13,,,9.93,,4.1,2340.0,0.000778,556.11,4,False,False,False,"132/33KV, 30/50MVA PTR-4(FAILED)",PTR 50MVA,TOSHIBHA,90169A12,2005.0,2015-09-10,132,50,0.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,10.55167693360712,50.0,T1,4,1.0,1,1,,,,,T1,9.160714285714285,0.95,91.60714285714285,,100.0,,100.0,94.40476190476188,Good,True,,,,
10013035,2022-05-04,,,,,,10.13,679.68,2007.55,,,11.15,,10.2,3120.0,0.000602,700.96,4,False,False,False,"132/33KV, 30/50MVA PTR-4(FAILED)",PTR 50MVA,TOSHIBHA,90169A12,2005.0,2015-09-10,132,50,0.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,10.55167693360712,50.0,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,75.0,,100.0,84.04761904761905,Good,True,,,,
10013035,2022-12-05,,,,0.6,2.27,11.26,446.44,982.46,,,13.03,,7.1,2060.0,0.000957,473.6,6,True,False,False,"132/33KV, 30/50MVA PTR-4(FAILED)",PTR 50MVA,TOSHIBHA,90169A12,2005.0,2015-09-10,132,50,0.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,10.55167693360712,50.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,100.0,92.17948717948718,Good,True,,,,
10013035,2023-07-26,,,645.81,812.18,79.55,364.94,39.08,198.88,,,1216.33,,19.9,,,3157.89,7,True,True,True,"132/33KV, 30/50MVA PTR-4(FAILED)",PTR 50MVA,TOSHIBHA,90169A12,2005.0,2015-09-10,132,50,0.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,10.55167693360712,50.0,D2,3,0.556,4,2,D2,Normal,D2,,PD,3.5,0.7,35.0,,75.0,,,44.230769230769226,Fair,False,,,,
10013035,2025-04-24,,,,,,,,,0.0,0.0,,,23.8,,,,0,False,False,False,"132/33KV, 30/50MVA PTR-4(FAILED)",PTR 50MVA,TOSHIBHA,90169A12,2005.0,2015-09-10,132,50,0.0,SS-132KV-NLJL,NALLAJERLA-132/33KV-SUBSTATION,10.55167693360712,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10013197,2021-02-01,,52.0,,,,,,2869.21106,,,18.41611,,18.4,1280.0,,,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5,PD,1,1.0,1,1,,,,,PD,9.166666666666666,1.0,91.66666666666666,75.0,75.0,,,85.41666666666666,Good,True,,,,
10013197,2021-09-24,,,1.36283,4.88708,0.856604,2.62721,103.20115,1305.79173,,,14.6057,,23.3,768.33,0.001491,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5,DT,7,0.429,3,1,DT,D1,,,T1,8.840277777777777,0.95,88.40277777777776,,50.0,,100.0,82.2685185185185,Excellent,False,,,,
10013197,2022-03-23,,,1.72783,4.2734,1.01606,1.82502,49.9817,406.16268,,,12.94959,,22.6,489.6,0.003211,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5,DT,7,0.429,3,1,DT,D1,,,T1,8.375,0.9,83.75,,50.0,,100.0,79.16666666666667,Good,False,,,,
10013197,2022-04-11,,,1.65483,4.05679,0.77615,1.51582,24.99054,319.68535,,,2.16282,,23.9,,,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5,DT,7,0.429,3,1,DT,T2,,,T1,7.909722222222221,0.85,79.09722222222221,,50.0,,,72.38247863247862,Good,False,,,,
10013197,2023-01-10,,,7.77473,6.6201,0.975852,1.95791,28.9106,219.35801,,,16.25207,,9.6,881.74,0.00087,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5,D2,3,0.333,4,1,D2,Normal,D1,,T1,8.840277777777777,0.95,88.40277777777776,,100.0,,100.0,92.26851851851852,Excellent,False,,,,
10013197,2023-02-03,,,7.54789,6.47848,1.02155,1.97783,23.345,176.61508,,,13.77514,,,,,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5,D2,3,0.333,4,1,D2,Normal,D1,,T1,7.909722222222221,0.85,79.09722222222221,,,,,79.09722222222221,Good,False,,,,
