Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10013197,2023-10-27,,,217.32705,9701.68783,835.00662,2507.99551,33.06824,565.43926,,,794.58714,,12.1,522.8,0.001417,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,2.5,0.75,25.0,,75.0,,100.0,45.0,Poor,True,,,,
10013197,2023-11-01,,,296.62839,12541.7,1021.13862,3694.74663,55.0581,778.12888,,,1776.91499,,,,,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,2.1666666666666665,0.65,21.666666666666664,,,,,21.666666666666664,Poor,False,,,,
10013197,2023-11-14,0.0141,,1.32713,13.53556,1.23834,3.62402,1.03913,47.42174,,,,36.32,8.3,823.39,0.000769,20.8197,6,True,False,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5,DT,7,0.75,2,1,DT,,,,T3,6.453125,0.7,64.53125,,100.0,100.0,100.0,79.13602941176471,Poor,True,,,,
10013197,2023-11-15,,,0.395277,3.12092,,0.713665,0.709528,30.77779,,,,,,,,4.92698,5,True,False,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5,Normal,0,1.0,2,0,DT,,,,T3,7.5,0.75,75.0,,,,,75.0,Good,False,,,,
10013197,2023-11-17,,,2.27035,20.83001,1.37912,4.73261,0.763245,35.17409,,,,,,,,29.99876,6,True,False,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5,DT,7,0.75,2,1,DT,,,,T3,7.375,0.8,73.75,,,,,73.75,Poor,True,,,,
10013197,2023-11-18,,,3.30141,28.39234,1.88671,6.33282,1.28106,41.32487,,,,,,,,41.25513,6,True,False,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5,DT,7,0.75,2,1,DT,,,,T3,6.453125,0.7,64.53125,,,,,64.53125,Poor,True,,,,
10013197,2023-11-20,,,6.05027,46.51284,3.04647,10.70358,1.69207,44.57413,,,,,,,,68.07692,6,True,False,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5,DT,7,0.75,2,1,DT,,,,T3,6.9140625,0.75,69.140625,,,,,69.140625,Poor,True,,,,
10013197,2023-11-28,,,8.26938,67.51992,4.4178,14.52427,2.87958,75.93596,,,,,,,,97.60699,6,True,False,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5,DT,7,0.75,2,1,DT,,,,T3,6.5625,0.75,65.625,,,,,65.625,Poor,True,,,,
10013197,2023-12-29,,,14.14958,95.0861,5.90728,19.06505,10.89312,274.89272,,,7.12427,,11.1,116.76,0.003719,152.22277,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5,DT,7,0.429,3,1,DT,T2,,,T3,5.736111111111111,0.7,57.36111111111111,,75.0,,100.0,66.57407407407408,Good,False,,,,
10013197,2024-03-04,,,5.12221,39.01673,1.89701,10.14352,63.36514,1620.43439,,,,,,,,119.6086,6,True,False,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5,DT,7,0.75,2,1,DT,,,,T1,6.453125,0.7,64.53125,,,,,64.53125,Poor,True,,,,
10013197,2024-09-30,,,0.570227,21.65442,1.63435,1.15716,9.16958,826.66143,,,,,20.2,592.76,0.001519,34.13857,6,True,False,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5,Normal,0,1.0,2,0,T3,,,,T3,8.0,0.8,80.0,,50.0,,100.0,76.66666666666667,Good,False,,,,
10013197,2025-01-29,,,0.925806,41.00159,3.00612,3.46242,48.63851,1985.47961,,,,,18.2,609.0,0.001048,97.02039,6,True,False,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5,Normal,0,1.0,2,0,T3,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10013197,2025-09-04,,,3.80881,20.58678,1.65056,,44.40462,1604.04575,,,,,18.7,1040.0,0.000812,70.45139,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREW YULE,13377,2009.0,2009-03-31,132,31.5,15135.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,16.996577686516083,31.5,T1,4,1.0,1,1,,,,,T1,8.134615384615385,0.9,81.34615384615384,,75.0,,100.0,82.56410256410255,Good,True,,,,
10013312,2021-01-28,,61.2,,0.0,,,,3851.52787,,,8.63129,,10.7,94.711,,,3,False,False,False,37.5/50 MVA 132/33KV POWER-I,PTR 50MVA,BHARAT BIJILI LIMITED,5131/1,2009.0,2009-12-06,132,50,20900.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,16.31211498973306,50.0,PD,1,1.0,1,1,,,,,PD,9.583333333333334,1.0,95.83333333333334,100.0,75.0,,,92.70833333333333,Good,True,,,,
10013324,2021-01-28,,86.4,,,,,,3074.17862,,,5.00124,,7.1,268.43,,,2,False,False,False,10/16 MVA 132/33KV POWER,PTR 16MVA,NGEF,2800036455,,2011-03-10,132,31.5MVA-IV,11200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,15.055441478439425,31.5,PD,1,1.0,1,1,,,,,PD,9.166666666666666,1.0,91.66666666666666,100.0,100.0,,,94.79166666666666,Good,True,,,,
10013327,2020-07-20,,14.9,,0.0,,,,6853.46306,,,5.72543,,114.5,10.1,,,3,False,False,False,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0,PD,1,1.0,1,1,,,,,PD,9.166666666666666,1.0,91.66666666666666,25.0,25.0,,,66.66666666666666,Good,False,,,,
10013327,2021-02-10,,74.3,,10.22983,3.92409,1.46571,105.20073,3097.77409,,,,,23.7,14.74,,,5,True,False,False,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,100.0,50.0,,,83.0965909090909,Good,True,,,,
10013327,2021-07-27,,,0.432477,13.32076,4.41116,2.99702,318.68805,4131.43535,,,8.41379,,93.8,9.12,0.031414,,7,True,True,True,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0,T3,6,0.875,4,3,T3,T3,,T3,T1,8.75,0.9,87.5,,25.0,,100.0,76.66666666666667,Poor,True,,,,
10013327,2022-03-01,,,,7.25347,2.80636,1.45591,64.66794,758.24882,,,,,27.2,11.05,0.024599,,5,True,False,False,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10013327,2022-09-27,,,,8.93913,3.11905,2.34485,86.8475,245.98673,,,7.78367,,19.2,8.86,0.029211,,6,True,False,False,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10013327,2022-10-30,,,,,,,,,,,,,14.9,12.6,0.020502,,0,False,False,False,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10013327,2023-03-21,,,,8.03715,2.65259,2.35301,93.72964,181.46792,,,13.89872,,31.5,7.25,0.032885,,6,True,False,False,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10013327,2023-04-09,,,,,,,,,,,,,43.2,,,,0,False,False,False,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10013327,2023-09-28,,,,,,,,,,,,,66.8,7.93,0.030062,,0,False,False,False,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,100.0,55.0,Fair,False,,,,
10013327,2023-12-27,,,,9.25661,2.52515,3.05253,,1778.15529,,,,,23.1,11.35,0.022747,14.86758,4,False,False,False,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0,Normal,0,1.0,1,0,,,,,T3,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10013327,2024-02-07,,,,6.55818,1.90393,1.98361,72.13153,1685.33731,,,,,28.3,9.77,0.027384,82.53722,5,True,False,False,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10013327,2024-09-19,,,,4.43155,1.21789,1.4227,103.248,2643.72802,,,,,25.9,9.98,0.026194,110.28084,5,True,False,False,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0,T1,4,1.0,1,1,,,,,T1,9.28409090909091,0.95,92.8409090909091,,50.0,,100.0,85.22727272727273,Good,True,,,,
10013327,2025-04-19,,,,5.9961,1.48222,2.18611,288.64546,3372.23869,,,7.08964,,28.4,9.51,0.026101,305.47205,6,True,False,False,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,50.0,,100.0,82.17948717948718,Good,True,,,,
10013327,2025-10-08,,,0.173355,6.67289,1.58246,2.08653,265.33964,3752.04005,,,6.15723,,47.2,7.43,0.033441,281.97115,7,True,True,True,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0,T3,6,0.875,4,3,T3,T3,,T3,T1,9.368055555555555,0.95,93.68055555555556,,25.0,,100.0,80.78703703703704,Poor,True,,,,
10013327,2026-03-08,,,0.102087,6.57082,1.54118,1.46251,226.68374,3773.92024,,,6.03626,,32.9,7.87,0.034316,242.39647,7,True,True,True,30/50 MVA 132/33KV POWER-II,PTR 50MVA,ABB,12014-003,2002.0,2002-10-19,132,50 MVA -II,20200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,23.444216290212182,50.0,T3,6,0.875,4,3,T3,T3,,T3,T1,9.368055555555555,0.95,93.68055555555556,,25.0,,100.0,80.78703703703704,Poor,True,,,,
10013348,2021-01-28,,70.7,,,,,,2521.38592,,,,,7.2,598.71,,,1,False,False,False,37.5/50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169476,2015.0,2023-03-29,132,50 MVA-III,18500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,3.0034223134839153,50.0,Normal,0,0.0,0,0,,,,,,7.5,1.0,75.0,100.0,100.0,,,84.375,Excellent,False,,,,
10013348,2021-07-27,,,,1.49558,2.56913,7.68232,507.07365,2077.26978,,,6.61743,,8.0,740.7,0.001132,,6,True,False,False,37.5/50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169476,2015.0,2023-03-29,132,50 MVA-III,18500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,3.0034223134839153,50.0,T1,4,1.0,1,1,,,,,T1,9.317307692307692,0.95,93.17307692307692,,100.0,,100.0,95.44871794871794,Good,True,,,,
10013348,2022-03-01,,,,1.33779,2.38785,7.13732,296.95895,688.25294,,,5.73774,,6.7,476.73,0.001984,,6,True,False,False,37.5/50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169476,2015.0,2023-03-29,132,50 MVA-III,18500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,3.0034223134839153,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10013348,2023-09-28,,,,,,,,,,,,,7.7,576.39,0.001538,,0,False,False,False,37.5/50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169476,2015.0,2023-03-29,132,50 MVA-III,18500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,3.0034223134839153,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10013348,2024-04-26,,,,0.131475,0.879146,0.798878,55.4591,396.90958,,,,,8.7,1180.0,0.000891,56.4781,5,True,False,False,37.5/50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169476,2015.0,2023-03-29,132,50 MVA-III,18500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,3.0034223134839153,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10013348,2024-09-19,,,,0.267744,0.323612,1.50203,92.9612,966.08317,,,,,6.2,1080.0,0.001081,95.08878,5,True,False,False,37.5/50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169476,2015.0,2023-03-29,132,50 MVA-III,18500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,3.0034223134839153,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10013348,2025-04-19,,,,0.969977,0.603263,2.07187,118.68121,1068.13968,,,4.71353,,6.7,1150.0,0.001085,127.00237,6,True,False,False,37.5/50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169476,2015.0,2023-03-29,132,50 MVA-III,18500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,3.0034223134839153,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10013348,2025-10-08,,,,0.41295,0.646956,3.4754,246.0501,1538.23576,,,7.89989,,11.7,265.11,0.003385,258.42592,6,True,False,False,37.5/50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169476,2015.0,2023-03-29,132,50 MVA-III,18500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,3.0034223134839153,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10013348,2026-03-08,,,,0.362211,0.517877,1.67765,125.09061,1381.41949,,,2.30417,,10.6,282.9,0.001733,129.94628,6,True,False,False,37.5/50 MVA 132/33KV PTR-II,PTR 50MVA,TOSHIBA,90169476,2015.0,2023-03-29,132,50 MVA-III,18500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,3.0034223134839153,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10013369,2021-01-28,,82.8,,0.0,269.72412,,,2863.81918,,,,,11.0,28.74,,,3,False,False,False,"220/132KV, 100MVA PTR -I",PTR 100MVA,GEC ALSTOM,B-28803,1995.0,1995-12-15,220,100,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,30.288843258042437,100.0,T1,4,1.0,1,1,,,,,T1,6.428571428571429,1.0,64.28571428571429,100.0,75.0,,,72.99107142857143,Good,False,,,,
10013369,2021-07-27,,,,12.2256,169.4321,52.6058,86.62174,1466.64269,,,4.57677,,13.1,28.15,0.020009,,6,True,False,False,"220/132KV, 100MVA PTR -I",PTR 100MVA,GEC ALSTOM,B-28803,1995.0,1995-12-15,220,100,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,30.288843258042437,100.0,T1,4,1.0,1,1,,,,,T1,7.519230769230769,0.85,75.1923076923077,,75.0,,100.0,78.46153846153847,Good,False,,,,
10013369,2022-03-01,,,,12.73193,184.10072,51.17795,47.44878,526.61688,,,,,11.5,22.51,0.02454,,5,True,False,False,"220/132KV, 100MVA PTR -I",PTR 100MVA,GEC ALSTOM,B-28803,1995.0,1995-12-15,220,100,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,30.288843258042437,100.0,T1,4,1.0,1,1,,,,,T1,7.772727272727273,0.9,77.72727272727273,,75.0,,100.0,80.15151515151516,Good,True,,,,
10013369,2022-09-27,,,,10.84547,174.15139,44.81844,20.10755,91.25846,,,4.43804,,6.0,22.24,0.022595,,6,True,False,False,"220/132KV, 100MVA PTR -I",PTR 100MVA,GEC ALSTOM,B-28803,1995.0,1995-12-15,220,100,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,30.288843258042437,100.0,T1,4,1.0,1,1,,,,,T1,7.961538461538463,0.9,79.61538461538463,,100.0,,100.0,86.41025641025642,Good,True,,,,
10013369,2023-03-21,,,,7.88823,140.78892,21.42451,6.48635,49.88568,,,,,12.8,14.15,0.033627,,5,True,False,False,"220/132KV, 100MVA PTR -I",PTR 100MVA,GEC ALSTOM,B-28803,1995.0,1995-12-15,220,100,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,30.288843258042437,100.0,T1,4,1.0,1,1,,,,,T1,7.772727272727273,0.9,77.72727272727273,,75.0,,100.0,80.15151515151516,Good,True,,,,
10013369,2023-09-28,,,,,,,,,,,,,17.5,12.63,0.031596,,0,False,False,False,"220/132KV, 100MVA PTR -I",PTR 100MVA,GEC ALSTOM,B-28803,1995.0,1995-12-15,220,100,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,30.288843258042437,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10013369,2024-02-11,0.0398,,,11.18969,174.41069,46.98199,43.76957,826.2693,0.0,10.92764,,30.04,14.8,17.82,0.027985,276.32017,5,True,False,False,"220/132KV, 100MVA PTR -I",PTR 100MVA,GEC ALSTOM,B-28803,1995.0,1995-12-15,220,100,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,30.288843258042437,100.0,T1,4,1.0,1,1,,,,,T1,8.636363636363637,1.0,86.36363636363636,,75.0,100.0,100.0,87.5668449197861,Good,True,,,,
10013369,2024-09-19,,,0.115483,7.2704,99.14864,25.48833,98.73614,1474.0019,,,,,16.9,9.53,0.040727,230.74512,6,True,False,True,"220/132KV, 100MVA PTR -I",PTR 100MVA,GEC ALSTOM,B-28803,1995.0,1995-12-15,220,100,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,30.288843258042437,100.0,T2,5,0.75,2,1,T2,,,,T1,7.625,0.8,76.25,,75.0,,100.0,79.16666666666667,Fair,True,,,,
10013369,2025-04-19,,,,4.06808,57.92852,9.97129,56.45814,805.57142,,,3.81602,,20.2,9.92,0.039571,132.26435,6,True,False,False,"220/132KV, 100MVA PTR -I",PTR 100MVA,GEC ALSTOM,B-28803,1995.0,1995-12-15,220,100,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,30.288843258042437,100.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,50.0,,100.0,76.66666666666667,Good,False,,,,
10013369,2025-10-08,,,,4.5696,57.71142,8.76156,77.20686,915.11773,,,3.65853,,22.0,8.73,0.043853,151.88684,6,True,False,False,"220/132KV, 100MVA PTR -I",PTR 100MVA,GEC ALSTOM,B-28803,1995.0,1995-12-15,220,100,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,30.288843258042437,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10013369,2026-03-08,,,,3.65724,40.98186,4.18079,50.25536,883.21252,,,,,17.1,8.05,0.044077,99.08638,5,True,False,False,"220/132KV, 100MVA PTR -I",PTR 100MVA,GEC ALSTOM,B-28803,1995.0,1995-12-15,220,100,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,30.288843258042437,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10013390,2021-01-28,,76.7,,,,,,666.51443,,,,,12.8,6.91,,,1,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2011443,1999.0,2000-11-18,220,100,63500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,25.360711841204655,100.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,100.0,75.0,,,95.3125,Excellent,False,,,,
10013390,2021-07-27,,,,1.90725,0.677191,1.5294,184.2846,887.049,,,4.44313,,11.5,6.52,0.042136,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2011443,1999.0,2000-11-18,220,100,63500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,25.360711841204655,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10013390,2022-03-01,,,,2.61812,0.887103,2.96035,174.46878,447.34798,,,4.17396,,11.2,6.44,0.044939,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2011443,1999.0,2000-11-18,220,100,63500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,25.360711841204655,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10013390,2022-09-27,,,,2.5051,0.957508,3.29667,74.50027,93.66807,,,3.15272,,8.9,5.68,0.059412,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2011443,1999.0,2000-11-18,220,100,63500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,25.360711841204655,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10013390,2023-03-21,,,,3.27644,1.35683,4.55014,100.14271,93.3768,,,4.74269,,15.0,6.09,0.045527,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2011443,1999.0,2000-11-18,220,100,63500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,25.360711841204655,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10013390,2023-09-28,,,,,,,,,,,,,15.3,6.16,0.046606,,0,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2011443,1999.0,2000-11-18,220,100,63500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,25.360711841204655,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10013390,2024-02-07,,,,5.59884,4.11233,5.34976,80.34893,1017.2745,,,,,15.1,6.36,0.047574,95.38492,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2011443,1999.0,2000-11-18,220,100,63500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,25.360711841204655,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10013390,2024-09-19,,,,3.96902,1.2264,4.80306,264.89694,1874.1376,,,,,17.6,5.85,0.051397,274.93865,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2011443,1999.0,2000-11-18,220,100,63500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,25.360711841204655,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10013390,2025-04-19,,,,3.82305,1.41621,5.37368,317.52061,1850.17148,,,3.91963,,20.2,5.63,0.052151,332.07764,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2011443,1999.0,2000-11-18,220,100,63500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,25.360711841204655,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10013390,2025-10-08,,,,5.02767,1.77967,6.21889,327.87909,1931.46315,,,,,18.9,5.53,0.055473,340.91083,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2011443,1999.0,2000-11-18,220,100,63500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,25.360711841204655,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10013390,2026-03-08,,,,3.44371,1.30286,3.42849,230.34235,1976.16452,,,2.02551,,15.3,5.59,0.055759,240.51022,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2011443,1999.0,2000-11-18,220,100,63500.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,25.360711841204655,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10013411,2021-01-28,,86.0,,,,,,3822.82126,,,,,10.3,117.73,,,1,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TELK,130142-2,2002.0,2003-07-25,220,100,44280.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,22.680355920602327,100.0,Normal,0,0.0,0,0,,,,,,7.5,1.0,75.0,100.0,75.0,,,79.6875,Good,False,,,,
10013411,2021-07-27,,,,2.88637,2.34093,7.8314,546.38673,2498.25476,,,4.54707,,7.3,79.23,0.018148,,6,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TELK,130142-2,2002.0,2003-07-25,220,100,44280.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,22.680355920602327,100.0,T1,4,1.0,1,1,,,,,T1,9.317307692307692,0.95,93.17307692307692,,100.0,,100.0,95.44871794871794,Good,True,,,,
10013411,2022-03-01,,,,2.89389,2.04943,7.62012,332.27802,938.17965,,,4.00907,,6.9,100.49,0.017101,,6,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TELK,130142-2,2002.0,2003-07-25,220,100,44280.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,22.680355920602327,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10013411,2022-09-27,,,,2.8314,2.09126,7.79909,147.82595,198.80472,,,5.60322,,4.9,77.24,0.01674,,6,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TELK,130142-2,2002.0,2003-07-25,220,100,44280.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,22.680355920602327,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10013411,2023-03-21,,,,2.59722,1.87555,7.05391,109.53372,147.74365,,,4.19581,,18.4,58.6,0.020072,,6,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TELK,130142-2,2002.0,2003-07-25,220,100,44280.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,22.680355920602327,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10013411,2023-09-28,,,,,,,,,,,,,10.0,60.1,0.020938,,0,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TELK,130142-2,2002.0,2003-07-25,220,100,44280.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,22.680355920602327,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10013411,2024-02-07,,,,3.70685,2.48655,11.68747,309.23167,2218.20357,,,,,13.1,42.68,0.024523,327.11468,5,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TELK,130142-2,2002.0,2003-07-25,220,100,44280.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,22.680355920602327,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10013411,2024-09-19,,,,1.26345,0.983537,3.53268,178.13853,1739.51611,,,,,9.4,48.47,0.020561,183.90363,5,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TELK,130142-2,2002.0,2003-07-25,220,100,44280.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,22.680355920602327,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10013411,2025-04-19,,,,2.22759,1.60219,7.05097,403.79547,3053.85539,,,2.88763,,5.7,41.68,0.023505,417.56009,6,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TELK,130142-2,2002.0,2003-07-25,220,100,44280.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,22.680355920602327,100.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,100.0,,100.0,91.02564102564104,Good,True,,,,
10013411,2025-10-08,,,,1.56419,2.20356,3.99014,185.43039,1921.23713,,,,,12.2,55.87,0.023538,193.20681,5,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TELK,130142-2,2002.0,2003-07-25,220,100,44280.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,22.680355920602327,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10013411,2026-03-08,,,,1.72766,1.30745,2.422,101.24299,2211.85057,,,,,11.1,42.9,0.022674,106.65623,5,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,TELK,130142-2,2002.0,2003-07-25,220,100,44280.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,22.680355920602327,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10013851,2021-07-01,,,,124.62076,19.94257,31.72774,513.384,2799.236,,,12.9279,,11.9,1540.0,0.000555,,6,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BHEL,2037957,,2014-08-19,132,31.5,19760.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,11.611225188227241,31.5,T1,4,1.0,1,1,,,,,T1,9.038461538461538,1.0,90.38461538461539,,75.0,,100.0,88.58974358974359,Good,True,,,,
10013851,2022-03-07,,,,137.79585,21.93441,36.01564,376.15731,954.15719,,,13.55705,,6.5,1490.0,0.000561,,6,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BHEL,2037957,,2014-08-19,132,31.5,19760.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,11.611225188227241,31.5,T1,4,1.0,1,1,,,,,T1,7.846153846153847,0.85,78.46153846153847,,100.0,,100.0,85.64102564102564,Good,True,,,,
10013851,2022-12-21,,,,88.69451,17.04491,17.06822,90.70337,251.31704,,,2.31387,,4.8,1660.0,0.000519,,6,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BHEL,2037957,,2014-08-19,132,31.5,19760.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,11.611225188227241,31.5,T1,4,1.0,1,1,,,,,T1,8.009615384615385,0.85,80.09615384615385,,100.0,,100.0,86.73076923076924,Good,True,,,,
10013851,2023-06-22,,,,114.54644,19.93879,32.95479,224.51204,294.88365,,,12.53026,,6.7,496.0,0.001365,404.48233,6,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BHEL,2037957,,2014-08-19,132,31.5,19760.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,11.611225188227241,31.5,T1,4,1.0,1,1,,,,,T1,8.009615384615385,0.85,80.09615384615385,,100.0,,100.0,86.73076923076924,Good,True,,,,
10013851,2024-01-04,,,,137.40569,23.51777,44.34454,296.1317,1786.72374,,,11.05857,,7.6,1140.0,0.000698,512.46006,6,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BHEL,2037957,,2014-08-19,132,31.5,19760.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,11.611225188227241,31.5,T1,4,1.0,1,1,,,,,T1,8.009615384615385,0.85,80.09615384615385,,100.0,,100.0,86.73076923076924,Good,True,,,,
10013851,2024-02-13,,,,155.01567,25.97794,53.28627,406.50952,2380.54162,,,22.06271,,,,,662.89676,6,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BHEL,2037957,,2014-08-19,132,31.5,19760.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,11.611225188227241,31.5,T1,4,1.0,1,1,,,,,T1,6.461538461538462,0.7,64.61538461538461,,,,,64.61538461538461,Good,False,,,,
10013851,2024-11-04,,,,69.71823,12.69071,21.10433,337.7055,2734.5035,,,9.26439,,8.5,1050.0,0.000641,450.48611,6,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BHEL,2037957,,2014-08-19,132,31.5,19760.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,11.611225188227241,31.5,T1,4,1.0,1,1,,,,,T1,7.384615384615386,0.8,73.84615384615387,,100.0,,100.0,82.56410256410258,Good,True,,,,
10013851,2025-09-10,,,,66.33064,12.85306,16.06787,187.59454,1781.0419,,,4.82427,,6.4,1380.0,0.000721,287.62144,6,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BHEL,2037957,,2014-08-19,132,31.5,19760.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,11.611225188227241,31.5,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,100.0,,100.0,89.87179487179488,Good,True,,,,
10013864,2021-09-20,,,5.6665,3.33778,1.5148,3.57825,93.42918,1916.34588,,,31.5365,,21.0,74.52,0.006991,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800033102,1979.0,2018-09-22,132,10/16,10500.0,SS-132KV-AMPR,AMARAPURAM-132/33KV-SUBSTATION,7.51813826146475,10.0,D1,2,0.556,4,2,D2,D1,D1,,T1,9.305555555555555,1.0,93.05555555555556,,50.0,,100.0,85.37037037037037,Excellent,False,,,,
10013864,2022-04-26,,,7.95697,5.08731,1.7884,3.31392,79.13551,606.21271,,,20.03403,,29.6,78.98,0.007542,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800033102,1979.0,2018-09-22,132,10/16,10500.0,SS-132KV-AMPR,AMARAPURAM-132/33KV-SUBSTATION,7.51813826146475,10.0,D1,2,0.556,4,2,D2,D1,D1,,T1,8.375,0.9,83.75,,50.0,,100.0,79.16666666666667,Good,False,,,,
10013864,2022-05-04,,,,,,,,,,,,,35.2,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800033102,1979.0,2018-09-22,132,10/16,10500.0,SS-132KV-AMPR,AMARAPURAM-132/33KV-SUBSTATION,7.51813826146475,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10013864,2023-01-07,,,12.5972,4.8074,1.92811,2.39603,24.77496,195.9614,,,10.29036,,9.1,100.54,0.004477,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800033102,1979.0,2018-09-22,132,10/16,10500.0,SS-132KV-AMPR,AMARAPURAM-132/33KV-SUBSTATION,7.51813826146475,10.0,T1,4,0.444,4,2,D2,T1,D1,,T1,8.61111111111111,1.0,86.1111111111111,,100.0,,100.0,90.74074074074072,Excellent,False,,,,
10013864,2023-08-29,,,2.27039,2.84956,1.50891,1.70354,11.4912,823.09391,,,,,19.0,95.36,0.005088,19.80609,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800033102,1979.0,2018-09-22,132,10/16,10500.0,SS-132KV-AMPR,AMARAPURAM-132/33KV-SUBSTATION,7.51813826146475,10.0,D2,3,0.75,2,1,D2,,,,T1,8.296875,0.9,82.96875,,75.0,,100.0,83.64583333333333,Poor,True,,,,
10013864,2024-09-27,,,3.27267,2.91688,1.49233,2.60223,45.27631,1986.67374,,,7.98358,,27.1,87.5,0.006298,63.55944,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800033102,1979.0,2018-09-22,132,10/16,10500.0,SS-132KV-AMPR,AMARAPURAM-132/33KV-SUBSTATION,7.51813826146475,10.0,D1,2,0.556,4,2,D2,D1,D1,,T1,8.840277777777777,0.95,88.40277777777776,,50.0,,100.0,82.2685185185185,Excellent,False,,,,
10013864,2025-06-02,,,0.488753,1.40558,0.927398,0.644769,13.41416,1273.87608,,,,,30.8,106.18,0.005059,16.84674,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800033102,1979.0,2018-09-22,132,10/16,10500.0,SS-132KV-AMPR,AMARAPURAM-132/33KV-SUBSTATION,7.51813826146475,10.0,Normal,0,1.0,2,0,DT,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10013864,2025-12-18,,,0.413368,1.80189,1.21231,1.32781,49.75235,1783.0435,,,,,37.8,72.69,0.005605,54.53751,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800033102,1979.0,2018-09-22,132,10/16,10500.0,SS-132KV-AMPR,AMARAPURAM-132/33KV-SUBSTATION,7.51813826146475,10.0,Normal,0,1.0,2,0,DT,,,,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10013906,2021-07-01,,,,0.640152,1.38025,4.94107,374.13349,1602.5341,,,9.9032,,9.5,833.57,0.000583,,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-2,PTR-160MVA,BBL,5684/08,2019.0,2020-10-19,220,160,46300.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,5.4428473648186175,160.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,100.0,,100.0,98.71794871794872,Good,True,,,,
10013906,2022-03-07,,,,0.481207,1.33584,5.47412,280.9926,579.99105,,,14.66816,,5.9,1160.0,0.000569,,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-2,PTR-160MVA,BBL,5684/08,2019.0,2020-10-19,220,160,46300.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,5.4428473648186175,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10013906,2022-12-21,,,,0.593812,1.46898,6.23416,191.48817,236.77801,,,11.45193,,4.5,2050.0,0.000314,,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-2,PTR-160MVA,BBL,5684/08,2019.0,2020-10-19,220,160,46300.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,5.4428473648186175,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10013906,2023-06-22,,,,2.57801,0.668456,2.28626,41.52442,96.13423,,,,,5.3,1040.0,0.001192,47.05715,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-2,PTR-160MVA,BBL,5684/08,2019.0,2020-10-19,220,160,46300.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,5.4428473648186175,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10013906,2024-01-04,,,,19.67549,2.68665,9.77551,87.6597,822.21277,,,,,7.4,462.15,0.001786,119.76415,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-2,PTR-160MVA,BBL,5684/08,2019.0,2020-10-19,220,160,46300.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,5.4428473648186175,160.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10013906,2024-11-04,,,,7.96781,1.2618,3.70198,73.52671,888.75395,,,,,7.5,295.67,0.002124,86.42491,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-2,PTR-160MVA,BBL,5684/08,2019.0,2020-10-19,220,160,46300.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,5.4428473648186175,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10013906,2025-09-10,,,,9.93065,1.64942,5.00947,119.49618,1223.07341,,,,,8.6,690.33,0.00179,136.1186,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-2,PTR-160MVA,BBL,5684/08,2019.0,2020-10-19,220,160,46300.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,5.4428473648186175,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10014244,2021-09-07,,,79.08048,33.6641,4.82733,10.07168,273.42887,1695.66796,,,61.79379,,23.0,3.06,0.080193,,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5,T1,4,0.444,4,2,D2,T1,D1,,T1,7.916666666666666,1.0,79.16666666666666,,50.0,,100.0,76.1111111111111,Good,False,,,,
10014244,2023-01-12,,,72.76168,27.74248,5.54142,5.30631,32.32911,143.8686,,,9.70062,,19.6,2.95,0.078317,,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5,D2,3,0.429,3,1,D2,T1,,,D1,6.333333333333333,0.8,63.33333333333333,,75.0,,100.0,70.55555555555556,Good,False,,,,
10014244,2023-06-13,,,47.98865,25.86942,6.56081,6.10204,91.31506,200.5195,,,36.09114,,21.3,2.72,0.087386,213.92712,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5,T1,4,0.444,4,2,D2,T1,D1,,T1,6.729166666666666,0.85,67.29166666666666,,50.0,,100.0,68.19444444444444,Good,False,,,,
10014244,2023-11-07,,,100.16291,44.82418,15.82013,17.66871,186.55417,1017.46404,,,222.22906,,32.7,2.72,0.088776,587.19218,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5,D2,3,0.5,4,2,D2,D1,,D2,PD,4.784722222222222,0.65,47.84722222222222,,25.0,,100.0,50.23148148148149,Fair,False,,,,
10014244,2023-11-13,,,99.42221,46.46454,16.13009,17.82844,199.2764,1198.18787,,,191.1372,,25.3,2.98,0.081601,570.28524,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5,D2,3,0.5,4,2,D2,D1,,D2,T1,5.347222222222221,0.7,53.47222222222221,,50.0,,100.0,58.98148148148147,Fair,False,,,,
10014244,2023-11-24,,,68.29821,36.63836,13.76094,12.64835,141.04537,989.13599,,,79.66395,,33.2,2.91,0.085477,352.14698,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5,D2,3,0.333,4,1,D2,Normal,D1,,T1,5.145833333333333,0.65,51.45833333333333,,25.0,,100.0,52.638888888888886,Fair,False,,,,
10014244,2023-11-30,0.0216,,79.38696,42.59085,14.23639,15.43356,162.98895,1011.93845,,,134.90701,5.84,45.6,,,449.5895,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5,D2,3,0.333,4,1,D2,Normal,D1,,T1,4.965277777777778,0.65,49.65277777777778,,25.0,100.0,,51.43518518518518,Fair,False,,,,
10014244,2023-12-26,0.0299,,45.90455,29.04006,11.0577,7.98005,104.70786,1509.50293,0.0,41.76677,20.13559,6.88,21.9,,0.089426,218.79082,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5,T1,4,0.444,4,2,D2,T1,D1,,T1,5.145833333333333,0.65,51.45833333333333,,50.0,100.0,100.0,62.622549019607845,Good,False,,,,
10014244,2024-02-12,0.018,,43.68472,32.35137,11.05278,10.52841,220.39527,2075.47495,,,45.62561,7.37,28.7,2.66,0.094144,363.65144,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5,D2,3,0.333,4,1,D2,Normal,D1,,T1,5.9375,0.75,59.375,,50.0,100.0,100.0,67.27941176470588,Good,False,,,,
10014244,2024-10-03,,,37.92558,21.02596,6.80211,8.88722,289.77529,4290.90648,,,73.47112,,61.2,2.44,0.100006,437.86184,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5,D1,2,0.556,4,2,D2,D1,D1,,T1,5.729166666666666,0.75,57.291666666666664,,25.0,,75.0,53.194444444444436,Fair,False,,,,
10014244,2024-12-23,,,70.19388,31.19243,14.57726,14.68941,318.60984,4131.71199,,,152.1526,,39.0,2.29,0.113705,601.44921,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5,D2,3,0.5,4,2,D2,D1,,D2,T1,4.784722222222222,0.65,47.84722222222222,,25.0,,75.0,46.89814814814815,Fair,False,,,,
10014244,2025-06-18,,,14.91061,11.72337,3.84701,2.57764,48.43732,1443.41446,,,3.9536,,36.1,2.21,0.113301,85.50821,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5,D2,3,0.556,4,2,D2,T2,D2,,T1,6.027777777777777,0.7,60.277777777777764,,25.0,,75.0,55.18518518518518,Fair,False,,,,
10014244,2025-12-30,,,35.36818,21.41372,5.79775,6.50153,175.84375,2625.96613,,,49.87526,,46.7,2.26,0.100864,294.82354,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,HHE,38824,1996.0,2012-06-01,132,31.5,14500.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,13.826146475017111,31.5,D2,3,0.333,4,1,D2,Normal,D1,,T1,5.833333333333333,0.75,58.33333333333333,,25.0,,75.0,53.888888888888886,Fair,False,,,,
10014599,2021-09-07,,,,9.26336,,1.32663,129.89806,1088.70481,,,,,61.2,538.15,0.003588,,4,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,ALSTOM,B-29825,2004.0,2006-02-20,132,50,27000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,20.10403832991102,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10014599,2021-09-27,,,,8.33707,,1.15494,107.62424,783.36161,,,2.57959,,8.7,756.74,0.002565,,5,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,ALSTOM,B-29825,2004.0,2006-02-20,132,50,27000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,20.10403832991102,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10014599,2022-05-10,,,,7.82667,0.547067,1.18882,66.95187,266.48778,,,4.25127,,7.7,656.21,0.002132,,6,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,ALSTOM,B-29825,2004.0,2006-02-20,132,50,27000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,20.10403832991102,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10014599,2022-10-30,,,,,,,,,,,,,4.8,434.61,0.00269,,0,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,ALSTOM,B-29825,2004.0,2006-02-20,132,50,27000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,20.10403832991102,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10014599,2023-04-10,,,0.422962,6.23345,,0.896616,18.00237,49.55548,,,1.74939,,9.6,433.96,0.002661,,6,True,False,True,"132/33KV, 50MVA PTR-I",PTR 50MVA,ALSTOM,B-29825,2004.0,2006-02-20,132,50,27000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,20.10403832991102,50.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10014599,2023-11-07,,,,10.04069,0.623499,1.99312,70.49226,489.25138,,,,,5.9,706.58,0.002206,83.14862,5,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,ALSTOM,B-29825,2004.0,2006-02-20,132,50,27000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,20.10403832991102,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10014599,2024-02-13,,,0.310933,8.1147,0.556784,1.61141,60.20973,760.11148,,,,,7.3,566.07,0.002998,70.78852,6,True,False,True,"132/33KV, 50MVA PTR-I",PTR 50MVA,ALSTOM,B-29825,2004.0,2006-02-20,132,50,27000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,20.10403832991102,50.0,Normal,0,1.0,2,0,T3,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10014599,2024-10-04,,,,3.73327,0.368854,0.680978,48.63505,938.85811,,,,,6.7,753.49,0.002357,53.44078,5,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,ALSTOM,B-29825,2004.0,2006-02-20,132,50,27000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,20.10403832991102,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10014599,2025-06-18,,,,4.55579,0.572417,0.808616,61.97479,1092.74026,,,,,8.0,584.94,0.003068,68.66672,5,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,ALSTOM,B-29825,2004.0,2006-02-20,132,50,27000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,20.10403832991102,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10014599,2025-12-30,,,7.23298,11.64727,1.70173,1.73169,42.45469,846.51694,,,,,6.8,445.09,0.003254,64.79139,6,True,False,True,"132/33KV, 50MVA PTR-I",PTR 50MVA,ALSTOM,B-29825,2004.0,2006-02-20,132,50,27000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,20.10403832991102,50.0,D2,3,0.75,2,1,D2,,,,T1,9.21875,1.0,92.1875,,100.0,,100.0,94.79166666666667,Poor,True,,,,
10014618,2021-09-07,,,,5.78371,8.6415,4.04179,113.83143,1076.51343,,,69.61502,,,303.72,0.001697,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,T&R,PC0100125,2011.0,2011-11-30,132,50,21000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,14.329911019849419,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,100.0,100.0,Excellent,False,,,,
10014618,2021-09-27,,,,5.76402,9.47532,4.33724,118.78081,950.30744,,,87.39127,,,519.12,0.001256,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,T&R,PC0100125,2011.0,2011-11-30,132,50,21000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,14.329911019849419,50.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,,,100.0,83.33333333333334,Excellent,False,,,,
10014618,2022-05-10,,,,5.23095,14.67123,6.67079,70.77075,290.49652,,,103.9928,,,418.38,0.001176,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,T&R,PC0100125,2011.0,2011-11-30,132,50,21000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,14.329911019849419,50.0,PD,1,1.0,1,1,,,,,PD,8.653846153846153,0.9,86.53846153846153,,,,100.0,88.78205128205128,Good,True,,,,
10014618,2022-10-30,,,,,,,,,,,,,12.8,328.74,0.001453,,0,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,T&R,PC0100125,2011.0,2011-11-30,132,50,21000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,14.329911019849419,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10014618,2023-04-10,,,,4.50248,16.08907,5.62784,23.03313,57.34582,,,87.65523,,34.7,215.09,0.001469,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,T&R,PC0100125,2011.0,2011-11-30,132,50,21000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,14.329911019849419,50.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10014618,2023-06-13,,,,4.99305,20.01232,7.13142,38.66175,115.69353,,,56.93599,,19.7,300.25,0.001441,127.73452,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,T&R,PC0100125,2011.0,2011-11-30,132,50,21000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,14.329911019849419,50.0,Normal,0,1.0,1,0,,,,,PD,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10014618,2023-11-07,,,,6.76581,34.01546,13.51572,49.95816,437.94209,,,70.10091,,23.1,208.12,0.002057,171.43952,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,T&R,PC0100125,2011.0,2011-11-30,132,50,21000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,14.329911019849419,50.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10014618,2024-02-13,,,,6.07291,31.58103,10.81284,59.8033,826.04884,,,62.41746,,20.8,289.68,0.002116,170.63627,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,T&R,PC0100125,2011.0,2011-11-30,132,50,21000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,14.329911019849419,50.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10014618,2024-10-04,,,,4.02182,29.91009,8.17399,78.81313,1325.41771,,,66.09552,,,221.97,0.001898,187.0531,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,T&R,PC0100125,2011.0,2011-11-30,132,50,21000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,14.329911019849419,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,100.0,95.83333333333334,Excellent,False,,,,
10014618,2025-01-20,,,,,,,,,,,,,0.2,,,,0,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,T&R,PC0100125,2011.0,2011-11-30,132,50,21000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,14.329911019849419,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10014618,2025-06-18,,,,6.75919,57.58695,17.796,173.59358,1931.36365,,,187.65088,,,159.11,0.002765,443.3948,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,T&R,PC0100125,2011.0,2011-11-30,132,50,21000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,14.329911019849419,50.0,PD,1,1.0,1,1,,,,,PD,9.615384615384615,1.0,96.15384615384615,,,,100.0,96.7948717948718,Good,True,,,,
10014618,2025-12-30,,,,5.39411,49.9896,11.19289,117.61976,1633.87519,,,112.00748,,26.4,148.32,0.003412,296.2704,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,T&R,PC0100125,2011.0,2011-11-30,132,50,21000.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,14.329911019849419,50.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,50.0,,100.0,81.02564102564102,Good,True,,,,
10014636,2021-09-07,,,,3.05768,1.28983,5.02735,411.43908,1200.72953,,,5.2519,,9.4,504.89,0.001618,,6,True,False,False,"132/33KV, 31.5VA PTR-III",PTR31.5MVA,TOSHIBA,90184A03,2015.0,2015-12-31,132,31.5,14500.0,SS-220KV-TDPR,TADIPATRI-220/132/33KV-SUBSTATION,10.245037645448322,31.5,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,100.0,,100.0,98.71794871794872,Good,True,,,,
