Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10016926,2022-12-30,,,,9.25275,1.19385,2.79161,74.0448,362.92619,,,3.48158,,8.2,2120.0,0.000477,,6,True,False,False,132/11KV 10/16 MVA PTR-II,PTR 16MVA,ECE,S-86262,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10016926,2023-08-28,,,,13.28657,1.65414,5.00593,163.07158,2431.88821,,,10.51569,,8.2,2220.0,0.000368,193.53405,6,True,False,False,132/11KV 10/16 MVA PTR-II,PTR 16MVA,ECE,S-86262,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10016926,2024-03-04,,,,,,,,,,,,,32.3,,,,0,False,False,False,132/11KV 10/16 MVA PTR-II,PTR 16MVA,ECE,S-86262,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10016926,2024-05-20,,,,4.20658,0.507808,1.84628,181.46128,3019.18587,,,,,8.6,2160.0,0.000324,188.04144,5,True,False,False,132/11KV 10/16 MVA PTR-II,PTR 16MVA,ECE,S-86262,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0,T1,4,1.0,1,1,,,,,T1,9.772727272727273,1.0,97.72727272727273,,100.0,,100.0,98.4848484848485,Good,True,,,,
10016926,2024-06-19,,,,,,,,,,,,,35.8,,,,0,False,False,False,132/11KV 10/16 MVA PTR-II,PTR 16MVA,ECE,S-86262,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10016926,2025-01-17,,,,7.44691,0.99985,2.21658,113.06869,3106.01521,,,,,7.7,1650.0,0.000467,123.7968,5,True,False,False,132/11KV 10/16 MVA PTR-II,PTR 16MVA,ECE,S-86262,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0,T1,4,1.0,1,1,,,,,T1,9.772727272727273,1.0,97.72727272727273,,100.0,,100.0,98.4848484848485,Good,True,,,,
10016926,2025-08-25,,,,6.71714,0.871254,1.42941,79.26928,2505.56796,,,,,7.3,1800.0,0.000426,88.31876,5,True,False,False,132/11KV 10/16 MVA PTR-II,PTR 16MVA,ECE,S-86262,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0,T1,4,1.0,1,1,,,,,T1,9.28409090909091,0.95,92.8409090909091,,100.0,,100.0,95.22727272727273,Good,True,,,,
10016941,2021-04-06,,,0.908879,8.69337,1.78281,6.9632,624.72912,3398.43651,,,6.41548,,8.3,1550.0,0.000341,,7,True,True,True,10/16 MVA PTR-III,PTR 16MVA,ECE,S-86264,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0,DT,7,0.429,3,1,DT,Normal,,,T1,9.583333333333334,1.0,95.83333333333334,,100.0,,100.0,97.22222222222223,Excellent,False,,,,
10016941,2021-11-05,,,,8.0481,1.61453,594.59915,,1723.3888,,,5.54105,,6.5,2090.0,0.000422,,5,True,False,False,10/16 MVA PTR-III,PTR 16MVA,ECE,S-86264,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0,T1,4,1.0,1,1,,,,,T1,7.875,0.9,78.75,,100.0,,100.0,85.83333333333333,Good,True,,,,
10016941,2022-06-02,,,,8.80036,2.33265,7.75326,247.90307,435.03809,,,5.43248,,13.4,1630.0,0.000654,,6,True,False,False,10/16 MVA PTR-III,PTR 16MVA,ECE,S-86264,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10016941,2022-12-30,,,,8.2029,1.71418,6.09793,225.89116,329.81332,,,4.22654,,5.4,2220.0,0.000442,,6,True,False,False,10/16 MVA PTR-III,PTR 16MVA,ECE,S-86264,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10016941,2023-08-28,,,,10.10397,1.83258,8.41927,350.24454,1838.73136,,,,,6.1,2140.0,0.000353,370.61574,5,True,False,False,10/16 MVA PTR-III,PTR 16MVA,ECE,S-86264,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,100.0,91.96969696969698,Good,True,,,,
10016941,2024-03-04,,,,,,,,,,,,,24.3,,,,0,False,False,False,10/16 MVA PTR-III,PTR 16MVA,ECE,S-86264,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10016941,2024-05-20,,,,3.62549,0.632995,4.12635,478.86303,2593.57716,,,,,7.8,1530.0,0.000498,487.24872,5,True,False,False,10/16 MVA PTR-III,PTR 16MVA,ECE,S-86264,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0,T1,4,1.0,1,1,,,,,T1,9.545454545454547,1.0,95.45454545454547,,100.0,,100.0,96.96969696969698,Good,True,,,,
10016941,2025-01-07,,,,0.310675,0.751173,2.87088,296.08118,1302.12232,,,4.83556,,3.1,2530.0,0.001352,304.85496,6,True,False,False,10/16 MVA PTR-III,PTR 16MVA,ECE,S-86264,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10016941,2025-01-17,,,,,,,,,,,,,17.9,,,,0,False,False,False,10/16 MVA PTR-III,PTR 16MVA,ECE,S-86264,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10016941,2025-08-25,,,,6.13601,1.168,3.86781,367.65378,2342.86543,,,4.00273,,5.5,1610.0,0.000444,382.86058,6,True,False,False,10/16 MVA PTR-III,PTR 16MVA,ECE,S-86264,,2011-03-16,132,10/16,7300.0,SS-132KV-AKMP,ANKAMPALLI-132/11KV-SUBSTATION,15.039014373716633,10.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,100.0,,100.0,98.71794871794872,Good,True,,,,
10017028,2024-08-12,,,,,,,,,,,,,85.1,,,,0,False,False,False,11 KV FDR RELAY,RP 11FDR,,,,2011-03-16,132,0.1,300.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,15.039014373716633,0.1,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10017194,2021-04-06,,,,5.95792,1.16793,3.24484,177.63729,2390.94173,,,10.89424,,60.1,1330.0,0.000443,,6,True,False,False,50 MVA 132/33KV PTR -I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/7,2007.0,2007-12-15,132,50,25000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.288843258042437,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10017194,2021-04-16,,,,6.19119,0.733642,241.98705,,2597.99636,,,12.40248,,10.1,223.0,0.000427,,5,True,False,False,50 MVA 132/33KV PTR -I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/7,2007.0,2007-12-15,132,50,25000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.288843258042437,50.0,T1,4,1.0,1,1,,,,,T1,7.333333333333333,0.8,73.33333333333333,,75.0,,100.0,77.22222222222221,Good,False,,,,
10017194,2021-11-24,,,,5.29664,0.80449,1.48182,143.52973,1179.99036,,,8.92521,,8.5,871.93,0.00071,,6,True,False,False,50 MVA 132/33KV PTR -I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/7,2007.0,2007-12-15,132,50,25000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.288843258042437,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10017194,2022-05-22,,,,4.75221,0.600356,1.34514,66.87158,277.73096,,,8.21886,,8.5,1890.0,0.000563,,6,True,False,False,50 MVA 132/33KV PTR -I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/7,2007.0,2007-12-15,132,50,25000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.288843258042437,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10017194,2023-01-04,,,,6.01456,1.14025,1.85012,65.49591,228.33488,,,6.53574,,6.7,2060.0,0.000275,,6,True,False,False,50 MVA 132/33KV PTR -I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/7,2007.0,2007-12-15,132,50,25000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.288843258042437,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10017194,2023-04-12,,,,3.89132,0.722944,1.11879,17.30728,53.46981,,,3.20614,,6.1,1370.0,0.000518,26.24647,6,True,False,False,50 MVA 132/33KV PTR -I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/7,2007.0,2007-12-15,132,50,25000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.288843258042437,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10017194,2023-11-20,,,0.161287,5.24946,0.908603,1.85553,44.86396,524.7013,,,,,10.9,533.94,0.001713,53.02345,6,True,False,True,50 MVA 132/33KV PTR -I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/7,2007.0,2007-12-15,132,50,25000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.288843258042437,50.0,Normal,0,1.0,2,0,T3,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10017194,2024-06-24,,,,1.24358,0.245612,0.592252,82.59125,1045.92296,,,,,8.4,760.65,0.000943,84.72123,5,True,False,False,50 MVA 132/33KV PTR -I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/7,2007.0,2007-12-15,132,50,25000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.288843258042437,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10017194,2024-12-19,,,,2.84238,0.613855,0.883157,70.00351,1405.03938,,,0.93123,,14.8,1650.0,0.000522,75.24678,6,True,False,False,50 MVA 132/33KV PTR -I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/7,2007.0,2007-12-15,132,50,25000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.288843258042437,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10017194,2025-08-04,,,,1.89954,0.402531,0.59784,52.30769,1051.64883,,,,,12.6,775.97,0.001536,55.23658,5,True,False,False,50 MVA 132/33KV PTR -I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/7,2007.0,2007-12-15,132,50,25000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.288843258042437,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10017194,2026-01-21,,,1.94491,3.40705,0.685468,1.3011,91.98104,1485.01769,,,7.53003,,12.2,2270.0,0.000309,106.84558,7,True,True,True,50 MVA 132/33KV PTR -I,PTR 50MVA,BHARAT BIJILI LIMITED,4957/7,2007.0,2007-12-15,132,50,25000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.288843258042437,50.0,D2,3,0.429,3,1,D2,D1,,,T1,8.375,0.9,83.75,,75.0,,100.0,84.16666666666667,Excellent,False,,,,
10017209,2021-04-06,,,,1.21514,,2.25819,136.8412,1988.37797,,,15.04855,,19.8,1100.0,0.00098,,5,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,VEI,VEI/50 M/08,2011.0,2012-04-28,132,30/50,16000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,13.919233401779604,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10017209,2021-11-24,,,,2.15746,0.99709,2.13479,112.49225,1433.36813,,,14.69155,,16.4,906.96,0.000774,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,VEI,VEI/50 M/08,2011.0,2012-04-28,132,30/50,16000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,13.919233401779604,30.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10017209,2022-05-22,,,0.400174,3.48546,0.884655,2.26075,76.90615,457.44886,,,15.21845,,20.1,1530.0,0.000612,,7,True,True,True,50 MVA 132/33KV PTR-II,PTR 50MVA,VEI,VEI/50 M/08,2011.0,2012-04-28,132,30/50,16000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,13.919233401779604,30.0,Normal,0,1.0,3,0,DT,D2,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10017209,2023-01-04,,,0.650921,3.91389,0.853472,2.01163,54.21401,310.09916,,,9.82039,,9.3,1500.0,0.000354,,7,True,True,True,50 MVA 132/33KV PTR-II,PTR 50MVA,VEI,VEI/50 M/08,2011.0,2012-04-28,132,30/50,16000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,13.919233401779604,30.0,Normal,0,1.0,3,0,DT,D1,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10017209,2023-02-06,,,0.525194,3.32965,0.733776,1.59239,32.09087,169.24127,,,4.85565,,13.4,618.29,0.001921,,7,True,True,True,50 MVA 132/33KV PTR-II,PTR 50MVA,VEI,VEI/50 M/08,2011.0,2012-04-28,132,30/50,16000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,13.919233401779604,30.0,Normal,0,1.0,3,0,DT,D1,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10017209,2023-03-01,,,0.381139,3.29884,0.736525,1.54599,30.5054,139.7144,,,4.07822,,25.0,271.71,0.001247,,7,True,True,True,50 MVA 132/33KV PTR-II,PTR 50MVA,VEI,VEI/50 M/08,2011.0,2012-04-28,132,30/50,16000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,13.919233401779604,30.0,Normal,0,1.0,3,0,DT,D1,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10017209,2023-11-20,,,0.4523,4.65329,0.939207,2.28855,41.24038,765.62083,,,,,15.9,464.66,0.001906,49.59277,6,True,False,True,50 MVA 132/33KV PTR-II,PTR 50MVA,VEI,VEI/50 M/08,2011.0,2012-04-28,132,30/50,16000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,13.919233401779604,30.0,Normal,0,1.0,2,0,DT,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10017209,2024-06-24,,,0.0409798,1.41298,0.240981,1.03717,86.98961,1978.43347,,,,,16.3,680.96,0.000965,89.75155,6,True,False,True,50 MVA 132/33KV PTR-II,PTR 50MVA,VEI,VEI/50 M/08,2011.0,2012-04-28,132,30/50,16000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,13.919233401779604,30.0,Normal,0,1.0,2,0,T3,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10017209,2024-12-19,,,0.148372,3.55086,0.732075,1.42611,71.07899,2654.09416,,,1.65387,,26.5,1210.0,0.000746,78.59699,7,True,True,True,50 MVA 132/33KV PTR-II,PTR 50MVA,VEI,VEI/50 M/08,2011.0,2012-04-28,132,30/50,16000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,13.919233401779604,30.0,T3,6,0.5,4,2,T3,T2,,T3,T1,9.368055555555555,0.95,93.68055555555556,,50.0,,100.0,85.78703703703702,Excellent,False,,,,
10017209,2025-08-04,,,,2.66191,0.606096,1.11094,62.94136,2028.34173,,,,,30.1,750.89,0.001379,67.3203,5,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,VEI,VEI/50 M/08,2011.0,2012-04-28,132,30/50,16000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,13.919233401779604,30.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10017209,2025-09-10,,,0.155328,4.34059,0.897857,1.96689,132.28892,3359.93703,,,10.0286,,27.3,1070.0,0.000838,149.67315,7,True,True,True,50 MVA 132/33KV PTR-II,PTR 50MVA,VEI,VEI/50 M/08,2011.0,2012-04-28,132,30/50,16000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,13.919233401779604,30.0,T3,6,0.5,4,2,T3,D2,,T3,T1,8.381944444444445,0.85,83.81944444444444,,50.0,,100.0,79.21296296296296,Good,False,,,,
10017209,2026-01-21,,,0.180922,4.49796,0.836371,2.19741,178.13534,3116.629,,,11.87755,,26.3,1460.0,0.000663,197.70367,7,True,True,True,50 MVA 132/33KV PTR-II,PTR 50MVA,VEI,VEI/50 M/08,2011.0,2012-04-28,132,30/50,16000.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,13.919233401779604,30.0,T3,6,0.5,4,2,T3,D2,,T3,T1,9.368055555555555,0.95,93.68055555555556,,50.0,,100.0,85.78703703703702,Excellent,False,,,,
10017231,2021-04-06,,,,0.634225,,1.59718,65.48227,949.24572,,,,,9.8,862.5,0.0009,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,EMCO,HT1698/12588,2006.0,2007-09-12,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.546201232032853,75.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10017231,2021-10-27,,,,0.419581,,1.19238,77.35773,649.1564,,,,,6.2,1450.0,0.000661,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,EMCO,HT1698/12588,2006.0,2007-09-12,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.546201232032853,75.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10017231,2022-06-07,,,,0.440569,,1.09666,41.46527,141.8971,,,,,8.7,1490.0,0.000583,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,EMCO,HT1698/12588,2006.0,2007-09-12,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.546201232032853,75.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10017231,2023-01-04,,,,0.546,,1.25243,40.01798,129.76672,,,,,4.6,1340.0,0.000652,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,EMCO,HT1698/12588,2006.0,2007-09-12,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.546201232032853,75.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10017231,2023-04-12,,,,0.585033,,1.42539,28.35488,59.68584,,,2.42206,,10.5,1180.0,0.000644,32.78736,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,EMCO,HT1698/12588,2006.0,2007-09-12,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.546201232032853,75.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10017231,2023-10-30,,,,0.72122,0.422983,2.03046,49.38241,429.79988,,,,,8.1,650.72,0.001287,52.55184,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,EMCO,HT1698/12588,2006.0,2007-09-12,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.546201232032853,75.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10017231,2024-02-13,,,,,,,,,,,,,24.8,,,,0,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,EMCO,HT1698/12588,2006.0,2007-09-12,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.546201232032853,75.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10017231,2024-06-13,,,,25448.1,0.125017,0.915623,100.2536,940.88257,,,,,6.6,1640.0,0.000445,101.49353,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,EMCO,HT1698/12588,2006.0,2007-09-12,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.546201232032853,75.0,T3,6,1.0,1,1,,,,,T3,7.954545454545454,1.0,79.54545454545455,,100.0,,100.0,86.36363636363637,Poor,True,,,,
10017231,2024-12-19,,,,0.339684,0.394138,0.873862,54.1697,1020.36578,,,1.00339,,12.9,1350.0,0.001013,56.81244,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,EMCO,HT1698/12588,2006.0,2007-09-12,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.546201232032853,75.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10017231,2025-06-09,,,,0.426856,0.297857,3.22012,86.26344,2166.61902,,,13.48511,,11.3,1480.0,0.000727,103.48098,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,EMCO,HT1698/12588,2006.0,2007-09-12,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.546201232032853,75.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10017231,2026-01-21,,,,0.467622,0.375233,1.4715,92.14374,1606.4285,,,,,57.5,1040.0,0.001192,94.42136,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,EMCO,HT1698/12588,2006.0,2007-09-12,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.546201232032853,75.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10017231,2026-03-06,,,,0.527846,0.382581,1.13315,110.79008,1865.93428,,,,,10.6,192.42,0.002678,112.82829,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,EMCO,HT1698/12588,2006.0,2007-09-12,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,18.546201232032853,75.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10017255,2021-04-06,,,,0.815754,1.52252,5.73106,315.24217,2806.46882,,,3.25002,,63.9,1060.0,0.000877,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,25.0,,100.0,83.71794871794872,Good,True,,,,
10017255,2021-04-16,,,,0.96679,1.60553,431.87698,,2850.84421,,,4.2718,,9.9,180.0,0.000435,,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0,T1,4,1.0,1,1,,,,,T1,7.260416666666666,0.85,72.60416666666666,,100.0,,100.0,81.7361111111111,Good,True,,,,
10017255,2021-10-27,,,,0.868865,1.80732,6.03522,327.85389,1636.1036,,,4.58198,,7.6,2170.0,0.000336,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10017255,2022-06-07,,,,0.728479,1.168,4.72742,120.55084,301.42857,,,2.8507,,9.4,2090.0,0.000279,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10017255,2023-01-04,,,,0.603418,1.23265,3.85422,91.09211,231.11849,,,,,6.5,2160.0,0.000263,,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10017255,2023-04-12,,,,0.831708,1.17128,5.74026,73.27143,107.43646,,,3.02014,,9.0,1770.0,0.000547,84.03481,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10017255,2023-10-30,,,,0.769127,1.0975,4.13636,59.09232,524.79054,,,,,6.3,1190.0,0.000623,65.08867,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10017255,2024-02-21,,,,,,,,,,,,,15.5,,,,0,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10017255,2024-06-13,,,,0.56611,0.503353,4.33806,359.467,2147.93268,,,,,6.8,1810.0,0.000399,364.88921,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0,T1,4,1.0,1,1,,,,,T1,9.772727272727273,1.0,97.72727272727273,,100.0,,100.0,98.4848484848485,Good,True,,,,
10017255,2024-12-19,,,,0.734356,1.06476,4.69047,262.05235,2656.84639,,,1.3544,,10.5,2110.0,0.000345,269.8987,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,,100.0,87.17948717948718,Good,True,,,,
10017255,2024-12-21,,,,,,,,,,,,,12.5,,,,0,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10017255,2025-06-09,,,,1.39518,1.32344,7.35389,469.1362,3914.8927,,,,,9.0,2540.0,0.000391,479.16597,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0,T1,4,1.0,1,1,,,,,T1,9.545454545454547,1.0,95.45454545454547,,100.0,,100.0,96.96969696969698,Good,True,,,,
10017255,2025-07-26,,,,,,,,,,,,,19.1,,,,0,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10017255,2026-01-21,,,,0.655096,0.957453,4.00386,215.56632,2175.66631,,,,,8.0,2380.0,0.000338,221.11342,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10017255,2026-03-06,,,,,,,,,,,,,20.4,,,,0,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHARAT BIJILI LIMITED,5130/3,2009.0,2010-08-11,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,15.633127994524298,75.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10017269,2021-04-06,,,,3.30667,1.32297,3.60233,159.82348,1760.37217,,,7.76617,,57.1,1290.0,0.000471,,6,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5130/5,2009.0,2015-11-02,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,10.406570841889117,75.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10017269,2021-04-16,,,,3.88698,1.34811,209.34516,,1813.58798,,,4.43265,,9.5,172.0,0.000615,,5,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5130/5,2009.0,2015-11-02,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,10.406570841889117,75.0,T1,4,1.0,1,1,,,,,T1,7.5,0.8,75.0,,100.0,,100.0,83.33333333333333,Good,True,,,,
10017269,2021-10-27,,,,2.58636,1.10324,2.5278,124.73775,836.47737,,,2.23667,,8.9,1830.0,0.000491,,6,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5130/5,2009.0,2015-11-02,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,10.406570841889117,75.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10017269,2022-06-07,,,,3.2805,1.0104,3.478,85.17898,249.23531,,,3.97348,,9.8,1060.0,0.000687,,6,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5130/5,2009.0,2015-11-02,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,10.406570841889117,75.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10017269,2023-02-06,,,,3.0888,0.890067,3.41376,63.03436,133.91232,,,3.18191,,5.9,750.99,0.000771,,6,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5130/5,2009.0,2015-11-02,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,10.406570841889117,75.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10017269,2023-10-30,,,,5.34421,1.25366,5.91004,111.30079,667.91148,,,,,8.9,955.4,0.000829,123.76856,5,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5130/5,2009.0,2015-11-02,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,10.406570841889117,75.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10017269,2024-02-12,,,,,,,,,,,,,26.5,,,,0,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5130/5,2009.0,2015-11-02,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,10.406570841889117,75.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10017269,2024-06-13,,,0.222385,2.13166,0.518856,3.30958,273.75052,1804.26138,,,,,7.3,1560.0,0.000504,279.90672,6,True,False,True,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5130/5,2009.0,2015-11-02,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,10.406570841889117,75.0,Normal,0,1.0,2,0,T2,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10017269,2024-12-19,,,,4.27603,1.05502,4.13234,229.43344,2530.25571,,,3.60491,,10.3,1170.0,0.000602,242.53825,6,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5130/5,2009.0,2015-11-02,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,10.406570841889117,75.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,,100.0,87.17948717948718,Good,True,,,,
10017269,2025-06-09,,,,5.3813,1.19467,4.56209,239.38891,2811.9692,,,,,8.5,1890.0,0.000819,250.46266,5,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5130/5,2009.0,2015-11-02,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,10.406570841889117,75.0,T1,4,1.0,1,1,,,,,T1,9.772727272727273,1.0,97.72727272727273,,100.0,,100.0,98.4848484848485,Good,True,,,,
10017269,2026-01-21,,,,5.26259,1.24655,4.34899,258.34674,2319.24313,,,,,8.2,2000.0,0.000454,269.27749,5,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5130/5,2009.0,2015-11-02,220,75/100,46500.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,10.406570841889117,75.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10017511,2021-06-28,,,,1.21008,0.846995,2.19448,120.14488,849.26545,,,,,11.5,1490.0,0.000512,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A16,2015.0,2016-03-22,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,10.020533880903491,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10017511,2021-12-17,,,,1.73444,1.43022,4.31831,309.99597,768.22605,,,10.10852,,7.1,380.32,0.004225,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A16,2015.0,2016-03-22,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,10.020533880903491,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10017511,2022-07-20,,,,1.7971,1.01186,3.29613,138.58298,214.42557,,,7.5696,,5.4,151.87,0.005357,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A16,2015.0,2016-03-22,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,10.020533880903491,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10017511,2023-01-30,,,,2.85386,1.16317,4.23659,142.42657,142.7072,,,9.28503,,5.1,749.47,0.000812,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A16,2015.0,2016-03-22,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,10.020533880903491,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10017511,2023-09-12,,,0.18732,5.96856,1.62692,9.67954,318.83463,1062.02609,,,20.30728,,4.8,808.34,0.001088,356.62536,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A16,2015.0,2016-03-22,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,10.020533880903491,31.5,Normal,0,1.0,4,0,T2,D1,,T3,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10017511,2024-05-30,,,,5.5915,0.582277,4.8682,383.82906,1414.19967,,,15.85424,,5.5,1120.0,0.00083,410.77049,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A16,2015.0,2016-03-22,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,10.020533880903491,31.5,T1,4,1.0,1,1,,,,,T1,9.317307692307692,0.95,93.17307692307692,,100.0,,100.0,95.44871794871794,Good,True,,,,
10017511,2024-12-17,,,,12.88053,1.8331,6.75058,367.58948,1883.33156,,,8.97957,,8.6,847.8,0.002005,398.04573,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A16,2015.0,2016-03-22,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,10.020533880903491,31.5,T1,4,1.0,1,1,,,,,T1,9.317307692307692,0.95,93.17307692307692,,100.0,,100.0,95.44871794871794,Good,True,,,,
10017511,2025-08-01,,,,18.27018,2.45675,10.56354,629.72109,3362.17042,,,9.36428,,9.5,253.3,0.004328,670.32205,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A16,2015.0,2016-03-22,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,10.020533880903491,31.5,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,100.0,,100.0,89.87179487179488,Good,True,,,,
10017511,2026-02-17,0.029,,,11.05755,1.60886,4.34947,193.8385,1154.09582,,,,44.11,13.9,1190.0,0.001084,210.84989,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90157A16,2015.0,2016-03-22,132,31.5,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,10.020533880903491,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,100.0,100.0,89.70588235294117,Excellent,False,,,,
10017514,2021-06-28,,,8.43008,5.24557,1.60071,1.72522,62.12057,1329.34753,,,5.4835,,19.8,1450.0,0.000546,,7,True,True,True,10/16 MVA 132/33KV PTR-1,PTR 16MVA,NGEF,2800036459,1981.0,2025-04-12,132,50,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,0.9637234770704997,50.0,T1,4,0.444,4,2,D2,T1,D1,,T1,9.305555555555555,1.0,93.05555555555556,,75.0,,100.0,90.37037037037037,Excellent,False,,,,
10017514,2021-12-17,,,8.98261,5.37182,2.65715,1.77749,60.97195,861.17712,,,5.3558,,15.4,271.27,0.003231,,7,True,True,True,10/16 MVA 132/33KV PTR-1,PTR 16MVA,NGEF,2800036459,1981.0,2025-04-12,132,50,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,0.9637234770704997,50.0,T1,4,0.444,4,2,D2,T1,D1,,T1,8.840277777777777,0.95,88.40277777777776,,75.0,,100.0,87.26851851851852,Excellent,False,,,,
10017514,2022-07-20,,,12.82042,6.20793,1.64367,2.0476,37.09878,292.70338,,,7.48689,,14.3,280.64,0.0024,,7,True,True,True,10/16 MVA 132/33KV PTR-1,PTR 16MVA,NGEF,2800036459,1981.0,2025-04-12,132,50,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,0.9637234770704997,50.0,T1,4,0.444,4,2,D2,T1,D1,,T1,7.75,0.9,77.5,,75.0,,100.0,80.0,Good,False,,,,
10017514,2023-01-30,,,10.54067,5.22302,1.46977,1.77902,39.62678,171.1158,,,5.71124,,12.2,408.87,0.001404,,7,True,True,True,10/16 MVA 132/33KV PTR-1,PTR 16MVA,NGEF,2800036459,1981.0,2025-04-12,132,50,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,0.9637234770704997,50.0,T1,4,0.444,4,2,D2,T1,D1,,T1,8.180555555555555,0.95,81.80555555555556,,75.0,,100.0,82.87037037037037,Excellent,False,,,,
10017514,2023-02-06,,,7.12083,3.9991,1.26802,1.21045,13.99943,106.87956,,,,,25.9,494.6,0.001268,,6,True,False,True,10/16 MVA 132/33KV PTR-1,PTR 16MVA,NGEF,2800036459,1981.0,2025-04-12,132,50,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,0.9637234770704997,50.0,D2,3,0.75,2,1,D2,,,,T1,6.9140625,0.75,69.140625,,50.0,,100.0,69.42708333333333,Poor,True,,,,
10017514,2023-09-12,,,8.36117,7.99167,2.52993,3.88283,87.22114,1391.05604,,,11.21071,,19.5,741.85,0.001128,121.23142,7,True,True,True,10/16 MVA 132/33KV PTR-1,PTR 16MVA,NGEF,2800036459,1981.0,2025-04-12,132,50,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,0.9637234770704997,50.0,D2,3,0.333,4,1,D2,Normal,D1,,T1,7.909722222222221,0.85,79.09722222222221,,75.0,,100.0,81.06481481481481,Excellent,False,,,,
10017514,2023-12-11,,,12.22976,9.00219,3.26296,4.06406,96.36824,1855.01747,,,9.86845,,,,,134.80736,7,True,True,True,10/16 MVA 132/33KV PTR-1,PTR 16MVA,NGEF,2800036459,1981.0,2025-04-12,132,50,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,0.9637234770704997,50.0,T1,4,0.444,4,2,D2,T1,D1,,T1,7.75,0.9,77.5,,,,,77.5,Good,False,,,,
10017514,2025-11-13,,,2.2935,2.17032,3.25852,8.91706,48.30429,1330.90795,,,150.6664,,18.1,951.72,0.0011,215.69205,7,True,True,True,10/16 MVA 132/33KV PTR-1,PTR 16MVA,NGEF,2800036459,1981.0,2025-04-12,132,50,0.0,SS-132KV-OBPM,OBULAPURAM-132/33KV-SUBSTATION,0.9637234770704997,50.0,D1,2,0.5,4,2,D1,PD,,D1,PD,8.125000000000002,0.9,81.25000000000003,,75.0,,100.0,82.50000000000001,Excellent,False,,,,
10017643,2021-07-26,,,4.01476,19.46133,43.847,41.70269,318.69196,2543.36635,,,78.18958,,14.9,8.48,0.042182,,7,True,True,True,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000112,1993.0,2001-12-21,220,31.5,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,24.27104722792608,31.5,D1,2,0.5,4,2,D1,D2,,D1,T1,9.166666666666666,1.0,91.66666666666666,,75.0,,100.0,89.44444444444444,Excellent,False,,,,
10017643,2022-02-05,,,2.67627,17.35625,38.1669,37.84003,203.38746,1008.68841,,,49.34666,,16.1,8.83,0.043249,,7,True,True,True,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000112,1993.0,2001-12-21,220,31.5,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,24.27104722792608,31.5,D1,2,0.875,4,3,D1,D1,,D1,T1,7.444444444444445,0.8,74.44444444444444,,75.0,,100.0,77.96296296296296,Fair,True,,,,
10017643,2022-10-13,,,1.00026,16.90095,40.21841,38.40271,110.19543,345.77398,,,54.58493,,22.1,8.85,0.032654,,7,True,True,True,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000112,1993.0,2001-12-21,220,31.5,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,24.27104722792608,31.5,T2,5,0.375,4,1,T2,D2,,PD,T1,7.909722222222221,0.85,79.09722222222221,,50.0,,100.0,76.06481481481481,Good,False,,,,
10017643,2023-04-24,,,1.43197,12.44141,30.59775,18.97849,31.80613,79.37776,,,19.97138,,9.9,8.62,0.035563,115.22712,7,True,True,True,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000112,1993.0,2001-12-21,220,31.5,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,24.27104722792608,31.5,D1,2,0.5,4,2,D1,D2,,D1,T1,7.444444444444445,0.8,74.44444444444444,,100.0,,100.0,82.96296296296296,Excellent,False,,,,
10017643,2023-05-22,,,3.48439,14.72596,34.2353,24.01238,100.33686,282.67769,,,28.83728,,,,,205.63217,7,True,True,True,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000112,1993.0,2001-12-21,220,31.5,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,24.27104722792608,31.5,D1,2,0.5,4,2,D1,D2,,D1,T1,6.048611111111112,0.65,60.48611111111112,,,,,60.48611111111112,Good,False,,,,
10017643,2023-06-05,,,3.07402,14.38037,34.26714,20.96334,84.18746,252.18456,,,25.84886,,,,,182.72119,7,True,True,True,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000112,1993.0,2001-12-21,220,31.5,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,24.27104722792608,31.5,D1,2,0.5,4,2,D1,D2,,D1,T1,6.979166666666666,0.75,69.79166666666666,,,,,69.79166666666666,Good,False,,,,
10017643,2024-01-10,,,11.59547,13.16579,21.18344,7.90567,68.85045,968.3303,,,19.55884,,19.0,12.99,0.024608,142.26683,7,True,True,True,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000112,1993.0,2001-12-21,220,31.5,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,24.27104722792608,31.5,D2,3,0.375,4,1,D2,Normal,,D1,T1,7.319444444444444,0.85,73.19444444444444,,75.0,,100.0,77.12962962962963,Good,False,,,,
10017643,2024-09-18,,,1.32064,1.98984,3.68893,1.20244,44.91855,862.62275,,,,,22.1,12.28,0.024598,53.17725,6,True,False,True,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000112,1993.0,2001-12-21,220,31.5,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,24.27104722792608,31.5,D2,3,0.75,2,1,D2,,,,T1,7.8359375,0.85,78.359375,,50.0,,100.0,75.57291666666667,Poor,True,,,,
10017643,2024-11-06,,,1.69818,1.39086,2.54562,0.84831,12.82904,585.04647,,,,,18.8,11.16,0.026139,19.31973,6,True,False,True,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000112,1993.0,2001-12-21,220,31.5,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,24.27104722792608,31.5,D2,3,0.75,2,1,D2,,,,T1,7.8359375,0.85,78.359375,,75.0,,100.0,80.57291666666667,Poor,True,,,,
10017643,2025-11-14,,,4.22404,3.06846,2.56605,1.38999,86.60651,1335.34374,,,12.51483,,24.3,11.14,0.027234,110.3989,7,True,True,True,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000112,1993.0,2001-12-21,220,31.5,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,24.27104722792608,31.5,D1,2,0.556,4,2,D2,D1,D1,,T1,7.909722222222221,0.85,79.09722222222221,,50.0,,100.0,76.06481481481481,Good,False,,,,
10017669,2021-07-26,,,,4.45427,130.8683,48.23713,171.92727,732.12337,,,,,12.0,27.05,0.014352,,5,True,False,False,220/33KV 50 MVA PTR II,PTR 50MVA,BHEL,2014701,2002.0,2004-06-21,220,50,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,21.77138945927447,50.0,T1,4,1.0,1,1,,,,,T1,8.636363636363637,1.0,86.36363636363636,,75.0,,100.0,85.90909090909092,Good,True,,,,
10017669,2022-02-05,,,,3.91329,124.97037,44.30485,107.76451,320.94196,,,,,10.9,27.56,0.01524,,5,True,False,False,220/33KV 50 MVA PTR II,PTR 50MVA,BHEL,2014701,2002.0,2004-06-21,220,50,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,21.77138945927447,50.0,T1,4,1.0,1,1,,,,,T1,7.772727272727273,0.9,77.72727272727273,,75.0,,100.0,80.15151515151516,Good,True,,,,
10017669,2022-10-13,,,,4.10686,145.22371,45.72754,56.77754,100.4439,,,1.76876,,15.2,27.22,0.015157,,6,True,False,False,220/33KV 50 MVA PTR II,PTR 50MVA,BHEL,2014701,2002.0,2004-06-21,220,50,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,21.77138945927447,50.0,T1,4,1.0,1,1,,,,,T1,7.961538461538463,0.9,79.61538461538463,,75.0,,100.0,81.41025641025642,Good,True,,,,
10017669,2023-04-24,,,,4.30242,149.44543,46.71082,27.95037,32.80713,,,,,9.2,25.1,0.015377,,5,True,False,False,220/33KV 50 MVA PTR II,PTR 50MVA,BHEL,2014701,2002.0,2004-06-21,220,50,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,21.77138945927447,50.0,T1,4,1.0,1,1,,,,,T1,8.636363636363637,1.0,86.36363636363636,,100.0,,100.0,90.90909090909092,Good,True,,,,
10017669,2024-01-10,,,,5.11399,181.4506,66.0236,96.35078,640.65602,,,,,10.7,31.21,0.014434,348.9118,5,True,False,False,220/33KV 50 MVA PTR II,PTR 50MVA,BHEL,2014701,2002.0,2004-06-21,220,50,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,21.77138945927447,50.0,T1,4,1.0,1,1,,,,,T1,6.90909090909091,0.8,69.09090909090911,,75.0,,100.0,74.3939393939394,Good,False,,,,
10017669,2024-09-18,,,,2.88939,106.49351,34.68354,84.61293,783.73718,,,,,12.3,26.82,0.015578,228.66086,5,True,False,False,220/33KV 50 MVA PTR II,PTR 50MVA,BHEL,2014701,2002.0,2004-06-21,220,50,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,21.77138945927447,50.0,T1,4,1.0,1,1,,,,,T1,7.772727272727273,0.9,77.72727272727273,,75.0,,100.0,80.15151515151516,Good,True,,,,
10017669,2024-11-06,,,,2.21581,90.61182,17.22006,28.99915,664.58895,,,,,9.5,22.61,0.017433,139.01105,5,True,False,False,220/33KV 50 MVA PTR II,PTR 50MVA,BHEL,2014701,2002.0,2004-06-21,220,50,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,21.77138945927447,50.0,T1,4,1.0,1,1,,,,,T1,7.454545454545455,0.8,74.54545454545455,,100.0,,100.0,83.03030303030303,Good,True,,,,
10017669,2025-11-14,,,,4.33466,161.88028,50.30648,124.42193,1073.97067,,,,,13.8,22.05,0.017859,340.90904,5,True,False,False,220/33KV 50 MVA PTR II,PTR 50MVA,BHEL,2014701,2002.0,2004-06-21,220,50,0.0,SS-220KV-RMGR,RAMAGIRI-220/33KV-SUBSTATION,21.77138945927447,50.0,T1,4,1.0,1,1,,,,,T1,7.340909090909091,0.85,73.4090909090909,,75.0,,100.0,77.27272727272727,Good,False,,,,
10017845,2021-06-28,,,10.43891,16.95451,37.41367,47.46574,156.9251,3080.81998,,,1047.33748,,23.5,31.64,0.011843,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0,D1,2,0.5,4,2,D1,PD,,D1,PD,7.638888888888888,1.0,76.38888888888889,,50.0,,100.0,74.25925925925925,Good,False,,,,
10017845,2021-12-02,0.0121,,7.38715,15.21357,34.83302,36.90859,81.70728,1406.8792,,,576.80514,28.33,17.9,26.38,0.015216,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0,D1,2,0.5,4,2,D1,PD,,D1,PD,6.777777777777778,0.8,67.77777777777779,,75.0,100.0,100.0,76.63398692810458,Good,False,,,,
10017845,2021-12-17,0.01,,8.04329,16.2458,36.94449,44.8668,104.43069,1529.1877,,,878.85677,27.29,19.3,25.07,0.018402,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0,D1,2,0.5,4,2,D1,PD,,D1,PD,5.506944444444444,0.65,55.069444444444436,,75.0,100.0,100.0,69.15849673202614,Good,False,,,,
10017845,2022-07-20,0.0063,,7.84513,11.4349,26.20085,18.17255,19.84117,322.69698,,,98.06573,27.8,15.4,22.64,0.0161,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0,D1,2,0.5,4,2,D1,D2,,D1,PD,6.979166666666666,0.75,69.79166666666666,,75.0,100.0,100.0,77.81862745098039,Good,False,,,,
10017845,2023-02-06,,,17.39438,18.46195,34.06611,42.35963,49.3236,206.66485,,,834.11663,27.05,27.9,18.92,0.022026,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0,D1,2,0.5,4,2,D1,PD,,D1,PD,6.611111111111111,0.85,66.11111111111111,,50.0,,100.0,67.4074074074074,Good,False,,,,
10017845,2023-03-17,0.0167,,15.44513,17.18736,30.44482,36.63828,43.95977,156.85377,,,738.99272,,,,,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0,D1,2,0.5,4,2,D1,PD,,D1,PD,6.222222222222222,0.8,62.22222222222222,,,100.0,,68.51851851851853,Good,False,,,,
10017845,2023-04-24,,,15.25845,17.77666,29.83799,36.11692,36.92155,113.77006,,,942.85227,,,,,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0,D1,2,0.5,4,2,D1,PD,,D1,PD,7.388888888888888,0.95,73.88888888888889,,,,,73.88888888888889,Good,False,,,,
10017845,2024-02-05,,,40.40256,31.87448,44.26601,70.91462,158.2781,2853.58092,,,1261.22597,,,,,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0,D1,2,0.5,4,2,D1,PD,,D1,PD,4.513888888888889,0.65,45.13888888888889,,,,,45.13888888888889,Fair,False,,,,
10017845,2024-08-07,0.0333,,,,,,,,,,,25.0,8.4,16.53,0.019813,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10017845,2024-08-11,0.15,,,,,,,33.87,,,,26.02,8.1,15.59,0.019516,,1,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,50.0,100.0,94.11764705882354,Excellent,False,,,,
10017845,2024-08-14,,,,,,,,49.6,,,5.8,,16.1,17.76,0.016993,,2,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10017845,2024-08-15,,,,,,,,50.7,,,8.7,,17.5,14.97,0.018865,,2,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10017845,2024-08-21,,,,,,,55.3,234.7,,,66.6,,19.1,14.68,0.021689,,3,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10017845,2024-11-05,,,1.61831,1.95494,3.21013,6.74043,9.73282,508.53925,,,50.1279,,25.2,14.9,0.021861,73.4094,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0,D1,2,0.5,4,2,D1,PD,,D1,PD,7.909722222222221,0.85,79.09722222222221,,50.0,,100.0,76.06481481481481,Good,False,,,,
10017845,2024-11-19,,,3.28137,3.27947,5.01078,15.56283,54.18075,899.04729,,,616.19379,,27.5,14.4,0.027788,697.47073,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0,D1,2,0.5,4,2,D1,PD,,D1,PD,5.506944444444444,0.65,55.069444444444436,,50.0,,100.0,60.04629629629628,Good,False,,,,
10017845,2024-12-17,,,4.82633,5.36366,8.79768,29.71219,98.58573,1482.5479,,,954.13357,,27.7,14.57,0.023978,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0,D1,2,0.5,4,2,D1,PD,,D1,PD,5.506944444444444,0.65,55.069444444444436,,50.0,,100.0,60.04629629629628,Good,False,,,,
10017845,2025-01-08,,,5.27346,5.88069,9.79858,30.07043,111.0288,1821.03936,,,917.59163,,,,,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0,D1,2,0.5,4,2,D1,PD,,D1,PD,6.354166666666666,0.75,63.541666666666664,,,,,63.541666666666664,Good,False,,,,
