Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10017845,2025-03-09,,,9.11616,7.94877,12.1276,36.25032,187.76597,2711.2327,,,978.95949,,,,,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0,D1,2,0.5,4,2,D1,PD,,D1,PD,5.729166666666666,0.75,57.291666666666664,,,,,57.291666666666664,Fair,False,,,,
10017845,2025-06-09,,,9.13521,6.73314,10.93133,25.64235,106.52433,1922.6333,,,769.64461,,,,,928.62398,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0,D1,2,0.5,4,2,D1,PD,,D1,PD,6.222222222222222,0.8,62.22222222222222,,,,,62.22222222222222,Good,False,,,,
10017845,2025-09-08,,,7.57561,6.81903,15.21814,13.27165,20.98843,1723.27154,,,68.36574,,26.5,13.66,0.023445,132.26076,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0,D1,2,0.429,3,1,D1,D2,,,PD,6.513888888888888,0.7,65.13888888888889,,50.0,,100.0,66.75925925925925,Good,False,,,,
10017845,2026-03-06,0.113,,7.34317,6.68776,13.04341,17.26446,75.29622,1483.36759,,,256.78437,23.58,36.8,11.82,0.02656,376.44,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000043,1987.0,2012-09-15,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,13.535934291581109,50.0,D1,2,0.5,4,2,D1,PD,,D1,PD,7.875,0.9,78.75,,25.0,50.0,100.0,68.38235294117648,Good,False,,,,
10017927,2021-08-02,,,,1.58594,2.68295,4.51928,476.66219,3531.896,,,6.27574,,17.8,589.78,0.001475,,6,True,False,False,66/132KV- 30/40 MVA - PTR-1,PTR 40MVA,T&R,PCO100156,2011.0,2011-10-01,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,14.494182067077345,30.0,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,,75.0,,100.0,92.43589743589742,Good,True,,,,
10017927,2022-04-01,,,,1.52092,1.95056,4.72911,293.26335,952.54739,,,7.71666,,13.5,1210.0,0.001025,,6,True,False,False,66/132KV- 30/40 MVA - PTR-1,PTR 40MVA,T&R,PCO100156,2011.0,2011-10-01,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,14.494182067077345,30.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10017927,2022-11-01,,,,,,,,,,,,,8.2,1500.0,0.000518,,0,False,False,False,66/132KV- 30/40 MVA - PTR-1,PTR 40MVA,T&R,PCO100156,2011.0,2011-10-01,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,14.494182067077345,30.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10017927,2023-04-01,,,,6.68819,0.563807,1.02094,16.3121,62.19354,,,2.55183,,10.9,719.52,0.001015,27.13687,6,True,False,False,66/132KV- 30/40 MVA - PTR-1,PTR 40MVA,T&R,PCO100156,2011.0,2011-10-01,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,14.494182067077345,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10017927,2023-11-01,,,1.86881,1.77172,,6.14586,179.88277,1184.28763,,,,,10.2,1630.0,0.000388,189.60234,5,True,False,True,66/132KV- 30/40 MVA - PTR-1,PTR 40MVA,T&R,PCO100156,2011.0,2011-10-01,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,14.494182067077345,30.0,D1,2,0.75,2,1,D1,,,,T1,8.134615384615385,0.9,81.34615384615384,,75.0,,100.0,82.56410256410255,Fair,True,,,,
10017927,2024-05-02,,,,0.375938,0.431922,1.86797,245.2848,2670.40677,,,,,16.3,999.22,0.000775,247.95104,5,True,False,False,66/132KV- 30/40 MVA - PTR-1,PTR 40MVA,T&R,PCO100156,2011.0,2011-10-01,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,14.494182067077345,30.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,75.0,,100.0,86.96969696969698,Good,True,,,,
10017927,2025-02-01,,,,,,,,,,,,,10.4,996.64,0.000892,,0,False,False,False,66/132KV- 30/40 MVA - PTR-1,PTR 40MVA,T&R,PCO100156,2011.0,2011-10-01,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,14.494182067077345,30.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10017927,2025-08-01,,,,1.34873,1.8233,5.18933,461.44262,5146.13681,,,2.57665,,20.9,461.39,0.001912,472.36319,6,True,False,False,66/132KV- 30/40 MVA - PTR-1,PTR 40MVA,T&R,PCO100156,2011.0,2011-10-01,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,14.494182067077345,30.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,50.0,,100.0,86.15384615384615,Good,True,,,,
10017941,2021-08-02,,,,5.36212,0.811503,1.2078,70.5116,1309.09934,,,2.35737,,48.3,474.8,0.001557,,6,True,False,False,66/132KV- 30/40 MVA - PTR-II,PTR 40MVA,T&R,PCO100157,2011.0,2012-05-19,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,13.86173853524983,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10017941,2021-09-01,,,,,,,,,,,,,11.5,,,,0,False,False,False,66/132KV- 30/40 MVA - PTR-II,PTR 40MVA,T&R,PCO100157,2011.0,2012-05-19,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,13.86173853524983,30.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10017941,2022-04-01,,,,6.65824,0.712644,1.24532,49.81485,371.36741,,,3.40166,,13.8,1340.0,0.00079,,6,True,False,False,66/132KV- 30/40 MVA - PTR-II,PTR 40MVA,T&R,PCO100157,2011.0,2012-05-19,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,13.86173853524983,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10017941,2022-11-01,,,,,,,,,,,,,7.8,1440.0,0.000505,,0,False,False,False,66/132KV- 30/40 MVA - PTR-II,PTR 40MVA,T&R,PCO100157,2011.0,2012-05-19,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,13.86173853524983,30.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10017941,2023-04-01,,,,1.82791,1.86718,4.84569,111.94772,189.09974,,,6.57095,,11.9,588.75,0.001269,127.05945,6,True,False,False,66/132KV- 30/40 MVA - PTR-II,PTR 40MVA,T&R,PCO100157,2011.0,2012-05-19,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,13.86173853524983,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10017941,2023-11-01,,,0.624414,8.7876,,1.4646,25.4858,441.44182,,,,,10.2,1150.0,0.000679,36.35912,5,True,False,True,66/132KV- 30/40 MVA - PTR-II,PTR 40MVA,T&R,PCO100157,2011.0,2012-05-19,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,13.86173853524983,30.0,Normal,0,1.0,2,0,DT,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10017941,2024-05-02,,,,3.52778,0.200833,0.592715,55.96835,1880.26732,,,,,16.1,846.21,0.000865,60.30107,5,True,False,False,66/132KV- 30/40 MVA - PTR-II,PTR 40MVA,T&R,PCO100157,2011.0,2012-05-19,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,13.86173853524983,30.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10017941,2025-02-01,,,,7.39514,1.90198,4.87633,448.41258,4987.9111,,,5.64102,,8.6,544.38,0.00179,468.2889,6,True,False,False,66/132KV- 30/40 MVA - PTR-II,PTR 40MVA,T&R,PCO100157,2011.0,2012-05-19,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,13.86173853524983,30.0,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,100.0,,100.0,89.87179487179488,Good,True,,,,
10017941,2025-08-01,,,,11.72943,0.783988,1.35694,92.55583,2556.4135,,,3.0945,,19.0,535.29,0.002007,109.4865,6,True,False,False,66/132KV- 30/40 MVA - PTR-II,PTR 40MVA,T&R,PCO100157,2011.0,2012-05-19,132,30/40,17000.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,13.86173853524983,30.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,,100.0,87.17948717948718,Good,True,,,,
10017949,2021-12-01,0.0149,,,2.97989,1.53636,0.640608,18.26408,561.71119,,,,12.28,23.1,1.62,0.133222,,5,True,False,False,66/132KV- 20 MVA - PTR(REMOVED/FAILED),PTR,TOSHIBA,6300033,1964.0,1965-05-31,132,20,17.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,60.82956878850103,20.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,100.0,75.0,88.23529411764706,Excellent,False,,,,
10017949,2022-01-05,0.0173,,,,,,2.55684,54.10529,,150.69163,,8.03,8.2,1.61,0.132822,,2,False,False,False,66/132KV- 20 MVA - PTR(REMOVED/FAILED),PTR,TOSHIBA,6300033,1964.0,1965-05-31,132,20,17.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,60.82956878850103,20.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,100.0,75.0,91.17647058823529,Excellent,False,,,,
10018155,2021-04-08,,,,4.90642,2.2054,7.51292,276.28977,3415.39524,,,,,10.3,,0.00537,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0,T1,4,1.0,1,1,,,,,T1,9.772727272727273,1.0,97.72727272727273,,75.0,,100.0,93.4848484848485,Good,True,,,,
10018155,2021-11-02,,,,4.49151,2.03618,7.1262,227.87756,1674.17444,,,1.94855,,7.9,166.02,0.005073,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10018155,2022-03-10,,,,3.97149,1.9736,5.77594,116.05337,624.14185,,,,,11.8,78.01,0.007953,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10018155,2022-09-23,,,,3.481,1.7149,5.34336,46.77182,152.44012,,,,,7.5,114.38,0.005897,,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10018155,2023-03-28,0.0342,,,66.77281,115.27173,86.28282,30.56124,263.14868,,,13.19709,,11.9,274.74,0.002242,312.08569,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0,T1,4,1.0,1,1,,,,,T1,7.028846153846152,0.85,70.28846153846152,,75.0,100.0,100.0,78.11085972850678,Good,False,,,,
10018155,2023-08-26,,,,,,,,,,,,,19.7,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10018155,2023-10-06,,,,,,,,,,,,,13.0,267.02,0.002093,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10018155,2023-12-13,,,,4.83569,2.37453,10.61053,120.66024,1239.91752,,,,,6.2,59.85,0.014426,138.40811,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10018155,2024-02-05,0.0318,,,4.27004,2.15237,8.80794,118.59537,1734.02956,0.0,0.0,,38.2,9.1,102.98,0.009035,133.89996,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,100.0,100.0,97.05882352941177,Excellent,False,,,,
10018155,2024-09-19,0.0213,,,2.15559,1.22069,4.47211,116.06537,2049.31288,0.0,0.0,,38.04,10.4,82.87,0.009697,123.91357,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10018155,2025-03-14,0.0069,,,26.74755,61.32374,36.76755,43.93684,2998.54623,0.0,0.0,4.84025,35.63,20.6,96.6,0.008756,173.59344,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0,T1,4,1.0,1,1,,,,,T1,7.35576923076923,0.75,73.5576923076923,,50.0,100.0,100.0,75.62217194570137,Good,False,,,,
10018155,2025-04-26,,,,,,,,,,,,,11.0,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10018155,2025-06-10,,,,,,,,,,,,,22.03333333333333,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10018155,2025-12-11,,,,3.21059,4.1909,4.7306,107.41783,2130.02685,,,,,12.5,82.67,0.009192,119.5154,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-I,PTR 315MVA,BHEL,6005781,,2001-05-26,400,315,84065.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,24.843258042436688,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10018178,2021-04-08,,,,57.99812,6.3462,9.55594,818.69657,6471.85688,,,11.09438,,7.3,,0.007935,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,1.0,86.53846153846153,,100.0,,100.0,91.02564102564104,Good,True,,,,
10018178,2021-07-06,,,,48.0459,5.76309,7.55576,605.55187,3981.09479,,,10.82828,,18.4,200.64,0.005753,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0,T1,4,1.0,1,1,,,,,T1,8.009615384615385,0.85,80.09615384615385,,75.0,,100.0,81.73076923076924,Good,True,,,,
10018178,2021-08-11,,,,57.25466,5.93466,10.02242,784.36722,4201.62761,,,16.05376,,6.9,168.69,0.006541,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0,T1,4,1.0,1,1,,,,,T1,6.490384615384615,0.75,64.90384615384615,,100.0,,100.0,76.6025641025641,Good,False,,,,
10018178,2021-09-20,,,,50.98281,5.83795,8.51213,593.54283,3135.07265,,,16.80814,,8.8,,,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0,T1,4,1.0,1,1,,,,,T1,7.519230769230769,0.85,75.1923076923077,,100.0,,,80.9171597633136,Good,True,,,,
10018178,2021-10-19,,,,54.48131,5.87192,9.79935,698.65118,3200.05849,,,19.13119,,,,,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0,T1,4,1.0,1,1,,,,,T1,7.519230769230769,0.85,75.1923076923077,,,,,75.1923076923077,Good,False,,,,
10018178,2021-11-02,,,,47.45522,5.5988,8.02864,545.16892,2635.56225,,,16.83124,,5.6,230.51,0.005446,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0,T1,4,1.0,1,1,,,,,T1,7.211538461538462,0.75,72.11538461538461,,100.0,,100.0,81.41025641025641,Good,True,,,,
10018178,2021-12-08,0.0094,,,40.97989,4.59139,6.58289,394.90051,1959.67109,,98.94344,10.07011,39.02,7.2,154.34,0.005654,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0,T1,4,1.0,1,1,,,,,T1,7.846153846153846,0.8,78.46153846153847,,100.0,100.0,100.0,87.33031674208145,Good,True,,,,
10018178,2022-03-10,,,,45.54707,4.81904,7.14626,300.98969,1135.20573,,,9.21024,,10.5,196.01,0.005407,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10018178,2022-09-23,,,,38.32581,4.41041,5.94578,103.66959,253.46259,,,5.91265,,7.3,183.32,0.005853,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10018178,2023-03-28,0.0355,,,44.57597,4.93156,7.98952,139.81419,224.57408,,,8.27182,,6.7,220.43,0.005038,205.58306,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,100.0,100.0,97.05882352941177,Excellent,False,,,,
10018178,2023-10-06,,,,,,,,,,,,,13.6,197.95,0.005378,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10018178,2023-12-13,,,,46.83932,5.54169,8.69653,203.0162,1759.29965,,,,,10.5,180.2,0.006498,264.05252,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10018178,2024-02-05,0.0349,,,44.07746,5.42543,7.78117,215.89678,2608.52019,0.0,0.0,,38.41,10.6,211.98,0.005915,273.13226,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0,T1,4,1.0,1,1,,,,,T1,8.306818181818182,0.85,83.06818181818181,,75.0,100.0,100.0,85.6283422459893,Good,True,,,,
10018178,2024-09-19,0.028,,,24.68068,3.73371,4.7499,263.02103,3601.92168,0.0,0.0,,37.68,77.9,176.85,0.004937,296.14703,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0,T1,4,1.0,1,1,,,,,T1,8.306818181818182,0.85,83.06818181818181,,25.0,100.0,100.0,76.80481283422459,Good,False,,,,
10018178,2024-11-05,,,,,,,,,,,,,24.4,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10018178,2025-02-05,0.0054,,,35.34829,4.72852,6.86287,412.68538,5168.69428,114.91311,114.91311,3.56273,38.37,7.3,196.18,0.00529,463.1857,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,100.0,100.0,100.0,96.60633484162896,Good,True,700.0,62.5,37.5,Good
10018178,2025-04-26,,,,,,,,,,,,,11.7,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10018178,2025-12-30,0.0488,,,28.63153,4.1655,5.4085,325.02962,3705.9372,,,,38.31,32.6,189.58,0.00605,363.23039,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0,T1,4,1.0,1,1,,,,,T1,9.772727272727273,1.0,97.72727272727273,,25.0,100.0,100.0,85.42780748663102,Good,True,,,,
10018178,2026-02-10,,,,,,,,,,,,,7.1,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER-II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T 8513/4,1997.0,2001-03-06,400,315,69000.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,25.065023956194388,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10018207,2021-03-17,,,,76.62127,99.28841,86.46045,140.49718,6974.97039,,,17.2319,,13.1,,0.002437,,6,True,False,False,SERVICE REACTOR FOR 400KV 63MVAR,REACTOR,BHEL,6007102,,2012-08-22,400,63,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,13.60164271047228,63.0,T1,4,1.0,1,1,,,,,T1,8.461538461538462,1.0,84.61538461538461,,75.0,,100.0,84.74358974358974,Good,True,,,,
10018207,2021-07-06,,,,63.26624,90.46973,61.83385,89.27229,4441.96163,,,9.79472,,18.0,216.48,0.002943,,6,True,False,False,SERVICE REACTOR FOR 400KV 63MVAR,REACTOR,BHEL,6007102,,2012-08-22,400,63,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,13.60164271047228,63.0,T1,4,1.0,1,1,,,,,T1,6.346153846153847,0.75,63.46153846153847,,75.0,,100.0,70.64102564102565,Good,False,,,,
10018207,2021-11-02,,,,65.905,96.31113,70.78435,89.81713,3038.93437,,,13.0926,,14.5,169.44,0.002949,,6,True,False,False,SERVICE REACTOR FOR 400KV 63MVAR,REACTOR,BHEL,6007102,,2012-08-22,400,63,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,13.60164271047228,63.0,T1,4,1.0,1,1,,,,,T1,7.35576923076923,0.85,73.5576923076923,,75.0,,100.0,77.37179487179488,Good,False,,,,
10018207,2022-03-10,,,,70.0886,102.78646,83.22004,76.84391,1474.9182,,,18.33239,,14.4,172.94,0.002422,,6,True,False,False,SERVICE REACTOR FOR 400KV 63MVAR,REACTOR,BHEL,6007102,,2012-08-22,400,63,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,13.60164271047228,63.0,T1,4,1.0,1,1,,,,,T1,7.028846153846152,0.85,70.28846153846152,,75.0,,100.0,75.19230769230768,Good,False,,,,
10018207,2022-09-23,,,,68.2418,111.2099,86.66269,35.06162,383.47776,,,15.79787,,9.7,129.77,0.003366,,6,True,False,False,SERVICE REACTOR FOR 400KV 63MVAR,REACTOR,BHEL,6007102,,2012-08-22,400,63,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,13.60164271047228,63.0,T1,4,1.0,1,1,,,,,T1,7.028846153846152,0.85,70.28846153846152,,100.0,,100.0,80.19230769230768,Good,True,,,,
10018207,2023-03-28,,,,4.46797,2.29367,8.10888,62.75478,146.43808,,,,,10.8,120.67,0.007452,77.62522,5,True,False,False,SERVICE REACTOR FOR 400KV 63MVAR,REACTOR,BHEL,6007102,,2012-08-22,400,63,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,13.60164271047228,63.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10018207,2023-12-13,,,,91.51991,155.59191,161.65184,161.65184,2723.69397,,,24.81929,,11.6,140.85,0.004651,522.10539,6,True,False,False,SERVICE REACTOR FOR 400KV 63MVAR,REACTOR,BHEL,6007102,,2012-08-22,400,63,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,13.60164271047228,63.0,T1,4,1.0,1,1,,,,,T1,5.625,0.75,56.25,,75.0,,100.0,65.83333333333333,Good,False,,,,
10018207,2024-02-05,0.0283,,,61.2585,116.45785,86.39324,48.40522,2526.84756,0.0,0.0,,30.73,10.9,221.2,0.00356,312.45885,5,True,False,False,SERVICE REACTOR FOR 400KV 63MVAR,REACTOR,BHEL,6007102,,2012-08-22,400,63,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,13.60164271047228,63.0,T1,4,1.0,1,1,,,,,T1,5.795454545454545,0.75,57.954545454545446,,75.0,100.0,100.0,70.85561497326202,Good,False,,,,
10018207,2024-09-19,0.0213,,,35.44156,72.1208,57.87991,74.99638,4541.31735,0.0,0.0,12.73818,35.15,18.5,154.66,0.00423,253.14041,6,True,False,False,SERVICE REACTOR FOR 400KV 63MVAR,REACTOR,BHEL,6007102,,2012-08-22,400,63,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,13.60164271047228,63.0,T1,4,1.0,1,1,,,,,T1,7.230769230769231,0.8,72.3076923076923,,75.0,100.0,100.0,79.29864253393666,Good,False,,,,
10018207,2025-03-14,0.0266,,,2.85961,1.81327,6.71884,184.02265,2949.00137,0.0,0.0,,37.52,13.7,79.31,0.012409,195.40831,5,True,False,False,SERVICE REACTOR FOR 400KV 63MVAR,REACTOR,BHEL,6007102,,2012-08-22,400,63,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,13.60164271047228,63.0,T1,4,1.0,1,1,,,,,T1,7.329545454545455,0.75,73.29545454545455,,75.0,100.0,100.0,79.87967914438504,Good,False,,,,
10018478,2021-09-05,,,,10.69397,3.0831,10.08555,285.74043,1740.6956,,,6.38179,,8.4,794.44,0.000445,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,VIJAY ELECTRICALS,90014A02,2009.0,2010-05-10,400,315,107600.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,15.887748117727584,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10018478,2022-03-15,,,,10.74462,3.19908,10.68119,187.59876,639.7569,,,6.68312,,6.1,630.16,0.000873,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,VIJAY ELECTRICALS,90014A02,2009.0,2010-05-10,400,315,107600.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,15.887748117727584,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10018478,2022-10-10,,,,,,,,,,,,,6.1,706.93,0.000621,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,VIJAY ELECTRICALS,90014A02,2009.0,2010-05-10,400,315,107600.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,15.887748117727584,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10018478,2023-02-17,,,,9.85984,3.092,11.18711,112.20982,172.83404,,,5.84904,,,,,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,VIJAY ELECTRICALS,90014A02,2009.0,2010-05-10,400,315,107600.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,15.887748117727584,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10018478,2023-03-20,,,,,,,,,,,,,5.7,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,VIJAY ELECTRICALS,90014A02,2009.0,2010-05-10,400,315,107600.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,15.887748117727584,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10018478,2023-08-22,,,,7.98802,2.78032,6.76934,44.70605,713.72943,,,,,7.7,1770.0,0.000447,62.22612,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,VIJAY ELECTRICALS,90014A02,2009.0,2010-05-10,400,315,107600.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,15.887748117727584,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10018478,2024-02-19,,,,4.25239,1.01868,8.99024,460.01261,3425.20193,,,,,6.5,1070.0,0.00085,474.24641,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,VIJAY ELECTRICALS,90014A02,2009.0,2010-05-10,400,315,107600.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,15.887748117727584,315.0,T1,4,1.0,1,1,,,,,T1,8.590909090909092,0.9,85.9090909090909,,100.0,,100.0,90.60606060606061,Good,True,,,,
10018478,2024-09-27,,,,5.90063,2.10383,8.92537,217.33599,2290.39368,,,,,7.8,800.01,0.000906,234.34082,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,VIJAY ELECTRICALS,90014A02,2009.0,2010-05-10,400,315,107600.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,15.887748117727584,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10018478,2025-05-23,,,,5.59649,2.65869,6.69315,167.83496,1833.70098,,,,,10.2,472.97,0.000938,182.79255,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,VIJAY ELECTRICALS,90014A02,2009.0,2010-05-10,400,315,107600.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,15.887748117727584,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10018478,2025-12-12,,,,,,,,,,,,,11.0,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,VIJAY ELECTRICALS,90014A02,2009.0,2010-05-10,400,315,107600.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,15.887748117727584,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10018478,2026-02-16,,,,5.01582,2.00968,5.92782,147.85826,1688.05362,,,,,8.5,530.45,0.001309,160.85554,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,VIJAY ELECTRICALS,90014A02,2009.0,2010-05-10,400,315,107600.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,15.887748117727584,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10018522,2021-09-05,,,,59.86855,7.15511,16.38889,92.65074,489.4813,,,12.29326,,7.2,943.16,0.000842,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,100.0,,100.0,96.15384615384615,Good,True,,,,
10018522,2022-03-15,,,,67.97901,8.50901,19.77945,74.66153,197.47509,,,8.20435,,5.3,850.74,0.000986,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0,T1,4,1.0,1,1,,,,,T1,8.951923076923077,0.95,89.51923076923076,,100.0,,100.0,93.01282051282051,Good,True,,,,
10018522,2022-05-31,,,,60.78776,7.79565,18.55504,55.48574,105.87315,,,6.8956,,7.5,779.81,0.001175,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0,T3,6,1.0,1,1,,,,,T3,8.480769230769232,0.9,84.80769230769232,,100.0,,100.0,89.87179487179488,Poor,True,,,,
10018522,2022-06-21,,,,,,,,,,,,,15.0,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10018522,2022-10-10,,,,,,,,,,,,,4.4,866.8,0.000963,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10018522,2022-12-19,,,,62.80062,9.12935,21.18606,64.21631,152.20424,,,8.15612,,,,,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,,,,94.23076923076923,Good,True,,,,
10018522,2023-03-10,,,,,,,,,,,,,14.1,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10018522,2023-06-15,,,,57.72872,8.48252,16.92,49.58149,80.26435,,,4.71314,,6.6,2560.0,0.000477,137.42588,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0,T3,6,1.0,1,1,,,,,T3,9.423076923076923,1.0,94.23076923076923,,100.0,,100.0,96.15384615384615,Poor,True,,,,
10018522,2023-08-22,,,,57.25464,8.71514,13.1917,24.08064,328.13098,,,,,6.1,1830.0,0.000595,103.26902,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0,T3,6,1.0,1,1,,,,,T3,8.386363636363637,0.9,83.86363636363636,,100.0,,100.0,89.24242424242425,Poor,True,,,,
10018522,2024-02-19,,,,34.45396,3.96619,23.45487,342.06462,1465.47695,,,8.94337,,8.4,1860.0,0.000576,412.8716,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10018522,2024-09-27,,,,56.53676,8.52381,23.07429,197.03015,1113.59041,,,8.5667,,9.1,1190.0,0.000996,293.78019,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,100.0,,100.0,89.87179487179488,Good,True,,,,
10018522,2025-05-23,,,,70.16679,10.07197,24.87064,218.09654,1148.75694,,,7.47112,,6.1,619.96,0.001106,330.70446,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0,T1,4,1.0,1,1,,,,,T1,8.951923076923077,0.95,89.51923076923076,,100.0,,100.0,93.01282051282051,Good,True,,,,
10018522,2025-11-15,,,,,,,,,,,,,13.6,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10018522,2026-02-16,,,0.572796,67.80065,10.22292,22.28552,153.2164,873.56954,,,7.52209,,3.5,1340.0,0.000554,261.64948,7,True,True,True,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/1,2015.0,2016-04-29,400,315,76500.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,9.91649555099247,315.0,T3,6,0.6,5,3,T3,T2,T3,T3,T1,9.583333333333334,1.0,95.83333333333334,,100.0,,100.0,97.22222222222223,Poor,True,,,,
10018990,2021-05-31,,,,7.0472,,1.48538,103.22672,1613.14296,,,2.26222,,20.2,834.95,0.000788,,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-4,,2005-12-01,132,50,30.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,20.32580424366872,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10018990,2022-01-06,0.0118,,,7.09119,0.608111,1.48944,106.77291,1051.64783,,,,,10.8,884.32,0.000512,,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-4,,2005-12-01,132,50,30.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,20.32580424366872,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,100.0,100.0,92.64705882352942,Excellent,False,,,,
10018990,2022-07-29,,,,10.45068,1.08749,2.2569,59.88672,295.10843,,,3.86293,,9.2,246.89,0.001729,,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-4,,2005-12-01,132,50,30.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,20.32580424366872,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10018990,2023-02-07,,,,7.49405,1.11465,1.15151,9.96878,107.41039,,,,,6.5,1660.0,0.000388,,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-4,,2005-12-01,132,50,30.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,20.32580424366872,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10018990,2023-08-26,,,,8.67034,0.926872,1.927,53.27713,719.08122,,,,,9.1,382.63,0.001314,64.81878,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-4,,2005-12-01,132,50,30.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,20.32580424366872,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10018990,2024-01-05,,,,,,,,,,,,,13.7,1310.0,0.000604,,0,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-4,,2005-12-01,132,50,30.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,20.32580424366872,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10018990,2024-01-25,,,,12.49337,1.21449,2.58736,132.55769,2177.01682,,,,,,,,148.88318,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-4,,2005-12-01,132,50,30.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,20.32580424366872,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10018990,2024-09-12,,,,6.12581,0.668765,1.97067,144.53605,2978.10946,,,,,24.6,1510.0,0.000726,153.39054,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-4,,2005-12-01,132,50,30.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,20.32580424366872,50.0,T1,4,1.0,1,1,,,,,T1,9.28409090909091,0.95,92.8409090909091,,50.0,,100.0,85.22727272727273,Good,True,,,,
10018990,2025-03-25,,,,5.61401,0.54078,1.02992,90.9911,2357.11953,,,,,26.6,1350.0,0.000621,98.13644,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-4,,2005-12-01,132,50,30.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,20.32580424366872,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10018990,2025-07-05,,,,,,,,,,,,,8.3,,,,0,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-4,,2005-12-01,132,50,30.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,20.32580424366872,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10018990,2025-12-11,,,0.142122,6.51303,0.731865,2.06062,135.68238,2693.38313,,,,,12.5,1600.0,0.000483,145.11687,6,True,False,True,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-4,,2005-12-01,132,50,30.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,20.32580424366872,50.0,T3,6,0.75,2,1,T3,,,,T1,9.84375,1.0,98.4375,,75.0,,100.0,93.95833333333333,Poor,True,,,,
10019010,2021-05-31,,,,200.69882,52.9239,0.959511,283.15916,4856.90918,,,10.77881,,24.8,168.93,0.004509,,6,True,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,ANDREW,12871,2000.0,2000-09-14,132,50,27000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,25.53867214236824,50.0,T1,4,1.0,1,1,,,,,T1,8.461538461538462,1.0,84.61538461538461,,50.0,,100.0,79.74358974358974,Good,False,,,,
10019010,2022-01-06,0.028,,,221.04354,59.01633,117.26988,246.40087,2685.40367,,,10.64602,,12.3,146.19,0.004139,,6,True,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,ANDREW,12871,2000.0,2000-09-14,132,50,27000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,25.53867214236824,50.0,T1,4,1.0,1,1,,,,,T1,7.35576923076923,0.85,73.5576923076923,,75.0,100.0,100.0,80.03393665158372,Good,True,,,,
10019010,2022-07-29,,,,199.50697,53.84526,109.42368,112.93881,692.10423,,,12.39312,,12.5,85.31,0.007207,,6,True,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,ANDREW,12871,2000.0,2000-09-14,132,50,27000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,25.53867214236824,50.0,T3,6,1.0,1,1,,,,,T3,8.009615384615385,0.85,80.09615384615385,,75.0,,100.0,81.73076923076924,Poor,True,,,,
10019010,2023-02-07,,,,178.68939,49.41499,82.48381,55.36551,333.09885,,,3.73826,,10.0,192.55,0.003775,,6,True,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,ANDREW,12871,2000.0,2000-09-14,132,50,27000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,25.53867214236824,50.0,T3,6,1.0,1,1,,,,,T3,8.009615384615385,0.85,80.09615384615385,,100.0,,100.0,86.73076923076924,Poor,True,,,,
10019010,2023-08-26,,,,224.54566,56.91598,156.22626,111.62897,1634.24203,,,13.10565,,15.5,146.55,0.004154,562.44282,6,True,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,ANDREW,12871,2000.0,2000-09-14,132,50,27000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,25.53867214236824,50.0,T3,6,1.0,1,1,,,,,T3,6.615384615384615,0.8,66.15384615384615,,75.0,,100.0,72.43589743589743,Poor,True,,,,
10019010,2024-01-05,,,,,,,,,,,,,16.2,191.13,0.00376,,0,False,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,ANDREW,12871,2000.0,2000-09-14,132,50,27000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,25.53867214236824,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10019010,2024-01-25,,,,273.104,70.14702,211.68384,224.17258,4199.25015,,,29.70776,,,,,808.77193,6,True,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,ANDREW,12871,2000.0,2000-09-14,132,50,27000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,25.53867214236824,50.0,T3,6,1.0,1,1,,,,,T3,7.3076923076923075,1.0,73.07692307692307,,,,,73.07692307692307,Poor,True,,,,
10019010,2024-09-12,,,,150.01155,39.59562,102.47013,208.31445,6321.84152,,,19.91836,,19.6,170.58,0.005426,520.23188,6,True,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,ANDREW,12871,2000.0,2000-09-14,132,50,27000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,25.53867214236824,50.0,T1,4,1.0,1,1,,,,,T1,7.230769230769231,0.8,72.3076923076923,,75.0,,100.0,76.53846153846153,Good,False,,,,
10019010,2025-03-25,,,,49.31811,17.71589,11.42559,9.17102,1583.78581,,,,,20.8,47.15,0.008069,87.68709,5,True,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,ANDREW,12871,2000.0,2000-09-14,132,50,27000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,25.53867214236824,50.0,Normal,0,1.0,1,0,,,,,T3,7.5,0.75,75.0,,50.0,,100.0,73.33333333333333,Good,False,,,,
10019010,2025-07-05,,,,,,,,,,,,,15.6,,,,0,False,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,ANDREW,12871,2000.0,2000-09-14,132,50,27000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,25.53867214236824,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10019010,2025-12-11,,,,139.75787,40.64874,89.82824,161.55966,5150.33315,,,8.30551,,14.3,192.97,0.004209,440.11374,6,True,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,ANDREW,12871,2000.0,2000-09-14,132,50,27000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,25.53867214236824,50.0,T1,4,1.0,1,1,,,,,T1,9.038461538461538,1.0,90.38461538461539,,75.0,,100.0,88.58974358974359,Good,True,,,,
10019050,2021-06-02,,,,1.33078,6.2298,15.94208,435.74563,3674.41914,,,5.48939,,16.5,124.48,0.003386,,6,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TELK,130151-4,2005.0,2006-09-02,220,100,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,19.572895277207394,100.0,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,,75.0,,100.0,92.43589743589742,Good,True,,,,
10019050,2022-01-06,0.0116,,,1.06978,6.23577,16.58425,365.05391,1709.33008,,,5.30364,,10.8,847.23,0.000635,,6,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TELK,130151-4,2005.0,2006-09-02,220,100,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,19.572895277207394,100.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,100.0,100.0,88.68778280542988,Good,True,,,,
10019050,2022-02-05,,,,,,,,,,,,,11.9,,,,0,False,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TELK,130151-4,2005.0,2006-09-02,220,100,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,19.572895277207394,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10019050,2022-04-06,,,,,,,,,,,,,12.9,,,,0,False,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TELK,130151-4,2005.0,2006-09-02,220,100,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,19.572895277207394,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10019050,2022-07-29,,,,0.981876,5.71948,14.40604,145.19288,441.86921,,,3.5555,,9.2,622.58,0.000763,,6,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TELK,130151-4,2005.0,2006-09-02,220,100,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,19.572895277207394,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10019050,2023-02-06,,,,0.811643,4.48386,6.38423,33.98607,164.25043,,,,,7.7,1890.0,0.000345,,5,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TELK,130151-4,2005.0,2006-09-02,220,100,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,19.572895277207394,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10019050,2023-08-26,,,,2.09982,5.71533,15.69997,112.2368,890.73178,,,,,9.9,786.31,0.00079,135.75676,5,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TELK,130151-4,2005.0,2006-09-02,220,100,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,19.572895277207394,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10019050,2024-01-25,,,,1.28856,6.89955,24.88294,321.63107,2578.15274,,,,,7.4,926.77,0.000776,354.70212,5,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TELK,130151-4,2005.0,2006-09-02,220,100,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,19.572895277207394,100.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,100.0,91.96969696969698,Good,True,,,,
10019050,2024-09-12,,,,0.750131,4.21502,11.55638,286.33995,3198.51459,,,,,13.3,2280.0,0.000546,302.79351,5,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TELK,130151-4,2005.0,2006-09-02,220,100,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,19.572895277207394,100.0,T1,4,1.0,1,1,,,,,T1,9.28409090909091,0.95,92.8409090909091,,75.0,,100.0,90.22727272727273,Good,True,,,,
10019050,2025-03-25,,,,0.880879,5.3436,13.77625,306.56732,3460.24729,,,3.60412,,18.1,1120.0,0.000701,330.13954,6,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TELK,130151-4,2005.0,2006-09-02,220,100,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,19.572895277207394,100.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,75.0,,100.0,93.71794871794872,Good,True,,,,
10019050,2025-07-05,,,,,,,,,,,,,9.7,,,,0,False,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TELK,130151-4,2005.0,2006-09-02,220,100,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,19.572895277207394,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10019050,2025-12-11,,,,1.02796,6.00548,19.22836,474.13747,3923.36075,,,5.70409,,14.9,2650.0,0.000397,506.10465,6,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TELK,130151-4,2005.0,2006-09-02,220,100,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,19.572895277207394,100.0,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,,75.0,,100.0,92.43589743589742,Good,True,,,,
10019069,2021-06-02,,,,3.55203,2.87074,6.47195,676.10239,5413.82849,,,13.42567,,15.1,320.91,0.001587,,6,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,T&R,220109,2009.0,2010-12-23,220,100,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,15.266255989048597,100.0,T1,4,1.0,1,1,,,,,T1,9.230769230769232,1.0,92.3076923076923,,75.0,,100.0,89.87179487179488,Good,True,,,,
10019069,2022-01-06,0.0171,,,2.44719,2.39471,,,1931.76357,,,6.55606,,13.5,240.63,0.002293,,4,False,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,T&R,220109,2009.0,2010-12-23,220,100,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,15.266255989048597,100.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,75.0,100.0,100.0,92.64705882352942,Excellent,False,,,,
10019069,2022-07-29,,,,4.65312,3.02867,5.45834,189.88178,633.04141,,,7.3438,,8.4,749.84,0.000657,,6,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,T&R,220109,2009.0,2010-12-23,220,100,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,15.266255989048597,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10019069,2023-02-06,,,,2.49102,2.03797,2.57203,54.53752,235.82602,,,,,6.0,2160.0,0.000409,,5,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,T&R,220109,2009.0,2010-12-23,220,100,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,15.266255989048597,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10019069,2023-08-26,,,,5.01077,3.03686,8.76623,275.08616,1706.80147,,,13.59916,,4.7,2020.0,0.00032,305.52335,6,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,T&R,220109,2009.0,2010-12-23,220,100,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,15.266255989048597,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10019069,2024-01-05,,,,,,,,,,,,,9.4,1060.0,0.000652,,0,False,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,T&R,220109,2009.0,2010-12-23,220,100,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,15.266255989048597,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
