Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10019069,2024-01-25,,,,5.29982,3.01847,8.52026,426.8745,3512.82092,,,11.11949,,,,,454.84371,6,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,T&R,220109,2009.0,2010-12-23,220,100,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,15.266255989048597,100.0,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,,,,,96.15384615384615,Good,True,,,,
10019069,2024-09-12,,,,3.13734,1.92502,4.01748,418.29213,5017.59397,,,8.22664,,10.5,2030.0,0.000743,435.64626,6,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,T&R,220109,2009.0,2010-12-23,220,100,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,15.266255989048597,100.0,T1,4,1.0,1,1,,,,,T1,8.951923076923077,0.95,89.51923076923076,,75.0,,100.0,88.01282051282051,Good,True,,,,
10019069,2025-03-25,,,,2.77803,1.81477,3.11518,248.19916,3504.79872,,,2.81289,,18.1,799.15,0.001352,258.71497,6,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,T&R,220109,2009.0,2010-12-23,220,100,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,15.266255989048597,100.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,,100.0,87.17948717948718,Good,True,,,,
10019069,2025-07-05,,,,,,,,,,,,,8.1,,,,0,False,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,T&R,220109,2009.0,2010-12-23,220,100,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,15.266255989048597,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10019069,2025-12-11,,,,3.19891,1.93015,3.7029,245.0542,3494.8027,,,,,13.8,2100.0,0.000664,253.9501,5,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,T&R,220109,2009.0,2010-12-23,220,100,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,15.266255989048597,100.0,T1,4,1.0,1,1,,,,,T1,9.772727272727273,1.0,97.72727272727273,,75.0,,100.0,93.4848484848485,Good,True,,,,
10019269,2021-03-19,0.0357,,0.460282,5.14479,23.99291,,,1427.64016,,,20.27433,14.97,29.0,3.03,0.077998,,5,True,False,False,220/33KV 31.5 MVA,PTR31.5MVA,NGEF,6800000111,,1996-06-19,220,31.5,21591.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,29.776865160848732,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,100.0,100.0,91.17647058823529,Excellent,False,,,,
10019270,2021-08-31,0.0246,,,6.14414,30.19379,49.60037,264.30129,1210.56446,,,21.01958,16.39,28.1,2.79,0.084491,,6,True,False,False,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000111,1993.0,1996-06-19,220,31.5,21591.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,29.776865160848732,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,100.0,100.0,91.17647058823529,Excellent,False,,,,
10019270,2022-03-29,,,,9.44617,24.62287,30.6706,87.48559,249.99464,,,9.90758,,34.5,3.15,0.078171,,6,True,False,False,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000111,1993.0,1996-06-19,220,31.5,21591.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,29.776865160848732,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,25.0,,100.0,75.0,Good,False,,,,
10019270,2022-04-18,,,,,,,,,,,,,32.9,,,,0,False,False,False,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000111,1993.0,1996-06-19,220,31.5,21591.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,29.776865160848732,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10019270,2022-04-26,-0.0062,,,,,,,,,,,16.72,,,,,0,False,False,False,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000111,1993.0,1996-06-19,220,31.5,21591.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,29.776865160848732,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,,100.0,,100.0,Excellent,False,,,,
10019270,2022-10-17,0.0056,,,,,,,,,,,17.04,15.1,3.09,0.078277,,0,False,False,False,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000111,1993.0,1996-06-19,220,31.5,21591.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,29.776865160848732,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,100.0,100.0,89.28571428571429,Excellent,False,,,,
10019270,2022-12-30,,,,5.89753,27.4476,36.4776,110.55716,203.30918,,,19.99182,16.65,15.5,,,,6,True,False,False,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000111,1993.0,1996-06-19,220,31.5,21591.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,29.776865160848732,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10019270,2023-03-02,,,,5.4578,25.89576,31.9131,67.36326,97.71574,,,14.09432,16.45,,2.52,,,6,True,False,False,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000111,1993.0,1996-06-19,220,31.5,21591.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,29.776865160848732,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10019270,2023-03-28,,,,6.17229,28.36731,38.64537,64.63815,79.82621,,19.89317,19.75383,16.54,35.8,3.13,0.074689,157.57695,6,True,False,False,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000111,1993.0,1996-06-19,220,31.5,21591.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,29.776865160848732,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,25.0,,100.0,75.0,Good,False,,,,
10019270,2023-11-16,0.1283,,,4.72224,21.64783,26.89465,47.98413,354.30256,0.0,490.75153,,15.48,30.0,3.06,0.081311,101.22821,5,True,False,False,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000111,1993.0,1996-06-19,220,31.5,21591.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,29.776865160848732,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,50.0,100.0,85.29411764705883,Excellent,False,,,,
10019270,2024-06-21,,,,1.18594,4.0067,11.67214,104.30417,813.03739,,,,15.83,33.2,2.97,0.081045,121.22229,5,True,False,False,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000111,1993.0,1996-06-19,220,31.5,21591.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,29.776865160848732,31.5,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,25.0,,100.0,71.66666666666667,Good,False,,,,
10019270,2024-10-04,,,,,,,,,,,,,21.9,,,,0,False,False,False,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000111,1993.0,1996-06-19,220,31.5,21591.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,29.776865160848732,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10019270,2024-10-07,,,,,,,,,,,,,13.2,,,,0,False,False,False,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000111,1993.0,1996-06-19,220,31.5,21591.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,29.776865160848732,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10019270,2024-10-09,,,,,,,,,,,,,13.9,,,,0,False,False,False,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000111,1993.0,1996-06-19,220,31.5,21591.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,29.776865160848732,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10019270,2025-02-11,,,,,,,,,0.0,273.66299,,14.14,17.8,3.07,0.079688,,0,False,False,False,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000111,1993.0,1996-06-19,220,31.5,21591.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,29.776865160848732,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10019270,2025-12-30,,,,2.04851,5.7246,16.5091,143.305,847.85018,63.784,136.71422,5.70752,14.2,38.4,2.63,0.112306,173.32624,6,True,False,False,220/33KV 31.5 MVA PTR I,PTR31.5MVA,NGEF,6800000111,1993.0,1996-06-19,220,31.5,21591.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,29.776865160848732,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,75.0,81.66666666666667,Excellent,False,773.0,71.6,28.4,Good
10019431,2023-03-03,,,,2.77211,0.592048,1.35854,44.89067,88.85907,,,2.86273,,93.4,1.5,0.144582,,6,True,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,280004-2818,1981.0,2022-04-30,132,16 MVA,10840.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,75.0,81.66666666666667,Excellent,False,,,,
10019431,2023-04-03,,,,,,,,,,,,,63.4,,,,0,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,280004-2818,1981.0,2022-04-30,132,16 MVA,10840.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10019431,2023-07-14,,,,,,,,,,,,,70.8,,,,0,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,280004-2818,1981.0,2022-04-30,132,16 MVA,10840.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10019431,2023-07-31,0.0031,,0.656116,3.91159,0.744108,2.06449,163.4912,2334.86634,,18.84527,,5.92,68.9,1.62,0.139613,170.93968,6,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,280004-2818,1981.0,2022-04-30,132,16 MVA,10840.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,25.0,100.0,75.0,83.82352941176471,Excellent,False,,,,
10019431,2023-11-09,,,1.50573,5.32997,1.19556,2.81226,80.15364,688.99925,,,,,50.6,1.45,0.188811,90.95493,6,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,280004-2818,1981.0,2022-04-30,132,16 MVA,10840.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0,DT,7,0.75,2,1,DT,,,,T1,7.8359375,0.85,78.359375,,25.0,,75.0,67.23958333333333,Poor,True,,,,
10019431,2024-02-10,,,,,,,,,,,,,34.4,,,,0,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,280004-2818,1981.0,2022-04-30,132,16 MVA,10840.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10019431,2024-02-12,,,,,,,,,,,,,29.4,,,,0,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,280004-2818,1981.0,2022-04-30,132,16 MVA,10840.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10019431,2024-06-24,,,0.0771712,0.931747,0.15699,0.812252,91.42994,838.04145,,,,,62.0,1.36,0.199166,93.45191,6,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,280004-2818,1981.0,2022-04-30,132,16 MVA,10840.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,25.0,,75.0,81.66666666666667,Excellent,False,,,,
10019431,2024-07-31,,,,,,,,,18.522405,833.86452,,6.025,45.4,1.585,0.1416055,,0,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,280004-2818,1981.0,2022-04-30,132,16 MVA,10840.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,75.0,45.0,Fair,False,926.0,90.8,9.2,Excellent
10019431,2025-01-02,,,0.117246,1.81044,0.496213,0.680881,52.96339,1043.55729,0.0,52.69947,0.841982,6.13,53.8,1.62,0.139347,56.84289,7,True,True,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,280004-2818,1981.0,2022-04-30,132,16 MVA,10840.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0,Normal,0,1.0,4,0,DT,T2,,T3,T1,10.0,1.0,100.0,,25.0,,75.0,81.66666666666667,Excellent,False,,,,
10019431,2025-05-14,,,0.313745,2.7995,0.718127,0.971869,119.4918,1836.61727,0.0,174.42069,4.64418,5.79,69.1,1.47,0.14191,128.97811,7,True,True,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,280004-2818,1981.0,2022-04-30,132,16 MVA,10840.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0,Normal,0,1.0,3,0,DT,D2,,,T1,9.0,0.9,90.0,,25.0,,75.0,75.0,Good,False,,,,
10019431,2025-07-30,,,0.269398,1.48138,0.53182,0.637128,38.11779,1116.93428,106.43813,1452.04916,,5.87,72.4,1.54,0.140523,49.63624,6,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,280004-2818,1981.0,2022-04-30,132,16 MVA,10840.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0,Normal,0,1.0,2,0,DT,,,,T1,9.0,0.9,90.0,,25.0,,75.0,75.0,Good,False,709.0,63.7,36.3,Good
10019443,2026-02-26,,,2.28858,1.70594,9.19592,14.02878,51.19619,1337.53174,,,238.54141,,42.7,3.63,0.070617,316.90861,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800046063,,1997-03-30,132,16,0.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,28.999315537303218,16.0,D1,2,0.5,4,2,D1,PD,,D1,PD,8.75,1.0,87.5,,25.0,,100.0,76.66666666666667,Good,False,,,,
10019451,2021-08-03,,,4.28165,5.22365,53.81839,53.25546,109.00056,2365.64918,,,661.84416,,33.8,4.12,0.065506,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800046063,1987.0,1997-03-30,132,16,10340.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,28.999315537303218,16.0,D1,2,0.5,4,2,D1,PD,,D1,PD,8.472222222222221,1.0,84.72222222222221,,25.0,,100.0,74.81481481481481,Good,False,,,,
10019451,2022-01-27,,,4.47351,5.23322,62.54084,73.11688,88.04609,1454.43448,,,1403.44179,,30.6,4.05,0.064752,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800046063,1987.0,1997-03-30,132,16,10340.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,28.999315537303218,16.0,D1,2,0.5,4,2,D1,PD,,D1,PD,6.777777777777778,0.8,67.77777777777779,,25.0,,100.0,63.518518518518526,Good,False,,,,
10019451,2022-08-03,,,5.67596,4.70376,49.04379,50.40073,47.25446,362.64208,,,771.34022,,23.0,3.31,0.092789,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800046063,1987.0,1997-03-30,132,16,10340.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,28.999315537303218,16.0,D1,2,0.5,4,2,D1,PD,,D1,PD,5.9305555555555545,0.7,59.30555555555554,,50.0,,100.0,62.87037037037036,Good,False,,,,
10019451,2022-08-25,,,5.71297,5.10256,52.35701,56.4385,37.43319,222.44777,,,1024.70625,,24.5,3.85,0.067415,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800046063,1987.0,1997-03-30,132,16,10340.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,28.999315537303218,16.0,D1,2,0.5,4,2,D1,PD,,D1,PD,6.354166666666666,0.75,63.541666666666664,,50.0,,100.0,65.69444444444444,Good,False,,,,
10019451,2023-02-13,,,5.9418,4.11661,49.87941,54.11365,29.51845,167.92007,,,968.51568,,25.4,3.17,0.094914,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800046063,1987.0,1997-03-30,132,16,10340.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,28.999315537303218,16.0,D1,2,0.5,4,2,D1,PD,,D1,PD,8.04861111111111,0.95,80.4861111111111,,50.0,,100.0,76.99074074074073,Good,False,,,,
10019451,2023-04-04,,,3.49294,2.67751,31.78986,22.62766,9.14772,76.20532,,,145.47722,,37.0,4.35,0.060239,215.21292,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800046063,1987.0,1997-03-30,132,16,10340.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,28.999315537303218,16.0,D1,2,0.429,3,1,D1,D2,,,PD,6.770833333333334,0.75,67.70833333333334,,25.0,,100.0,63.47222222222223,Good,False,,,,
10019451,2023-06-27,,,,,,,,,,,,,24.6,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800046063,1987.0,1997-03-30,132,16,10340.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,28.999315537303218,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10019451,2023-11-09,,,8.33067,6.13056,50.66441,61.35748,55.89286,964.63832,,,621.5307,,27.2,3.49,0.075278,803.83447,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800046063,1987.0,1997-03-30,132,16,10340.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,28.999315537303218,16.0,D1,2,0.5,4,2,D1,PD,,D1,PD,8.472222222222221,1.0,84.72222222222221,,50.0,,100.0,79.81481481481481,Good,False,,,,
10019451,2024-01-03,,,,0.236941,0.534304,0.691716,0.836492,219.5373,,,,,10.7,3.77,0.070504,2.38348,5,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800046063,1987.0,1997-03-30,132,16,10340.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,28.999315537303218,16.0,Normal,0,1.0,1,0,,,,,T1,7.5,0.75,75.0,,75.0,,100.0,78.33333333333333,Good,False,,,,
10019451,2024-01-04,,,,,,,,,,,,,17.6,3.49,0.072177,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800046063,1987.0,1997-03-30,132,16,10340.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,28.999315537303218,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10019451,2024-01-05,,,,0.267015,,0.609477,3.36742,142.0929,,,,,14.0,3.47,0.090245,4.243912,4,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800046063,1987.0,1997-03-30,132,16,10340.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,28.999315537303218,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10019451,2024-06-14,,,0.517315,0.760356,1.19335,4.92741,74.6893,1007.34772,,,144.46713,,25.2,3.33,0.079662,226.51725,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800046063,1987.0,1997-03-30,132,16,10340.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,28.999315537303218,16.0,D1,2,0.5,4,2,D1,PD,,D1,PD,8.75,0.9,87.5,,50.0,,100.0,81.66666666666667,Excellent,False,,,,
10019451,2024-06-24,,,0.746527,0.939885,1.72843,9.20803,140.68681,1848.83159,,,271.56858,,24.3,,,424.8985,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800046063,1987.0,1997-03-30,132,16,10340.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,28.999315537303218,16.0,D1,2,0.5,4,2,D1,PD,,D1,PD,6.611111111111111,0.7,66.11111111111111,,50.0,,,62.39316239316239,Good,False,,,,
10019451,2024-09-11,0.0323,,0.891053,1.56309,4.16708,9.29731,57.3743,1760.23821,0.0,0.0,101.77077,18.35,33.85,3.4450000000000003,0.0759125,175.03475,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800046063,1987.0,1997-03-30,132,16,10340.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,28.999315537303218,16.0,D1,2,0.5,4,2,D1,PD,,D1,PD,8.75,0.9,87.5,,25.0,100.0,100.0,79.41176470588235,Good,False,,,,
10019451,2025-01-28,,,1.31512,2.15127,8.13276,15.25235,71.11692,2235.69648,,,270.58416,,28.0,3.38,0.073897,368.6386,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800046063,1987.0,1997-03-30,132,16,10340.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,28.999315537303218,16.0,D1,2,0.5,4,2,D1,PD,,D1,PD,7.875,0.9,78.75,,50.0,,100.0,75.83333333333333,Good,False,,,,
10019451,2025-08-19,,,2.89464,4.20922,7.21334,10.20353,65.07212,1850.29394,,,170.4769,,31.4,3.49,0.07424,260.07452,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,2800046063,1987.0,1997-03-30,132,16,10340.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,28.999315537303218,16.0,D1,2,0.5,4,2,D1,PD,,D1,PD,8.125000000000002,0.9,81.25000000000003,,25.0,,100.0,72.50000000000001,Good,False,,,,
10019458,2021-08-03,,,,24.26882,53.47792,63.22115,336.17095,2493.46442,,,12.92359,,16.9,33.36,0.013383,,6,True,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-1028/05,1998.0,2012-11-30,132,16,10000.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,13.32785763175907,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10019458,2022-01-27,,,,24.45015,58.47252,70.92874,315.58632,1484.49669,,,19.73191,,12.4,31.59,0.019576,,6,True,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-1028/05,1998.0,2012-11-30,132,16,10000.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,13.32785763175907,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10019458,2022-08-03,,,,22.31766,59.19681,68.27129,134.38429,382.96269,,,12.63071,,11.9,29.47,0.020409,,6,True,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-1028/05,1998.0,2012-11-30,132,16,10000.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,13.32785763175907,16.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10019458,2022-08-25,,,,29.86521,58.17352,71.2694,101.64488,213.26741,,,15.48573,,2.9,36.6,0.014419,,6,True,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-1028/05,1998.0,2012-11-30,132,16,10000.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,13.32785763175907,16.0,Normal,0,1.0,1,0,,,,,T1,7.0,0.7,70.0,,100.0,,100.0,80.0,Good,False,,,,
10019458,2022-09-27,,,,,,,,,,,,,12.1,,,,0,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-1028/05,1998.0,2012-11-30,132,16,10000.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,13.32785763175907,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10019458,2023-02-13,,,,23.32959,64.88362,78.68118,135.40372,217.81231,,,12.67397,,16.0,29.45,0.020478,,6,True,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-1028/05,1998.0,2012-11-30,132,16,10000.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,13.32785763175907,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10019458,2023-11-09,,,,27.44038,80.62651,113.19834,152.23544,975.43834,,,11.2252,,14.3,32.95,0.014588,384.71385,6,True,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-1028/05,1998.0,2012-11-30,132,16,10000.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,13.32785763175907,16.0,T1,4,1.0,1,1,,,,,T1,8.009615384615385,0.85,80.09615384615385,,75.0,,100.0,81.73076923076924,Good,True,,,,
10019458,2024-01-23,,,,,,,,,,,,,22.9,,,,0,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-1028/05,1998.0,2012-11-30,132,16,10000.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,13.32785763175907,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10019458,2024-06-14,,,,5.30649,13.97001,26.3229,136.48844,1273.54542,,,,,16.2,36.27,0.014066,182.06032,5,True,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-1028/05,1998.0,2012-11-30,132,16,10000.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,13.32785763175907,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10019458,2024-06-24,,,,,,,,,,,,,17.4,,,,0,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-1028/05,1998.0,2012-11-30,132,16,10000.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,13.32785763175907,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10019458,2025-01-28,,,,17.12887,60.61485,71.49049,349.17089,3493.22735,,,12.21733,,16.3,32.67,0.014839,510.69507,6,True,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-1028/05,1998.0,2012-11-30,132,16,10000.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,13.32785763175907,16.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,75.0,,100.0,93.71794871794872,Good,True,,,,
10019458,2025-08-19,,,,16.65964,65.21399,73.27214,346.60743,3562.84302,,,11.79498,,18.3,33.81,0.014658,513.56095,6,True,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-1028/05,1998.0,2012-11-30,132,16,10000.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,13.32785763175907,16.0,T1,4,1.0,1,1,,,,,T1,9.230769230769232,1.0,92.3076923076923,,75.0,,100.0,89.87179487179488,Good,True,,,,
10019458,2026-02-26,,,,11.47363,49.27688,49.56846,220.89972,1945.6992,,,6.7253,,23.2,31.6,0.015675,337.94991,6,True,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-1028/05,1998.0,2012-11-30,132,16,10000.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,13.32785763175907,16.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,50.0,,100.0,76.66666666666667,Good,False,,,,
10019594,2021-08-04,,,0.425008,35.66702,4.73822,13.67859,523.92952,2777.4757,,,13.59396,,8.7,554.29,0.001274,,7,True,True,True,"132/33KV, 31.5 MVA PTR II",PTR31.5MVA,BHEL,2037965,2013.0,2016-02-26,132,31.5,19760.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,31.5,T3,6,0.6,5,3,T3,T2,T3,T3,T1,9.722222222222221,1.0,97.22222222222221,,100.0,,100.0,98.14814814814815,Poor,True,,,,
10019594,2022-01-27,,,0.696463,36.18032,4.79293,12.14448,336.4266,1238.26824,,,13.40413,,10.2,664.15,0.000926,,7,True,True,True,"132/33KV, 31.5 MVA PTR II",PTR31.5MVA,BHEL,2037965,2013.0,2016-02-26,132,31.5,19760.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,31.5,Normal,0,1.0,4,0,T3,T2,,T3,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10019594,2022-08-03,,,0.472631,32.06828,4.52161,9.20774,103.62027,316.39733,,,4.95947,,10.4,536.47,0.00131,,7,True,True,True,"132/33KV, 31.5 MVA PTR II",PTR31.5MVA,BHEL,2037965,2013.0,2016-02-26,132,31.5,19760.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,31.5,Normal,0,1.0,5,0,T3,T2,T3,T3,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10019594,2023-01-19,,,0.566871,36.02765,5.14355,9.29683,96.29405,203.62778,,,4.48469,,9.75,431.31,0.001532,,7,True,True,True,"132/33KV, 31.5 MVA PTR II",PTR31.5MVA,BHEL,2037965,2013.0,2016-02-26,132,31.5,19760.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,31.5,Normal,0,1.0,5,0,T3,T2,T3,T3,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10019594,2023-02-16,,,0.637212,40.62818,5.45223,11.89698,125.66617,182.44817,,,10.13106,,,,,,7,True,True,True,"132/33KV, 31.5 MVA PTR II",PTR31.5MVA,BHEL,2037965,2013.0,2016-02-26,132,31.5,19760.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,31.5,Normal,0,1.0,5,0,T3,T2,T3,T3,T1,8.0,0.8,80.0,,,,,80.0,Good,False,,,,
10019594,2023-06-22,,,2.18326,73.46475,8.5281,18.77352,152.397,273.55577,,,23.17243,,,,,278.51907,7,True,True,True,"132/33KV, 31.5 MVA PTR II",PTR31.5MVA,BHEL,2037965,2013.0,2016-02-26,132,31.5,19760.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,31.5,T3,6,0.5,4,2,T3,T2,,T3,T1,7.111111111111112,0.8,71.11111111111111,,,,,71.11111111111111,Good,False,,,,
10019594,2023-09-14,,,2.17466,139.13565,14.65988,40.56068,230.1912,1632.99697,,,21.44158,,7.6,446.9,0.001259,448.20989,7,True,True,True,"132/33KV, 31.5 MVA PTR II",PTR31.5MVA,BHEL,2037965,2013.0,2016-02-26,132,31.5,19760.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,31.5,T3,6,0.6,5,3,T3,T2,T3,T3,T1,6.666666666666667,0.75,66.66666666666667,,100.0,,100.0,77.77777777777779,Poor,True,,,,
10019594,2023-12-23,,,1.01359,98.42344,10.99484,26.83454,199.43145,1589.53454,,,12.60721,,7.1,1000.0,0.000737,349.36075,7,True,True,True,"132/33KV, 31.5 MVA PTR II",PTR31.5MVA,BHEL,2037965,2013.0,2016-02-26,132,31.5,19760.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,31.5,T3,6,0.6,5,3,T3,T2,T3,T3,T1,7.111111111111112,0.8,71.11111111111111,,100.0,,100.0,80.74074074074075,Poor,True,,,,
10019594,2024-06-15,,,0.141941,21.1366,1.93852,8.66401,174.69244,1021.29109,,,6.67297,,8.4,620.89,0.001526,213.27092,7,True,True,True,"132/33KV, 31.5 MVA PTR II",PTR31.5MVA,BHEL,2037965,2013.0,2016-02-26,132,31.5,19760.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,31.5,Normal,0,1.0,5,0,T3,T2,T3,T3,T1,8.0,0.8,80.0,,100.0,,100.0,86.66666666666667,Excellent,False,,,,
10019594,2024-12-03,,,0.273773,90.08389,10.89143,22.66349,1.11289,2819.10691,,,10.77072,,11.2,374.18,0.003358,135.74334,7,True,True,True,"132/33KV, 31.5 MVA PTR II",PTR31.5MVA,BHEL,2037965,2013.0,2016-02-26,132,31.5,19760.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,7.083333333333334,0.75,70.83333333333334,,75.0,,100.0,75.55555555555556,Poor,True,,,,
10019594,2025-06-25,,,0.3056,60.22907,7.8054,13.37805,146.64348,1568.2787,,,5.3498,,12.7,536.37,0.00168,233.70185,7,True,True,True,"132/33KV, 31.5 MVA PTR II",PTR31.5MVA,BHEL,2037965,2013.0,2016-02-26,132,31.5,19760.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,31.5,T3,6,0.6,5,3,T3,T2,T3,T3,T1,8.145833333333334,0.85,81.45833333333334,,75.0,,100.0,82.6388888888889,Poor,True,,,,
10019594,2026-02-03,,,0.364705,100.20141,13.44359,23.58491,234.6809,2103.46081,,,7.6152,,7.9,320.49,0.002372,379.9583,7,True,True,True,"132/33KV, 31.5 MVA PTR II",PTR31.5MVA,BHEL,2037965,2013.0,2016-02-26,132,31.5,19760.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,31.5,T3,6,0.6,5,3,T3,T2,T3,T3,T1,8.145833333333334,0.85,81.45833333333334,,100.0,,100.0,87.6388888888889,Poor,True,,,,
10019747,2021-08-03,,,3.58051,99.01126,22.27912,31.07388,123.63438,2343.58217,,,200.29969,,23.5,57.09,0.008569,,7,True,True,True,220/33KV 31.5 MVA POWER TRANSFORMER-I,PTR31.5MVA,EMCO,HT1268/11394,1992.0,1992-05-04,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,33.90280629705681,31.5,T3,6,0.5,4,2,T3,D2,,T3,PD,8.333333333333334,1.0,83.33333333333334,,50.0,,100.0,78.8888888888889,Good,False,,,,
10019747,2022-01-27,,,46.46097,2164.38284,273.81055,509.31373,82.93167,1189.78337,,,376.09394,,19.6,59.33,0.007851,,7,True,True,True,220/33KV 31.5 MVA POWER TRANSFORMER-I,PTR31.5MVA,EMCO,HT1268/11394,1992.0,1992-05-04,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,33.90280629705681,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,2.618055555555556,0.65,26.180555555555557,,75.0,,100.0,45.78703703703704,Poor,True,,,,
10019747,2022-08-03,,,51.87682,3125.53745,420.00668,556.37476,,369.68596,,,199.73351,,13.7,55.91,0.008391,,6,True,False,True,220/33KV 31.5 MVA POWER TRANSFORMER-I,PTR31.5MVA,EMCO,HT1268/11394,1992.0,1992-05-04,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,33.90280629705681,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,2.779411764705882,0.7,27.79411764705882,,75.0,,100.0,46.862745098039206,Poor,True,,,,
10019747,2023-02-13,,,40.18105,1596.01223,252.43687,173.67537,25.32732,154.12451,,,86.40213,,22.1,43.9,0.01088,,7,True,True,True,220/33KV 31.5 MVA POWER TRANSFORMER-I,PTR31.5MVA,EMCO,HT1268/11394,1992.0,1992-05-04,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,33.90280629705681,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,3.75,0.75,37.5,,50.0,,100.0,48.333333333333336,Poor,True,,,,
10019747,2023-04-11,,,29.82548,1468.45971,229.18955,156.26401,24.0207,109.3889,,,79.63625,,19.4,,,,7,True,True,True,220/33KV 31.5 MVA POWER TRANSFORMER-I,PTR31.5MVA,EMCO,HT1268/11394,1992.0,1992-05-04,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,33.90280629705681,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,3.75,0.75,37.5,,75.0,,,46.15384615384615,Poor,True,,,,
10019747,2023-11-10,,,23.32244,1166.13245,206.48401,99.06857,71.91157,974.99217,,,111.17185,,19.0,48.78,0.010745,,7,True,True,True,220/33KV 31.5 MVA POWER TRANSFORMER-I,PTR31.5MVA,EMCO,HT1268/11394,1992.0,1992-05-04,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,33.90280629705681,31.5,T3,6,0.625,4,3,T3,T2,,T3,T3,3.3402777777777777,0.65,33.40277777777778,,75.0,,100.0,50.60185185185185,Poor,True,,,,
10019747,2023-11-20,,,17.96078,975.93925,175.79132,77.01053,55.14702,807.25426,,,80.49196,,,,,,7,True,True,True,220/33KV 31.5 MVA POWER TRANSFORMER-I,PTR31.5MVA,EMCO,HT1268/11394,1992.0,1992-05-04,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,33.90280629705681,31.5,T3,6,0.625,4,3,T3,T2,,T3,T3,4.243055555555555,0.65,42.43055555555556,,,,,42.43055555555556,Poor,True,,,,
10019747,2023-12-18,,,17.36259,977.73855,175.92695,79.80675,68.45427,1197.32772,,,97.75935,,,,,1417.03,7,True,True,True,220/33KV 31.5 MVA POWER TRANSFORMER-I,PTR31.5MVA,EMCO,HT1268/11394,1992.0,1992-05-04,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,33.90280629705681,31.5,T3,6,0.625,4,3,T3,T2,,T3,T3,4.569444444444444,0.7,45.694444444444436,,,,,45.694444444444436,Poor,True,,,,
10019747,2024-03-05,,,8.48841,335.21579,50.39278,67.51944,207.47791,5228.19622,,,109.87086,,20.7,39.84,0.015041,778.96519,7,True,True,True,220/33KV 31.5 MVA POWER TRANSFORMER-I,PTR31.5MVA,EMCO,HT1268/11394,1992.0,1992-05-04,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,33.90280629705681,31.5,T3,6,0.625,4,3,T3,T2,,T3,T3,5.145833333333333,0.65,51.45833333333333,,50.0,,100.0,57.638888888888886,Poor,True,,,,
10019747,2024-03-18,,,,,,,,,,,,,26.5,,,,0,False,False,False,220/33KV 31.5 MVA POWER TRANSFORMER-I,PTR31.5MVA,EMCO,HT1268/11394,1992.0,1992-05-04,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,33.90280629705681,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10019747,2024-04-03,,,,,,,,,,,,,27.5,,,,0,False,False,False,220/33KV 31.5 MVA POWER TRANSFORMER-I,PTR31.5MVA,EMCO,HT1268/11394,1992.0,1992-05-04,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,33.90280629705681,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10019747,2024-06-15,,,3.16264,147.71864,24.8431,19.55649,61.38714,1035.48854,,,19.83515,,18.8,30.73,0.014288,276.51518,7,True,True,True,220/33KV 31.5 MVA POWER TRANSFORMER-I,PTR31.5MVA,EMCO,HT1268/11394,1992.0,1992-05-04,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,33.90280629705681,31.5,T3,6,0.625,4,3,T3,T2,,T3,T3,8.88888888888889,1.0,88.8888888888889,,75.0,,100.0,87.59259259259261,Poor,True,,,,
10019747,2024-07-06,,,,,,,,,,,,,22.3,,,,0,False,False,False,220/33KV 31.5 MVA POWER TRANSFORMER-I,PTR31.5MVA,EMCO,HT1268/11394,1992.0,1992-05-04,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,33.90280629705681,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10019747,2024-08-22,,,,,,,,,,,,,28.2,,,,0,False,False,False,220/33KV 31.5 MVA POWER TRANSFORMER-I,PTR31.5MVA,EMCO,HT1268/11394,1992.0,1992-05-04,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,33.90280629705681,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10019747,2024-09-17,,,,,,,,,,,,,28.1,,,,0,False,False,False,220/33KV 31.5 MVA POWER TRANSFORMER-I,PTR31.5MVA,EMCO,HT1268/11394,1992.0,1992-05-04,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,33.90280629705681,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10019747,2024-11-22,,,5.3411,244.11944,56.07329,0.0888486,64.4169,2092.43306,,,22.30468,,28.3,29.79,0.016261,392.36435,7,True,True,True,220/33KV 31.5 MVA POWER TRANSFORMER-I,PTR31.5MVA,EMCO,HT1268/11394,1992.0,1992-05-04,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,33.90280629705681,31.5,T3,6,0.625,4,3,T3,T2,,T3,T3,8.472222222222221,1.0,84.72222222222221,,50.0,,100.0,79.81481481481481,Poor,True,,,,
10019747,2025-07-03,,,5.71695,205.96943,47.73873,24.5291,122.22481,2910.54919,,,36.03845,,17.4,48.05,0.001439,442.21403,7,True,True,True,220/33KV 31.5 MVA POWER TRANSFORMER-I,PTR31.5MVA,EMCO,HT1268/11394,1992.0,1992-05-04,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,33.90280629705681,31.5,T3,6,0.625,4,3,T3,T2,,T3,T3,6.666666666666668,0.8,66.66666666666667,,75.0,,100.0,72.77777777777779,Poor,True,,,,
10019747,2026-01-23,,,4.32999,129.79362,34.44741,16.54217,81.07327,1997.6909,,,44.49791,,23.9,44.79,0.009026,310.71069,7,True,True,True,220/33KV 31.5 MVA POWER TRANSFORMER-I,PTR31.5MVA,EMCO,HT1268/11394,1992.0,1992-05-04,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,33.90280629705681,31.5,T3,6,0.625,4,3,T3,T2,,T3,T3,6.666666666666667,0.75,66.66666666666667,,50.0,,100.0,67.77777777777779,Poor,True,,,,
10019747,2026-02-03,,,,,,,,,,,,,8.3,,,,0,False,False,False,220/33KV 31.5 MVA POWER TRANSFORMER-I,PTR31.5MVA,EMCO,HT1268/11394,1992.0,1992-05-04,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,33.90280629705681,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10019747,2026-02-06,,,,,,,,,,,,,20.0,,,,0,False,False,False,220/33KV 31.5 MVA POWER TRANSFORMER-I,PTR31.5MVA,EMCO,HT1268/11394,1992.0,1992-05-04,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,33.90280629705681,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10019747,2026-02-10,,,0.0897596,0.653029,0.156032,0.207922,1.45806,108.88896,,,,,24.1,57.47,0.007213,2.56607,6,True,False,True,220/33KV 31.5 MVA POWER TRANSFORMER-I,PTR31.5MVA,EMCO,HT1268/11394,1992.0,1992-05-04,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,33.90280629705681,31.5,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10019767,2021-08-03,,,,5.6427,122.24428,120.29437,483.74329,2065.16036,,,208.03634,,12.7,25.47,0.024398,,6,True,False,False,220/33KV 50 MVA PTR-II,PTR 50MVA,BHEL,2014702,2002.0,2003-06-05,220,50,30670.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,22.817248459958932,50.0,T1,4,1.0,1,1,,,,,T1,7.3076923076923075,1.0,73.07692307692307,,75.0,,100.0,77.05128205128204,Good,False,,,,
10019767,2022-01-27,,,,10.21227,125.48709,108.77815,290.64696,951.33682,,,131.54854,,11.6,26.91,0.022823,,6,True,False,False,220/33KV 50 MVA PTR-II,PTR 50MVA,BHEL,2014702,2002.0,2003-06-05,220,50,30670.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,22.817248459958932,50.0,T1,4,1.0,1,1,,,,,T1,7.1923076923076925,0.85,71.92307692307692,,75.0,,100.0,76.28205128205128,Good,False,,,,
10019767,2022-08-03,,,,6.22989,123.41324,108.35605,170.74507,279.02404,,,163.54102,,9.7,26.02,0.023912,,6,True,False,False,220/33KV 50 MVA PTR-II,PTR 50MVA,BHEL,2014702,2002.0,2003-06-05,220,50,30670.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,22.817248459958932,50.0,T1,4,1.0,1,1,,,,,T1,7.1923076923076925,0.85,71.92307692307692,,100.0,,100.0,81.28205128205128,Good,True,,,,
10019767,2023-02-13,,,,5.15991,122.76584,97.19724,105.63422,131.73106,,,87.86967,,17.7,23.48,0.02531,,6,True,False,False,220/33KV 50 MVA PTR-II,PTR 50MVA,BHEL,2014702,2002.0,2003-06-05,220,50,30670.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,22.817248459958932,50.0,T1,4,1.0,1,1,,,,,T1,7.961538461538463,0.9,79.61538461538463,,75.0,,100.0,81.41025641025642,Good,True,,,,
10019767,2023-04-11,,,,7.71595,119.61909,93.04638,61.81777,76.07128,,,82.77333,,,,,364.97251,6,True,False,False,220/33KV 50 MVA PTR-II,PTR 50MVA,BHEL,2014702,2002.0,2003-06-05,220,50,30670.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,22.817248459958932,50.0,T1,4,1.0,1,1,,,,,T1,7.0769230769230775,0.8,70.76923076923077,,,,,70.76923076923077,Good,False,,,,
10019767,2023-06-15,,,,,,,,,,,,,21.9,,,,0,False,False,False,220/33KV 50 MVA PTR-II,PTR 50MVA,BHEL,2014702,2002.0,2003-06-05,220,50,30670.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,22.817248459958932,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10019767,2023-11-10,,,,7.35887,159.47052,186.47571,209.9699,703.86289,,,185.06333,,11.8,23.21,0.026597,748.35412,6,True,False,False,220/33KV 50 MVA PTR-II,PTR 50MVA,BHEL,2014702,2002.0,2003-06-05,220,50,30670.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,22.817248459958932,50.0,T1,4,1.0,1,1,,,,,T1,7.884615384615384,1.0,78.84615384615384,,75.0,,100.0,80.8974358974359,Good,True,,,,
10019767,2023-12-18,,,0.252898,20.97618,146.47591,155.59982,177.02548,873.17594,,,100.22244,,,,,600.6131,7,True,True,True,220/33KV 50 MVA PTR-II,PTR 50MVA,BHEL,2014702,2002.0,2003-06-05,220,50,30670.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,22.817248459958932,50.0,T1,4,0.4,5,3,PD,D1,T1,T1,T1,5.9305555555555545,0.7,59.30555555555554,,,,,59.30555555555554,Fair,False,,,,
10019767,2024-06-15,,,0.0641343,6.14556,40.41283,85.35136,356.17855,1095.94007,,,97.91444,,10.3,20.7,0.031233,586.07552,7,True,True,True,220/33KV 50 MVA PTR-II,PTR 50MVA,BHEL,2014702,2002.0,2003-06-05,220,50,30670.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,22.817248459958932,50.0,PD,1,0.875,4,3,PD,PD,,PD,T1,7.888888888888889,0.8,78.8888888888889,,75.0,,100.0,80.92592592592594,Good,True,,,,
10019767,2024-11-22,,,,7.63894,103.09796,89.02994,306.86249,1857.13928,,,62.10921,,15.7,20.86,0.030092,568.76324,6,True,False,False,220/33KV 50 MVA PTR-II,PTR 50MVA,BHEL,2014702,2002.0,2003-06-05,220,50,30670.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,22.817248459958932,50.0,T1,4,1.0,1,1,,,,,T1,7.0769230769230775,0.8,70.76923076923077,,75.0,,100.0,75.51282051282051,Good,False,,,,
10019767,2025-07-03,,,,4.49195,111.50665,96.97978,331.15495,2115.8063,,,79.77475,,9.1,20.79,0.030609,623.93255,6,True,False,False,220/33KV 50 MVA PTR-II,PTR 50MVA,BHEL,2014702,2002.0,2003-06-05,220,50,30670.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,22.817248459958932,50.0,T1,4,1.0,1,1,,,,,T1,8.846153846153847,1.0,88.46153846153847,,100.0,,100.0,92.3076923076923,Good,True,,,,
10019767,2026-02-04,,,,3.63168,98.42049,75.63205,260.65549,1497.68335,,,55.84647,,12.5,19.88,0.029636,494.23053,6,True,False,False,220/33KV 50 MVA PTR-II,PTR 50MVA,BHEL,2014702,2002.0,2003-06-05,220,50,30670.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,22.817248459958932,50.0,T1,4,1.0,1,1,,,,,T1,7.0673076923076925,0.75,70.67307692307693,,75.0,,100.0,75.44871794871796,Good,False,,,,
10019904,2024-06-27,,,,,,,,,,,,,38.2,,,,0,False,False,False,100 KVA 33KV/433V STATION TRANSFORMER,STR,PETE,3864,,2005-10-22,132,,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,20.435318275154003,,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10019906,2021-02-02,,,7.25371,5.85716,,,83.85799,1882.3184,,,3.79929,,19.4,272.57,0.002173,,5,True,False,False,"132/33KV, 20/31.5 MVA PTR  -1",PTR31.5MVA,EMCO,HT1300/11503,1994.0,2012-12-10,132,31.5,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,13.300479123887747,31.5,T1,4,1.0,1,1,,,,,T1,8.958333333333334,1.0,89.58333333333334,,75.0,,100.0,88.05555555555556,Good,True,,,,
10019906,2021-08-05,,,8.18987,6.16556,0.784739,1.94073,78.54507,1276.2305,,,5.07895,,23.9,163.98,0.002749,,7,True,True,True,"132/33KV, 20/31.5 MVA PTR  -1",PTR31.5MVA,EMCO,HT1300/11503,1994.0,2012-12-10,132,31.5,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,13.300479123887747,31.5,T1,4,0.444,4,2,D2,T1,D1,,T1,8.840277777777777,0.95,88.40277777777776,,50.0,,100.0,82.2685185185185,Excellent,False,,,,
10019906,2022-02-10,,,7.33025,5.53436,0.636704,1.60477,31.02644,422.10548,,,3.04365,,21.2,206.21,0.002588,,7,True,True,True,"132/33KV, 20/31.5 MVA PTR  -1",PTR31.5MVA,EMCO,HT1300/11503,1994.0,2012-12-10,132,31.5,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,13.300479123887747,31.5,D2,3,0.556,4,2,D2,T1,D2,,T1,8.375,0.9,83.75,,50.0,,100.0,79.16666666666667,Good,False,,,,
10019906,2022-07-20,,,,,,,,,,,,,22.1,,,,0,False,False,False,"132/33KV, 20/31.5 MVA PTR  -1",PTR31.5MVA,EMCO,HT1300/11503,1994.0,2012-12-10,132,31.5,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,13.300479123887747,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10019906,2022-08-24,,,6.01737,6.26388,0.733383,1.60726,20.05902,108.05867,,,3.79761,,19.3,212.37,0.003,,7,True,True,True,"132/33KV, 20/31.5 MVA PTR  -1",PTR31.5MVA,EMCO,HT1300/11503,1994.0,2012-12-10,132,31.5,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,13.300479123887747,31.5,D2,3,0.556,4,2,D2,T1,D2,,T1,9.305555555555555,1.0,93.05555555555556,,75.0,,100.0,90.37037037037037,Excellent,False,,,,
10019906,2023-02-27,,,5.38195,4.41308,0.605035,1.28631,16.09666,75.27253,,,4.36119,,,205.33,0.002228,,7,True,True,True,"132/33KV, 20/31.5 MVA PTR  -1",PTR31.5MVA,EMCO,HT1300/11503,1994.0,2012-12-10,132,31.5,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,13.300479123887747,31.5,T1,4,0.444,4,2,D2,T1,D1,,T1,9.305555555555555,1.0,93.05555555555556,,,,100.0,94.21296296296296,Excellent,False,,,,
10019906,2023-04-12,,,3.68545,3.4474,0.463282,1.07435,8.5536,40.22474,,,,,15.6,239.86,0.002055,17.22408,6,True,False,True,"132/33KV, 20/31.5 MVA PTR  -1",PTR31.5MVA,EMCO,HT1300/11503,1994.0,2012-12-10,132,31.5,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,13.300479123887747,31.5,D2,3,0.75,2,1,D2,,,,T1,8.7578125,0.95,87.578125,,75.0,,100.0,86.71875,Poor,True,,,,
10019906,2023-11-16,,,4.23964,5.28033,1.05199,1.88444,23.71348,437.96946,,,,,13.8,203.89,0.002892,36.13054,6,True,False,True,"132/33KV, 20/31.5 MVA PTR  -1",PTR31.5MVA,EMCO,HT1300/11503,1994.0,2012-12-10,132,31.5,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,13.300479123887747,31.5,D2,3,0.75,2,1,D2,,,,T1,9.21875,1.0,92.1875,,75.0,,100.0,89.79166666666667,Poor,True,,,,
10019906,2024-07-09,,,1.43624,1.20667,0.232216,0.542646,11.87194,519.68458,,,,,20.7,308.67,0.001876,15.23899,6,True,False,True,"132/33KV, 20/31.5 MVA PTR  -1",PTR31.5MVA,EMCO,HT1300/11503,1994.0,2012-12-10,132,31.5,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,13.300479123887747,31.5,D2,3,0.75,2,1,D2,,,,T1,8.7578125,0.95,87.578125,,50.0,,100.0,81.71875,Poor,True,,,,
10019906,2024-10-18,,,,,,,,,,,,,38.3,,,,0,False,False,False,"132/33KV, 20/31.5 MVA PTR  -1",PTR31.5MVA,EMCO,HT1300/11503,1994.0,2012-12-10,132,31.5,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,13.300479123887747,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10019906,2025-02-14,,,5.64907,4.24713,0.465859,1.09437,31.91726,937.37915,,,3.55192,,26.4,244.57,0.002752,46.96658,7,True,True,True,"132/33KV, 20/31.5 MVA PTR  -1",PTR31.5MVA,EMCO,HT1300/11503,1994.0,2012-12-10,132,31.5,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,13.300479123887747,31.5,T1,4,0.444,4,2,D2,T1,D1,,T1,9.305555555555555,1.0,93.05555555555556,,50.0,,100.0,85.37037037037037,Excellent,False,,,,
10019906,2025-09-08,,,5.25927,4.4114,0.797043,1.18939,38.97537,1025.76129,,,4.49501,,25.1,326.14,0.001845,55.09435,7,True,True,True,"132/33KV, 20/31.5 MVA PTR  -1",PTR31.5MVA,EMCO,HT1300/11503,1994.0,2012-12-10,132,31.5,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,13.300479123887747,31.5,T1,4,0.444,4,2,D2,T1,D1,,T1,9.305555555555555,1.0,93.05555555555556,,50.0,,100.0,85.37037037037037,Excellent,False,,,,
10019929,2021-02-02,,,,456.98181,76.67718,63.41508,120.43956,2223.70118,,,17.05279,,9.0,1710.0,0.000663,,6,True,False,False,"132/33KV, 18.9/31.5 MVA PTR  -2",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43124,,2009-04-14,132,31.5,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,16.958247775496236,31.5,T3,6,1.0,1,1,,,,,T3,7.6923076923076925,1.0,76.92307692307693,,100.0,,100.0,84.61538461538463,Poor,True,,,,
10019929,2021-08-05,,,6.1933,499.05301,82.94356,69.95725,114.52247,1523.71749,,,26.23993,,11.0,792.94,0.000938,,7,True,True,True,"132/33KV, 18.9/31.5 MVA PTR  -2",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43124,,2009-04-14,132,31.5,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,16.958247775496236,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.875,0.9,68.75,,75.0,,100.0,74.16666666666667,Poor,True,,,,
10019929,2022-02-10,,,16.07472,437.03683,76.23019,59.43208,50.42986,538.85518,,,21.44666,,10.8,703.56,0.000893,,7,True,True,True,"132/33KV, 18.9/31.5 MVA PTR  -2",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43124,,2009-04-14,132,31.5,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,16.958247775496236,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.555555555555556,0.8,55.55555555555556,,75.0,,100.0,65.37037037037037,Poor,True,,,,
10019929,2022-07-20,,,,,,,,,,,,,15.4,,,,0,False,False,False,"132/33KV, 18.9/31.5 MVA PTR  -2",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43124,,2009-04-14,132,31.5,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,16.958247775496236,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10019929,2022-08-24,,,11.56506,489.97491,82.38073,58.75364,26.43428,123.89912,,,18.92444,,9.2,946.54,0.001202,,7,True,True,True,"132/33KV, 18.9/31.5 MVA PTR  -2",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43124,,2009-04-14,132,31.5,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,16.958247775496236,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.944444444444445,1.0,69.44444444444444,,100.0,,100.0,79.62962962962963,Poor,True,,,,
10019929,2023-02-27,,,8.08513,335.69576,61.21908,36.15886,17.57116,81.17725,,,9.8364,,,385.32,0.001703,,7,True,True,True,"132/33KV, 18.9/31.5 MVA PTR  -2",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43124,,2009-04-14,132,31.5,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,16.958247775496236,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.777777777777778,0.8,67.77777777777779,,,,100.0,73.14814814814815,Poor,True,,,,
10019929,2023-04-12,,,8.65242,379.58254,66.80026,43.65457,15.92831,55.84192,,,14.8596,,11.7,1050.0,0.000691,530.23528,7,True,True,True,"132/33KV, 18.9/31.5 MVA PTR  -2",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43124,,2009-04-14,132,31.5,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,16.958247775496236,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.041666666666666,0.75,60.416666666666664,,75.0,,100.0,68.6111111111111,Poor,True,,,,
10019929,2023-07-14,,,9.02237,500.19309,85.04948,70.40758,86.49662,1141.01801,,,18.2602,,10.8,2910.0,0.000351,769.38199,7,True,True,True,"132/33KV, 18.9/31.5 MVA PTR  -2",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43124,,2009-04-14,132,31.5,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,16.958247775496236,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.208333333333334,0.75,52.083333333333336,,75.0,,100.0,63.055555555555564,Poor,True,,,,
10019929,2023-11-16,,,8.63723,482.71789,82.68273,69.38376,41.02602,520.77688,,,17.43864,,7.6,1020.0,0.000888,701.92312,7,True,True,True,"132/33KV, 18.9/31.5 MVA PTR  -2",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43124,,2009-04-14,132,31.5,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,16.958247775496236,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.493055555555555,0.85,64.93055555555556,,100.0,,100.0,76.62037037037037,Poor,True,,,,
10019929,2024-07-09,,,2.04709,76.42171,12.45272,10.99271,18.45536,524.36627,,,,,8.8,1300.0,0.000848,120.30387,6,True,False,True,"132/33KV, 18.9/31.5 MVA PTR  -2",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43124,,2009-04-14,132,31.5,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,16.958247775496236,31.5,T3,6,1.0,2,2,T3,,,,T3,7.0,0.8,70.0,,100.0,,100.0,80.0,Poor,True,,,,
10019929,2024-10-18,,,,,,,,,,,,,26.3,,,,0,False,False,False,"132/33KV, 18.9/31.5 MVA PTR  -2",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43124,,2009-04-14,132,31.5,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,16.958247775496236,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10019929,2025-02-14,,,9.12883,252.5563,45.96032,34.15349,55.5789,987.83682,,,12.71205,,12.5,770.67,0.001474,410.0753,7,True,True,True,"132/33KV, 18.9/31.5 MVA PTR  -2",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43124,,2009-04-14,132,31.5,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,16.958247775496236,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,7.777777777777778,1.0,77.77777777777779,,75.0,,100.0,80.18518518518519,Poor,True,,,,
