Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10019929,2025-09-08,,,10.52438,281.44285,51.3875,37.04865,59.60584,1388.50501,,,11.96778,,12.0,1220.0,0.00119,452.01742,7,True,True,True,"132/33KV, 18.9/31.5 MVA PTR  -2",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43124,,2009-04-14,132,31.5,0.0,SS-132KV-PRML,PORUMAMILLA-132/33KV-SUBSTATION,16.958247775496236,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.611111111111111,0.85,66.11111111111111,,75.0,,100.0,72.4074074074074,Poor,True,,,,
10020074,2023-12-02,,,,,,,,,,,,,148.0,254.64,0.785003,,0,False,False,False,100KVA 33KV/433V STATION,STR,AMOD,T-070A/1,,1992-08-20,132,,260.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,33.607118412046546,,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,50.0,35.0,Poor,False,,,,
10020083,2021-02-04,,83.2,,1.11915,1.89848,8.46402,274.38563,1163.59434,,,18.6395,47.85,5.7,104.8,,,6,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,9U169A09,2015.0,2015-08-03,132,50.00,11000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,10.655715263518138,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,100.0,,,100.0,Excellent,False,,,,
10020083,2021-08-31,,,1.81622,2.07436,1.55792,9.65762,306.90072,885.02253,,,21.80311,,7.6,1040.0,0.001027,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,9U169A09,2015.0,2015-08-03,132,50.00,11000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,10.655715263518138,50.0,D1,2,0.429,3,1,D1,PD,,,T1,9.305555555555555,1.0,93.05555555555556,,100.0,,100.0,95.37037037037037,Excellent,False,,,,
10020083,2022-04-29,,,1.02596,1.74209,1.40301,8.02413,125.04057,178.15752,,,15.71658,,10.3,563.45,0.001558,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,9U169A09,2015.0,2015-08-03,132,50.00,11000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,10.655715263518138,50.0,D1,2,0.429,3,1,D1,PD,,,T1,8.375,0.9,83.75,,75.0,,100.0,84.16666666666667,Excellent,False,,,,
10020083,2022-12-26,,,1.52362,2.12742,1.74971,12.30243,176.99743,160.65954,,,17.71093,,7.3,1180.0,0.000931,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,9U169A09,2015.0,2015-08-03,132,50.00,11000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,10.655715263518138,50.0,D1,2,0.429,3,1,D1,PD,,,T1,8.840277777777777,0.95,88.40277777777776,,100.0,,100.0,92.26851851851852,Excellent,False,,,,
10020083,2023-06-13,,,0.960971,1.78971,1.51295,8.73853,112.44978,106.35193,,,5.72016,,4.1,892.64,0.001128,131.1721,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,9U169A09,2015.0,2015-08-03,132,50.00,11000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,10.655715263518138,50.0,Normal,0,1.0,3,0,D1,PD,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10020083,2024-01-24,,,1.16159,2.44336,2.21195,19.34252,324.54177,1248.24643,,,11.59937,,5.2,949.32,0.000924,361.25527,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,9U169A09,2015.0,2015-08-03,132,50.00,11000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,10.655715263518138,50.0,D1,2,0.429,3,1,D1,PD,,,T1,8.375,0.9,83.75,,100.0,,100.0,89.16666666666667,Excellent,False,,,,
10020083,2024-09-19,,,1.19589,1.81095,1.62184,14.80311,489.15259,1985.75597,,,8.5062,,6.5,495.52,0.002744,517.1212,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,9U169A09,2015.0,2015-08-03,132,50.00,11000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,10.655715263518138,50.0,D1,2,0.429,3,1,D1,PD,,,T1,8.25,0.9,82.5,,100.0,,100.0,88.33333333333333,Excellent,False,,,,
10020083,2025-04-23,,,0.63379,2.15916,1.67651,10.58482,361.59454,1450.60734,,,7.22429,,3.8,1070.0,0.000945,383.82171,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,9U169A09,2015.0,2015-08-03,132,50.00,11000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,10.655715263518138,50.0,D1,2,0.429,3,1,D1,PD,,,T1,8.875,0.9,88.75,,100.0,,100.0,92.5,Excellent,False,,,,
10020083,2025-12-11,,,0.350939,1.03515,1.10275,8.12609,282.40216,1217.47631,,,3.56445,,7.5,829.98,0.001078,296.59943,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,9U169A09,2015.0,2015-08-03,132,50.00,11000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,10.655715263518138,50.0,Normal,0,1.0,3,0,PD,PD,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10020112,2021-02-04,,78.2,,5.56362,0.704326,1.43818,84.47297,2044.56794,,,2.04609,34.06,10.3,635.46,,,6,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20002/5,2006.0,2006-05-04,132,31.5,9000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,19.904175222450377,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,75.0,,,95.3125,Excellent,False,,,,
10020112,2021-08-31,,,,5.26288,0.756088,1.27727,105.43366,1358.8873,,,3.94349,,12.1,934.47,0.001917,,6,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20002/5,2006.0,2006-05-04,132,31.5,9000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,19.904175222450377,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10020112,2022-04-29,,,,4.65524,0.611674,1.08899,44.76093,258.22117,,,4.42542,,16.2,461.71,0.003302,,6,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20002/5,2006.0,2006-05-04,132,31.5,9000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,19.904175222450377,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10020112,2022-12-26,,,,5.30504,0.781335,1.11479,31.92802,190.86426,,,3.51116,,13.1,1050.0,0.001083,,6,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20002/5,2006.0,2006-05-04,132,31.5,9000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,19.904175222450377,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10020112,2023-07-21,,,,6.03096,0.873659,1.90638,105.40469,2251.11503,,,,,11.5,712.61,0.002036,114.18497,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20002/5,2006.0,2006-05-04,132,31.5,9000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,19.904175222450377,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10020112,2024-04-27,,,,1.05933,0.118247,0.439868,34.66145,485.76903,,,,,16.0,854.99,0.001308,36.21673,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20002/5,2006.0,2006-05-04,132,31.5,9000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,19.904175222450377,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10020112,2024-09-19,,,,2.28712,0.50288,0.670272,8.76838,786.32911,,,,,13.0,620.77,0.001697,12.27089,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20002/5,2006.0,2006-05-04,132,31.5,9000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,19.904175222450377,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10020112,2025-04-26,,,,2.89838,0.401476,0.873862,50.06936,1146.16949,,,,,16.4,213.81,0.00437,54.25784,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20002/5,2006.0,2006-05-04,132,31.5,9000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,19.904175222450377,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10020112,2025-12-18,,,0.0832934,3.59975,0.457404,1.0774,70.55009,1466.65325,,,,,7.9,175.6,0.0086,75.8,6,True,False,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20002/5,2006.0,2006-05-04,132,31.5,9000.0,SS-132KV-RCTY,RAYACHOTY-132/33KV-SS,19.904175222450377,31.5,Normal,0,1.0,2,0,T3,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10020264,2021-08-23,,,0.789767,4.82985,,1.16572,80.92145,813.22284,,,,,11.1,183.61,0.005411,,5,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREW,12686,,2010-06-04,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.819301848049282,16.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10020264,2022-03-23,,,1.36937,4.18433,,0.985581,41.56647,207.58189,,,2.87661,,15.5,215.85,0.005175,,6,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREW,12686,,2010-06-04,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.819301848049282,16.0,DT,7,0.75,2,1,DT,,,,T1,8.708333333333332,0.95,87.08333333333333,,75.0,,100.0,86.38888888888887,Poor,True,,,,
10020264,2022-09-06,,,0.688967,2.80047,,0.655748,6.79587,42.07894,,,,,8.0,276.1,0.003873,,5,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREW,12686,,2010-06-04,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.819301848049282,16.0,Normal,0,1.0,2,0,DT,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10020264,2023-03-03,,,2.74529,3.72937,,0.908323,15.5108,45.69677,,,,,,241.17,0.005585,,5,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREW,12686,,2010-06-04,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.819301848049282,16.0,D2,3,0.75,2,1,D2,,,,T1,8.586538461538462,0.95,85.86538461538463,,,,100.0,88.22115384615385,Poor,True,,,,
10020264,2023-03-16,,,2.93424,3.95545,,0.909924,16.27226,44.92548,,,2.63415,,,,,,6,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREW,12686,,2010-06-04,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.819301848049282,16.0,D2,3,0.75,2,1,D2,,,,T1,8.708333333333332,0.95,87.08333333333333,,,,,87.08333333333333,Poor,True,,,,
10020264,2023-04-02,,,3.31454,4.21296,,1.13514,14.5007,36.49449,,,3.87909,,14.6,,,27.04243,6,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREW,12686,,2010-06-04,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.819301848049282,16.0,D2,3,0.75,2,1,D2,,,,T1,8.708333333333332,0.95,87.08333333333333,,75.0,,,84.29487179487178,Poor,True,,,,
10020264,2023-05-18,,,4.0277,4.44532,,1.09605,35.63138,109.3528,,,2.34155,,,,,47.542,6,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREW,12686,,2010-06-04,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.819301848049282,16.0,D2,3,0.75,2,1,D2,,,,T1,8.25,0.9,82.5,,,,,82.5,Poor,True,,,,
10020264,2023-12-20,,,0.738767,3.68263,0.262907,1.31356,31.96374,390.42153,,,,,8.8,339.64,0.002954,38.03067,6,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREW,12686,,2010-06-04,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.819301848049282,16.0,Normal,0,1.0,2,0,DT,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10020264,2024-09-17,,,0.268349,1.48588,,1.72163,38.88277,751.84377,,,,,19.5,194.26,0.006889,42.35623,5,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREW,12686,,2010-06-04,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.819301848049282,16.0,Normal,0,1.0,2,0,D1,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10020264,2025-05-13,,,0.209236,1.25015,,0.4455,33.77093,582.16661,,,,,19.1,288.05,0.003837,35.67819,5,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREW,12686,,2010-06-04,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.819301848049282,16.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10020264,2025-12-23,,,0.215353,1.56719,,0.607805,26.7415,513.92283,,,,,14.6,288.86,0.005276,29.13622,5,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,ANDREW,12686,,2010-06-04,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.819301848049282,16.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10020289,2021-08-23,,,27.3403,11.20113,1.06167,2.53748,115.42157,1775.30526,,,11.56222,,27.0,10.33,0.028049,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0,T1,4,0.444,4,2,D2,T1,D1,,T1,7.916666666666666,1.0,79.16666666666666,,50.0,,100.0,76.1111111111111,Good,False,,,,
10020289,2022-03-23,,,25.66383,11.43004,1.15419,2.20716,56.67703,466.88035,,,15.00548,,35.6,11.15,0.026228,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0,T1,4,0.444,4,2,D2,T1,D1,,T1,6.729166666666666,0.85,67.29166666666666,,25.0,,100.0,63.194444444444436,Good,False,,,,
10020289,2022-04-11,,,27.71402,12.42013,1.22145,2.56379,70.04285,430.69984,,,19.65726,,37.5,11.71,0.02347,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0,T1,4,0.444,4,2,D2,T1,D1,,T1,6.333333333333333,0.8,63.33333333333333,,25.0,,100.0,60.55555555555555,Good,False,,,,
10020289,2022-09-06,,,21.25386,9.66747,1.01261,1.44932,11.05158,98.42557,,,1.95711,,9.7,11.33,0.023483,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0,D2,3,0.556,4,2,D2,T1,D2,,D1,6.333333333333333,0.8,63.33333333333333,,100.0,,100.0,75.55555555555556,Good,False,,,,
10020289,2023-03-03,,,26.6964,9.7856,1.04501,2.09307,26.85945,107.35475,,,10.8483,,,10.77,0.027528,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0,T1,4,0.444,4,2,D2,T1,D1,,T1,7.520833333333332,0.95,75.20833333333331,,,,100.0,79.34027777777777,Good,False,,,,
10020289,2023-03-16,,,23.13775,8.88292,0.946198,1.83411,24.08559,91.23164,,,10.45105,,,,,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0,T1,4,0.444,4,2,D2,T1,D1,,T1,6.729166666666666,0.85,67.29166666666666,,,,,67.29166666666666,Good,False,,,,
10020289,2023-03-23,,,25.86802,9.88041,1.05018,1.98082,25.74016,89.12146,,,13.06225,,,,,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0,D2,3,0.333,4,1,D2,T1,D1,,D1,6.333333333333333,0.8,63.33333333333333,,,,,63.33333333333333,Good,False,,,,
10020289,2023-05-18,,,26.64692,8.9015,1.17296,2.04582,57.22799,218.27839,,,15.85606,,,,,111.85125,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0,T1,4,0.444,4,2,D2,T1,D1,,T1,6.729166666666666,0.85,67.29166666666666,,,,,67.29166666666666,Good,False,,,,
10020289,2023-12-20,,,18.11589,9.30656,3.18291,3.03675,52.70888,799.79861,,,8.91276,,18.7,11.86,0.02122,95.27355,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0,T1,4,0.444,4,2,D2,T1,D1,,T1,7.125,0.9,71.25,,75.0,,100.0,75.83333333333333,Good,False,,,,
10020289,2024-09-17,,,27.21358,8.09726,1.40355,3.22723,72.94598,1890.79999,,,8.71668,,39.7,9.11,0.031637,121.6001,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0,T1,4,0.444,4,2,D2,T1,D1,,T1,7.125,0.9,71.25,,25.0,,100.0,65.83333333333333,Good,False,,,,
10020289,2024-11-06,,,12.63103,4.26488,0.676245,0.941367,25.8065,829.35423,,,,,30.2,9.91,0.031564,44.34299,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0,D2,3,0.75,2,1,D2,,,,T1,6.75,0.8,67.5,,25.0,,100.0,63.333333333333336,Poor,True,,,,
10020289,2025-05-13,,,28.03172,7.83411,0.823633,1.69285,66.26275,1460.08093,,,10.35067,,57.8,11.71,0.02254,115.0432,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0,T1,4,0.444,4,2,D2,T1,D1,,T1,6.729166666666666,0.85,67.29166666666666,,25.0,,100.0,63.194444444444436,Good,False,,,,
10020289,2025-07-16,,,15.21185,4.67925,0.834666,0.994036,29.20928,928.62002,,,3.528,,25.9,10.59,0.025357,54.43089,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0,T1,4,0.444,4,2,D2,T1,D1,,T1,6.458333333333333,0.75,64.58333333333333,,50.0,,100.0,66.38888888888889,Good,False,,,,
10020289,2025-12-23,,,13.81591,5.47284,1.46807,1.04564,25.02898,967.70048,,,,,36.3,12.83,0.020297,46.78714,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,HT 1301/11543,,2010-08-29,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.58384668035592,16.0,D2,3,0.75,2,1,D2,,,,T1,8.015625,0.95,80.15625,,25.0,,100.0,71.77083333333333,Poor,True,,,,
10020299,2021-08-23,,,12.36501,5.70001,1.00428,2.10397,161.25307,3245.63037,,,4.48742,,20.4,403.48,0.001648,,7,True,True,True,"132/33KV,10/16MVA PTR",OLTC,CTR,11543,,2010-09-04,132,16,0.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,15.567419575633128,16.0,T1,4,0.444,4,2,D2,T1,D1,,T1,8.472222222222221,1.0,84.72222222222221,,50.0,,100.0,79.81481481481481,Good,False,,,,
10020409,2021-03-09,,,,1.0014,,1.22352,75.57117,1616.29766,,,3.7592,,19.6,96.02,0.007384,,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006472,1991.0,2001-03-31,220,100 MVA-II,0.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,24.996577686516083,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10020409,2021-09-29,,,,1.11096,0.626406,1.11378,62.67177,956.75445,,,3.28463,,19.9,147.67,0.004447,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006472,1991.0,2001-03-31,220,100 MVA-II,0.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,24.996577686516083,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10020409,2022-03-08,,,,1.28893,0.551449,,49.31108,470.62625,,,2.68686,,15.2,137.46,0.005056,,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006472,1991.0,2001-03-31,220,100 MVA-II,0.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,24.996577686516083,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10020409,2022-09-01,,,,1.5177,0.685117,1.31759,25.34125,128.05128,,,3.87244,,14.5,85.4,0.007691,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006472,1991.0,2001-03-31,220,100 MVA-II,0.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,24.996577686516083,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10020409,2023-03-25,,,,1.16396,,0.769736,6.40634,58.80109,,,,,17.2,126.7,0.004618,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006472,1991.0,2001-03-31,220,100 MVA-II,0.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,24.996577686516083,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10020409,2023-09-14,,,,,,,,,,,,,23.8,38.04,0.009132,,0,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006472,1991.0,2001-03-31,220,100 MVA-II,0.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,24.996577686516083,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10020409,2024-01-04,,,,1.46385,0.528504,1.286,27.12077,745.24756,,,,,15.1,49.23,0.009879,30.34185,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006472,1991.0,2001-03-31,220,100 MVA-II,0.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,24.996577686516083,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10020409,2024-09-11,,,,1.06097,0.432344,1.76064,38.51026,1454.77236,,,,,19.2,76.81,0.00862,41.82623,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006472,1991.0,2001-03-31,220,100 MVA-II,0.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,24.996577686516083,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10020409,2025-04-23,,,,2.21375,0.702844,1.92937,96.68075,2351.29911,,,,,19.3,130.48,0.005046,101.53235,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006472,1991.0,2001-03-31,220,100 MVA-II,0.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,24.996577686516083,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10020409,2025-10-05,,,,1.42153,0.511635,1.12195,73.79362,2201.27658,,,2.46915,,22.2,125.03,0.005974,79.317885,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006472,1991.0,2001-03-31,220,100 MVA-II,0.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,24.996577686516083,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10020598,2021-08-05,,,0.78845,1348.61366,303.04066,553.20377,197.84894,1466.7604,,,537.0236,,14.3,29.6,0.025116,,7,True,True,True,"132/33KV,10/16MVA PTR -I",PTR 16MVA,ETE,12692,,2001-04-12,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.9637234770705,10.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.833333333333334,1.0,58.333333333333336,,75.0,,100.0,67.22222222222223,Poor,True,,,,
10020598,2022-03-19,,,,1269.03436,302.62679,519.77467,129.15895,445.48293,,,375.43524,,9.0,34.18,0.016957,,6,True,False,False,"132/33KV,10/16MVA PTR -I",PTR 16MVA,ETE,12692,,2001-04-12,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.9637234770705,10.0,T3,6,1.0,1,1,,,,,T3,3.4615384615384617,0.75,34.61538461538461,,100.0,,100.0,56.41025641025641,Poor,True,,,,
10020598,2022-09-13,,,,1163.62398,311.04664,517.32192,62.18026,111.65132,,,291.2949,,5.7,23.27,0.020162,,6,True,False,False,"132/33KV,10/16MVA PTR -I",PTR 16MVA,ETE,12692,,2001-04-12,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.9637234770705,10.0,T3,6,1.0,1,1,,,,,T3,3.692307692307693,0.8,36.923076923076934,,100.0,,100.0,57.948717948717956,Poor,True,,,,
10020598,2023-08-03,,,,1326.97315,368.84996,743.10156,269.76731,1676.50706,,,171.29233,,7.8,30.36,0.019276,2879.9964,6,True,False,False,"132/33KV,10/16MVA PTR -I",PTR 16MVA,ETE,12692,,2001-04-12,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.9637234770705,10.0,T3,6,1.0,1,1,,,,,T3,3.5,0.7,35.0,,100.0,,100.0,56.666666666666664,Poor,True,,,,
10020598,2023-11-16,,,,1644.22662,456.81231,1017.58276,139.83584,727.69037,,,287.27636,,8.7,28.77,0.019201,,6,True,False,False,"132/33KV,10/16MVA PTR -I",PTR 16MVA,ETE,12692,,2001-04-12,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.9637234770705,10.0,T3,6,1.0,1,1,,,,,T3,2.8269230769230766,0.7,28.26923076923077,,100.0,,100.0,52.17948717948718,Poor,True,,,,
10020598,2024-01-04,,,,1101.32211,348.63102,460.2594,70.30685,921.26375,,,37.88467,,7.0,27.1,0.019402,,6,True,False,False,"132/33KV,10/16MVA PTR -I",PTR 16MVA,ETE,12692,,2001-04-12,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.9637234770705,10.0,T3,6,1.0,1,1,,,,,T3,3.7692307692307687,0.7,37.692307692307686,,100.0,,100.0,58.46153846153845,Poor,True,,,,
10020598,2024-03-01,0.0651,,,650.6488,155.33559,699.74795,589.66318,5415.99033,0.0,0.0,243.4655,28.56,10.3,22.52,0.023442,,6,True,False,False,"132/33KV,10/16MVA PTR -I",PTR 16MVA,ETE,12692,,2001-04-12,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.9637234770705,10.0,T1,4,1.0,1,1,,,,,T1,3.0961538461538463,0.7,30.961538461538463,,75.0,75.0,100.0,52.03619909502263,Fair,False,,,,
10020598,2025-06-27,0.0119,,,358.684,156.35246,101.79666,26.01061,719.29979,0.0,0.0,11.2024,28.1,5.6,25.79,0.02246,654.07252,6,True,False,False,"132/33KV,10/16MVA PTR -I",PTR 16MVA,ETE,12692,,2001-04-12,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.9637234770705,10.0,T3,6,1.0,1,1,,,,,T3,5.769230769230769,0.75,57.692307692307686,,100.0,100.0,100.0,75.11312217194569,Poor,True,,,,
10020598,2026-02-24,0.0663,,,528.77613,217.16681,285.58258,129.58414,1009.38526,,,73.76044,27.48,12.7,23.27,0.022788,1234.86143,6,True,False,False,"132/33KV,10/16MVA PTR -I",PTR 16MVA,ETE,12692,,2001-04-12,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.9637234770705,10.0,T3,6,1.0,1,1,,,,,T3,4.471153846153847,0.75,44.71153846153847,,75.0,75.0,100.0,60.124434389140276,Poor,True,,,,
10020608,2020-12-02,,71.6,,0.0,,,,5251.24168,,,5.32468,,23.4,0.252,,,3,False,False,False,"132/33KV,10/16MVA PTR -II",PTR 16MVA,KIRLOSKAR,93-XM-004/2,,2001-12-04,132,10/16,11000.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.317590691307323,10.0,PD,1,1.0,1,1,,,,,PD,9.166666666666666,1.0,91.66666666666666,100.0,50.0,,,85.41666666666666,Good,True,,,,
10020608,2021-08-05,,,1.05231,5.98959,2.84668,2.32764,184.76509,2579.69725,,,7.44867,,34.6,2.35,,,7,True,True,True,"132/33KV,10/16MVA PTR -II",PTR 16MVA,KIRLOSKAR,93-XM-004/2,,2001-12-04,132,10/16,11000.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.317590691307323,10.0,DT,7,0.429,3,1,DT,D2,,,T1,8.708333333333332,0.95,87.08333333333333,,25.0,,,72.75641025641025,Good,False,,,,
10020608,2021-09-14,,,,,,,,,,,,,30.8,,,,0,False,False,False,"132/33KV,10/16MVA PTR -II",PTR 16MVA,KIRLOSKAR,93-XM-004/2,,2001-12-04,132,10/16,11000.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.317590691307323,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10020608,2022-03-19,,,1.69123,7.28435,3.18811,1.92905,71.12505,652.9177,,,16.7021,,38.5,3.13,0.072973,,7,True,True,True,"132/33KV,10/16MVA PTR -II",PTR 16MVA,KIRLOSKAR,93-XM-004/2,,2001-12-04,132,10/16,11000.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.317590691307323,10.0,DT,7,0.429,3,1,DT,D2,,,T1,9.305555555555555,1.0,93.05555555555556,,25.0,,100.0,80.37037037037037,Excellent,False,,,,
10020608,2022-04-06,,,1.35939,5.20888,2.30114,1.75529,70.17812,499.47525,,,7.50601,,36.8,,,,7,True,True,True,"132/33KV,10/16MVA PTR -II",PTR 16MVA,KIRLOSKAR,93-XM-004/2,,2001-12-04,132,10/16,11000.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.317590691307323,10.0,DT,7,0.429,3,1,DT,D2,,,T1,6.979166666666666,0.75,69.79166666666666,,25.0,,,59.4551282051282,Fair,False,,,,
10020608,2022-09-13,,,2.42125,6.71359,2.62981,2.11994,39.11448,192.14073,,,5.46685,,31.0,2.8,0.074507,,7,True,True,True,"132/33KV,10/16MVA PTR -II",PTR 16MVA,KIRLOSKAR,93-XM-004/2,,2001-12-04,132,10/16,11000.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.317590691307323,10.0,DT,7,0.429,3,1,DT,Normal,,,T1,7.909722222222221,0.85,79.09722222222221,,25.0,,100.0,71.06481481481481,Good,False,,,,
10020608,2023-08-03,,,3.04445,10.15007,3.54798,4.40025,275.74067,3601.39886,,,11.09581,,50.9,3.13,0.072431,308.04756,7,True,True,True,"132/33KV,10/16MVA PTR -II",PTR 16MVA,KIRLOSKAR,93-XM-004/2,,2001-12-04,132,10/16,11000.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.317590691307323,10.0,DT,7,0.429,3,1,DT,Normal,,,T1,8.25,0.9,82.5,,25.0,,100.0,73.33333333333333,Good,False,,,,
10020608,2023-11-16,,,3.06646,16.87084,5.61275,7.71235,92.18867,1186.67782,,,13.24645,,46.5,3.06,0.092051,138.65031,7,True,True,True,"132/33KV,10/16MVA PTR -II",PTR 16MVA,KIRLOSKAR,93-XM-004/2,,2001-12-04,132,10/16,11000.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.317590691307323,10.0,DT,7,0.429,3,1,DT,Normal,,,T1,7.909722222222221,0.85,79.09722222222221,,25.0,,100.0,71.06481481481481,Good,False,,,,
10020608,2025-06-27,0.0197,,0.317563,1.44527,0.732518,0.479534,8.58945,1015.88908,0.0,474.36364,,8.53,22.0,2.87,0.083619,11.47399,6,True,False,True,"132/33KV,10/16MVA PTR -II",PTR 16MVA,KIRLOSKAR,93-XM-004/2,,2001-12-04,132,10/16,11000.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.317590691307323,10.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,50.0,100.0,100.0,91.17647058823529,Excellent,False,,,,
10020608,2026-02-24,,,0.420847,1.64081,0.934351,0.643107,30.88493,1112.75199,,,,9.84,53.3,3.27,0.070672,34.56441,6,True,False,True,"132/33KV,10/16MVA PTR -II",PTR 16MVA,KIRLOSKAR,93-XM-004/2,,2001-12-04,132,10/16,11000.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,24.317590691307323,10.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10020627,2021-08-05,,,,84.13738,25.28232,14.72959,316.73398,2182.50843,,,22.71877,,18.2,6.29,0.040402,,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,75.0,,100.0,91.15384615384615,Good,True,,,,
10020627,2022-03-19,,,,85.95591,25.52577,16.18619,129.99621,481.41399,,,17.42885,,18.1,6.76,0.035695,,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,75.0,,100.0,84.87179487179488,Good,True,,,,
10020627,2022-09-13,,,,67.08343,23.16634,12.1601,66.70899,141.10034,,,16.16738,,11.7,5.8,0.052898,,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0,T3,6,1.0,1,1,,,,,T3,8.480769230769232,0.9,84.80769230769232,,75.0,,100.0,84.87179487179488,Poor,True,,,,
10020627,2023-08-03,,,,179.29622,42.88389,48.09266,434.60128,2620.22049,,,27.50183,,25.5,6.27,0.039093,732.41319,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0,T1,4,1.0,1,1,,,,,T1,6.778846153846153,0.75,67.78846153846153,,50.0,,100.0,68.52564102564102,Good,False,,,,
10020627,2024-03-01,0.0168,,,31.31712,8.00641,8.2817,390.38445,4136.86101,0.0,7.95384,14.84577,7.57,17.4,5.23,0.050922,452.85287,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0,T1,4,1.0,1,1,,,,,T1,7.0673076923076925,0.75,70.67307692307693,,75.0,100.0,100.0,78.3371040723982,Good,False,,,,
10020627,2025-02-17,,,,20.39786,8.31317,2.71216,181.50385,1477.44157,,,6.62354,,29.3,4.69,0.062908,219.53177,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10020627,2025-04-21,,,,,,,,,,,,26.83,97.7,109.48,0.004281,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,100.0,55.0,Fair,False,,,,
10020627,2025-04-23,,,,,,,,,,,,,5.6,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10020627,2025-04-26,,,,,,,,,,,,,13.2,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10020627,2025-04-28,,,,,,,,,,,,,5.9,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10020627,2025-05-13,,,,0.474897,0.143544,0.254205,6.98908,152.39705,,,,,19.8,78.39,0.006542,7.86819,5,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10020627,2025-05-15,,,,0.333119,,0.108993,4.23991,124.96018,,,,,20.6,85.49,0.005862,4.68202,4,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,50.0,,100.0,76.66666666666667,Good,False,,,,
10020627,2025-12-21,,,,61.91701,12.78116,13.83233,38.62606,777.23765,,,3.3466,,18.9,70.44,0.006742,130.51673,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ETE,12690,1999.0,2011-02-02,132,10/16,0.0,SS-132KV-TGPL,THIMMAYAGARIPALLI-132/33KV-SUBSTATION,15.154004106776181,10.0,T3,6,1.0,1,1,,,,,T3,8.480769230769232,0.9,84.80769230769232,,75.0,,100.0,84.87179487179488,Poor,True,,,,
10020745,2021-02-23,,,,6.81976,3.92474,10.85381,295.66946,3525.33931,,,3.74172,,30.2,1.14,0.188363,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,25.0,,75.0,80.38461538461537,Good,True,,,,
10020745,2021-09-08,,,,6.95398,3.89773,12.75667,275.01354,2092.44566,,,3.91749,,27.7,1.22,0.186817,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,75.0,83.33333333333333,Excellent,False,,,,
10020745,2022-03-22,,,,6.13734,3.22452,9.31988,134.75102,552.30217,,,4.53714,,33.3,1.22,0.192001,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,75.0,75.0,Good,False,,,,
10020745,2022-03-30,,,,6.02552,3.34703,9.17838,122.50923,524.61505,,,3.04061,,35.8,1.2,0.189737,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,25.0,,75.0,71.66666666666667,Good,False,,,,
10020745,2022-09-19,,,0.314101,7.44178,3.85635,12.1392,71.21626,177.90306,,,5.61618,,10.5,1.21,0.19255,,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0,Normal,0,1.0,5,1,T2,Normal,T2,T2,T1,9.0,0.9,90.0,,75.0,,75.0,85.0,Excellent,False,,,,
10020745,2023-03-18,,,0.45428,8.27864,3.90971,12.94703,82.07798,153.35975,,,5.20197,,46.6,1.19,0.186589,,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0,Normal,0,1.0,5,1,T2,Normal,T2,T2,T1,10.0,1.0,100.0,,25.0,,75.0,81.66666666666667,Excellent,False,,,,
10020745,2023-04-24,,,0.434611,8.00782,3.89446,12.51957,55.18984,97.36288,,,5.73088,,29.6,1.17,0.192195,,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0,Normal,0,1.0,5,1,T2,Normal,T2,T2,T1,9.5,0.95,95.0,,50.0,,75.0,83.33333333333333,Excellent,False,,,,
10020745,2023-11-17,,,0.366367,15.36854,6.42846,29.95762,168.37803,1195.52942,,,,,30.0,1.25,0.189127,220.41399,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0,Normal,0,1.0,2,0,T2,,,,T1,8.5,0.85,85.0,,50.0,,75.0,76.66666666666667,Good,False,,,,
10020745,2024-12-17,,,0.268699,5.86018,2.78257,8.67386,149.04411,1946.78713,,,1.09632,,45.9,1.22,0.19539,167.72139,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0,Normal,0,1.0,5,0,T2,T1,T2,T2,T1,10.0,1.0,100.0,,25.0,,75.0,81.66666666666667,Excellent,False,,,,
10020745,2025-03-21,,,0.257278,4.29028,2.21524,6.20308,125.16733,1564.30131,,,3.79639,,73.4,1.24,0.189181,141.91261,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0,Normal,0,1.0,5,1,T2,Normal,T2,T2,T1,9.0,0.9,90.0,,25.0,,75.0,75.0,Good,False,,,,
10020745,2025-06-13,0.0278,,0.526914,6.11225,2.8921,10.14891,196.59543,2171.09061,0.0,1041.75919,5.01219,10.54,48.3,1.13,0.207683,221.29339,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0,Normal,0,1.0,5,1,T2,Normal,T2,T2,T1,9.0,0.9,90.0,,25.0,100.0,75.0,77.94117647058823,Good,False,,,,
10020745,2025-06-20,,,,,,,,,0.0,1060.83889,,,39.8,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10020745,2025-06-25,,,,,,,,,7651.5,8961.6,,9.17,63.4,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,179.0,0.0,100.0,Critical
10020745,2025-11-19,,,0.708811,6.65852,3.06889,8.68947,210.89788,2198.30321,142.8723,635.57142,5.67342,10.51,27.8,1.18,0.193894,235.71996,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,KIRLOSKAR ELECTRIC,93-XM-004/4,,2007-06-21,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,18.77344284736482,10.0,Normal,0,1.0,3,1,D1,Normal,,,T1,10.0,1.0,100.0,,50.0,,75.0,86.66666666666667,Excellent,False,673.0,59.1,40.9,Good
10020746,2021-02-23,,,,12.50246,7.08624,17.75361,339.80757,3432.67344,,,2.41685,,11.9,21.68,0.08437,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,CROMPTON GREAVES LTD(CGL),T8673/1,,2000-07-05,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,25.73305954825462,10.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,75.0,,100.0,93.71794871794872,Good,True,,,,
10020746,2021-09-08,,,,12.62803,7.10243,18.6258,293.78559,2089.04212,,,2.32161,,12.8,24.78,0.053745,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,CROMPTON GREAVES LTD(CGL),T8673/1,,2000-07-05,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,25.73305954825462,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10020746,2022-03-22,,,,11.08436,6.67317,16.82615,169.20709,607.69962,,,2.81343,,12.7,25.81,0.069597,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,CROMPTON GREAVES LTD(CGL),T8673/1,,2000-07-05,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,25.73305954825462,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10020746,2022-09-19,,,,10.69115,6.62257,17.55587,86.01411,179.83385,,,3.26247,,6.3,31.6,0.067422,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,CROMPTON GREAVES LTD(CGL),T8673/1,,2000-07-05,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,25.73305954825462,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10020746,2023-03-18,,,,12.38295,7.38751,20.64592,96.57707,170.83918,,,2.59512,,12.6,34.26,0.063545,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,CROMPTON GREAVES LTD(CGL),T8673/1,,2000-07-05,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,25.73305954825462,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10020746,2023-11-17,,,,56.38126,20.58189,57.62756,211.46338,1195.69209,,,9.30592,,11.0,18.05,0.057989,355.35798,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,CROMPTON GREAVES LTD(CGL),T8673/1,,2000-07-05,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,25.73305954825462,10.0,T1,4,1.0,1,1,,,,,T1,7.0673076923076925,0.75,70.67307692307693,,75.0,,100.0,75.44871794871796,Good,False,,,,
10020746,2024-12-17,,,,26.72688,11.55974,20.71185,193.58879,2018.46011,,,4.73879,,20.7,19.22,0.065227,257.3343,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,CROMPTON GREAVES LTD(CGL),T8673/1,,2000-07-05,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,25.73305954825462,10.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,50.0,,100.0,80.0,Good,False,,,,
10020746,2025-03-21,,,,23.97496,10.7833,19.63878,196.55803,2063.4965,,,6.32036,,13.8,18.63,0.065808,257.20237,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,CROMPTON GREAVES LTD(CGL),T8673/1,,2000-07-05,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,25.73305954825462,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10020746,2025-11-19,,,,18.59874,9.01614,11.21383,130.59905,1458.62468,,,,,9.4,25.87,0.071665,169.43414,5,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,CROMPTON GREAVES LTD(CGL),T8673/1,,2000-07-05,132,10/16 MVA,0.0,SS-132KV-VNMT,VONTIMITTA-132/33KV-SS,25.73305954825462,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10020866,2021-08-25,,,,4.58409,2.20757,3.30004,73.95985,985.87607,,,38.02985,,10.0,281.57,0.00151,,6,True,False,False,220KV 100MVA PTR-I,PTR 100MVA,TELK,130081-2,1988.0,2014-07-25,220,100,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,11.679671457905544,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10020866,2022-03-07,,,,12.88876,3.69822,3.30754,15.77746,277.04037,,,6.6608,,11.2,582.07,0.001185,,6,True,False,False,220KV 100MVA PTR-I,PTR 100MVA,TELK,130081-2,1988.0,2014-07-25,220,100,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,11.679671457905544,100.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,75.0,,100.0,81.66666666666667,Excellent,False,,,,
10020866,2023-01-06,0.0107,,,24.24762,5.30818,6.14982,25.983,157.65811,,,22.6105,41.29,7.7,728.54,0.000983,,6,True,False,False,220KV 100MVA PTR-I,PTR 100MVA,TELK,130081-2,1988.0,2014-07-25,220,100,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,11.679671457905544,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10020866,2023-08-06,,,,2.84665,0.988175,3.31039,111.60488,1793.23918,,,,,6.0,481.04,0.000966,118.76082,5,True,False,False,220KV 100MVA PTR-I,PTR 100MVA,TELK,130081-2,1988.0,2014-07-25,220,100,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,11.679671457905544,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10020866,2024-04-23,,,,4.90317,1.05215,1.99608,49.22455,657.90219,,,20.73817,,13.6,588.7,0.00148,77.95909,6,True,False,False,220KV 100MVA PTR-I,PTR 100MVA,TELK,130081-2,1988.0,2014-07-25,220,100,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,11.679671457905544,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10020866,2025-02-04,,,,11.61667,2.94933,2.29298,24.12796,833.22884,,,9.03594,,15.5,383.92,0.001708,49.94503,6,True,False,False,220KV 100MVA PTR-I,PTR 100MVA,TELK,130081-2,1988.0,2014-07-25,220,100,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,11.679671457905544,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10020885,2021-08-25,,,,2.39429,1.20372,4.60756,466.99163,1742.62664,,,8.91234,,7.1,456.28,0.001299,,6,True,False,False,220KV 100MVA PTR-II,PTR 100MVA,TELK,130162-1,2008.0,2013-03-07,220,100,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,13.062286105407255,100.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,100.0,,100.0,98.71794871794872,Good,True,,,,
10020885,2022-03-07,,,0.500617,2.76552,0.873081,2.89026,116.09874,534.05169,,,2.61522,,7.1,1020.0,0.000929,,7,True,True,True,220KV 100MVA PTR-II,PTR 100MVA,TELK,130162-1,2008.0,2013-03-07,220,100,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,13.062286105407255,100.0,Normal,0,1.0,3,1,D1,Normal,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10020885,2023-01-06,0.0099,,,2.50785,1.1204,3.63955,150.15224,230.34925,,,4.65382,43.53,5.1,1550.0,0.000499,,6,True,False,False,220KV 100MVA PTR-II,PTR 100MVA,TELK,130162-1,2008.0,2013-03-07,220,100,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,13.062286105407255,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10020885,2023-08-06,,,,22.47478,5.83204,4.15795,16.69739,1043.84085,,,,,8.8,400.51,0.001287,49.25915,5,True,False,False,220KV 100MVA PTR-II,PTR 100MVA,TELK,130162-1,2008.0,2013-03-07,220,100,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,13.062286105407255,100.0,Normal,0,1.0,1,0,,,,,T3,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10020885,2024-04-23,,,,1.17656,0.314218,2.98897,306.75808,1288.90554,,,,,7.0,928.56,0.000967,311.2605,5,True,False,False,220KV 100MVA PTR-II,PTR 100MVA,TELK,130162-1,2008.0,2013-03-07,220,100,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,13.062286105407255,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10020885,2025-02-04,,,,1.97537,0.70351,2.75962,174.22614,2077.2949,,,,,13.0,1170.0,0.000988,179.6819,5,True,False,False,220KV 100MVA PTR-II,PTR 100MVA,TELK,130162-1,2008.0,2013-03-07,220,100,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,13.062286105407255,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10021062,2021-02-05,,63.8,2.505,4.5475,36.98662,68.0345,135.2101,4317.8456,,,1131.704,25.56,22.5,10.56,,,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5,PD,1,0.875,4,3,PD,PD,,D1,PD,8.194444444444445,1.0,81.94444444444444,100.0,50.0,,,79.34027777777777,Good,False,,,,
10021062,2021-09-07,,,2.89326,4.64389,34.13487,63.38154,170.05232,2675.95983,,,1076.48145,,24.6,12.83,0.023383,,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5,D1,2,0.5,4,2,D1,PD,,D1,PD,7.500000000000001,0.9,75.00000000000001,,50.0,,100.0,73.33333333333334,Good,False,,,,
10021062,2022-03-29,0.0018,,3.43153,4.58188,35.58331,61.12648,72.2376,794.45079,,,846.42902,25.19,28.1,11.26,0.024175,,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5,D1,2,0.5,4,2,D1,PD,,D1,PD,7.201388888888888,0.85,72.01388888888889,,50.0,100.0,100.0,74.7140522875817,Good,False,,,,
10021062,2022-10-10,,,14.37477,6.16295,33.20071,51.78026,50.27734,409.11809,,,642.77661,,10.9,10.34,0.030697,,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5,D1,2,0.5,4,2,D1,PD,,D1,PD,6.611111111111111,0.85,66.11111111111111,,75.0,,100.0,72.4074074074074,Good,False,,,,
10021062,2022-11-19,,,,,,,,,,,,,11.8,11.59,0.025599,,0,False,False,False,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10021062,2022-12-31,,,16.29164,7.04569,34.64053,59.94583,53.00897,366.59854,,,922.38999,,10.6,10.04,0.026132,,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5,D1,2,0.5,4,2,D1,PD,,D1,PD,7.777777777777778,1.0,77.77777777777779,,75.0,,100.0,80.18518518518519,Excellent,False,,,,
10021062,2023-03-02,,,19.04671,7.47896,33.38062,51.97124,28.96269,196.64691,,,658.11802,,,,,,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5,D1,2,0.5,4,2,D1,PD,,D1,PD,5.3125,0.75,53.125,,,,,53.125,Fair,False,,,,
10021062,2023-04-12,,,13.86022,6.61175,27.30745,38.56406,16.04283,93.91447,,,315.62114,,13.9,9.56,,418.00746,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5,PD,1,0.571,3,2,D1,PD,,,PD,5.638888888888888,0.7,56.388888888888886,,75.0,,,60.68376068376068,Good,False,,,,
10021062,2023-08-01,,,13.46867,7.50067,26.89293,30.1452,50.25907,2053.50391,,,80.68666,,26.4,9.06,0.038206,208.89609,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5,D1,2,0.857,3,2,D1,D1,,,PD,6.888888888888889,0.8,68.88888888888889,,50.0,,100.0,69.25925925925925,Fair,True,,,,
