Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10021062,2024-02-09,,,14.82138,7.99903,31.93583,36.46713,25.7006,1484.89245,,,102.16756,,20.4,9.05,0.032007,219.00755,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5,D1,2,0.857,3,2,D1,D1,,,PD,7.083333333333334,0.85,70.83333333333334,,50.0,,100.0,70.55555555555556,Fair,True,,,,
10021062,2024-10-28,,,8.03599,4.53734,13.99296,12.85351,28.26848,1600.4536,,,48.91324,,25.7,8.64,0.032629,116.56111,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5,D2,3,0.429,3,1,D2,D1,,,PD,7.444444444444445,0.8,74.44444444444444,,50.0,,100.0,72.96296296296296,Good,False,,,,
10021062,2025-04-11,,,6.17448,3.87144,15.66971,16.65932,71.74597,2180.3182,,,325.1203,,22.9,8.3,0.033729,439.32611,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5,D1,2,0.5,4,2,D1,PD,,D1,PD,7.0,0.8,70.0,,50.0,,100.0,70.0,Good,False,,,,
10021062,2025-10-14,,,8.95738,4.42964,15.31547,23.07487,69.58934,2264.45143,,,269.47237,,29.5,7.64,0.040252,390.81087,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5,D1,2,0.5,4,2,D1,PD,,D1,PD,7.875,0.9,78.75,,50.0,,100.0,75.83333333333333,Good,False,,,,
10021062,2026-01-30,,,9.93397,5.83735,22.40866,46.22397,112.23442,3106.39906,,,695.32575,,21.7,8.31,0.039765,891.90643,7,True,True,True,31.5 MVA 132/33KV PTR -I,PTR31.5MVA,NGEF,2800055539,1996.0,1996-05-31,132,31.5,14320.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,29.828884325804243,31.5,D1,2,0.5,4,2,D1,PD,,D1,PD,5.347222222222221,0.7,53.47222222222221,,50.0,,100.0,58.98148148148147,Fair,False,,,,
10021067,2021-02-05,,85.7,0.63768,8.3797,4.76247,2.84031,50.066,1455.93,,,16.6297,25.34,9.8,43.39,,,7,True,True,True,31.5 MVA 132/33KV PTR -II,PTR31.5MVA,EMCO,HT1307/11525,1994.0,2012-06-01,132,31.5,16550.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,13.826146475017111,31.5,Normal,0,1.0,4,0,DT,D2,,T1,T1,10.0,1.0,100.0,100.0,100.0,,,100.0,Excellent,False,,,,
10021067,2021-09-07,,,0.430876,7.4905,4.39764,2.67678,70.92129,917.24702,,,17.90543,,11.2,45.23,0.009625,,7,True,True,True,31.5 MVA 132/33KV PTR -II,PTR31.5MVA,EMCO,HT1307/11525,1994.0,2012-06-01,132,31.5,16550.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,13.826146475017111,31.5,Normal,0,1.0,4,0,DT,D2,,T1,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10021067,2022-03-29,0.0049,,0.352875,7.89614,4.24824,2.79774,33.12649,285.36027,,,11.84303,24.88,12.4,41.5,0.009812,,7,True,True,True,31.5 MVA 132/33KV PTR -II,PTR31.5MVA,EMCO,HT1307/11525,1994.0,2012-06-01,132,31.5,16550.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,13.826146475017111,31.5,Normal,0,1.0,4,0,T3,D2,,T1,T1,9.5,0.95,95.0,,75.0,100.0,100.0,92.64705882352942,Excellent,False,,,,
10021067,2022-10-10,,,0.752616,8.36949,4.78076,2.92443,33.37549,178.00007,,,15.41228,,8.4,50.12,0.009243,,7,True,True,True,31.5 MVA 132/33KV PTR -II,PTR31.5MVA,EMCO,HT1307/11525,1994.0,2012-06-01,132,31.5,16550.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,13.826146475017111,31.5,Normal,0,1.0,4,0,DT,D2,,T1,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10021067,2023-04-18,,,0.639239,6.64122,3.89578,2.39992,12.42258,43.52881,,,13.38453,,12.1,45.29,0.00854,39.38326,7,True,True,True,31.5 MVA 132/33KV PTR -II,PTR31.5MVA,EMCO,HT1307/11525,1994.0,2012-06-01,132,31.5,16550.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,13.826146475017111,31.5,Normal,0,1.0,4,0,DT,D2,,T1,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10021067,2023-08-01,,,0.357267,5.895,3.58006,1.98993,33.01045,1100.00902,,,,,12.2,48.92,0.008457,44.89098,6,True,False,True,31.5 MVA 132/33KV PTR -II,PTR31.5MVA,EMCO,HT1307/11525,1994.0,2012-06-01,132,31.5,16550.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,13.826146475017111,31.5,Normal,0,1.0,2,0,DT,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10021067,2024-02-09,,,0.386004,5.91564,3.33973,1.97154,15.99539,722.98331,,,,,10.7,46.84,0.01987,27.61669,6,True,False,True,31.5 MVA 132/33KV PTR -II,PTR31.5MVA,EMCO,HT1307/11525,1994.0,2012-06-01,132,31.5,16550.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,13.826146475017111,31.5,Normal,0,1.0,2,0,DT,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10021067,2024-10-28,,,,2.42618,1.15898,0.895549,15.06922,807.31186,,,,,14.0,49.46,0.008491,19.59216,5,True,False,False,31.5 MVA 132/33KV PTR -II,PTR31.5MVA,EMCO,HT1307/11525,1994.0,2012-06-01,132,31.5,16550.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,13.826146475017111,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10021067,2025-04-11,,,0.169245,3.5267,1.50121,,54.32622,1332.94939,,,4.9546,,11.6,46.56,0.008991,64.47625,6,True,False,False,31.5 MVA 132/33KV PTR -II,PTR31.5MVA,EMCO,HT1307/11525,1994.0,2012-06-01,132,31.5,16550.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,13.826146475017111,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10021067,2025-10-14,,,0.285749,3.15418,1.20029,1.12042,48.13614,1249.03793,,,,,14.9,42.73,0.011407,53.966,6,True,False,True,31.5 MVA 132/33KV PTR -II,PTR31.5MVA,EMCO,HT1307/11525,1994.0,2012-06-01,132,31.5,16550.0,SS-132KV-PRTR,PRODDATUR -132/33KV-SS,13.826146475017111,31.5,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10021229,2021-03-01,,,,16.25641,5.96481,2.11539,91.01724,1778.59802,,,2.66402,,13.1,396.31,0.001616,,6,True,False,False,"132/33KV,31.5 MVA INDOTECH PTR -I",PTR31.5MVA,INDOTECH,IT-40578,2006.0,2016-10-26,132,31.5,16525.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,9.423682409308693,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10021229,2021-03-19,,,,,,,,,,,,,19.9,,,,0,False,False,False,"132/33KV,31.5 MVA INDOTECH PTR -I",PTR31.5MVA,INDOTECH,IT-40578,2006.0,2016-10-26,132,31.5,16525.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,9.423682409308693,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10021229,2021-12-20,,,,11.29975,4.12264,1.50461,67.06488,754.0626,,,2.2814,,9.7,360.99,0.003016,,6,True,False,False,"132/33KV,31.5 MVA INDOTECH PTR -I",PTR31.5MVA,INDOTECH,IT-40578,2006.0,2016-10-26,132,31.5,16525.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,9.423682409308693,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10021229,2022-08-07,,,,8.55666,2.8839,1.37371,36.44019,208.78081,,,3.73472,,8.4,218.01,0.002918,,6,True,False,False,"132/33KV,31.5 MVA INDOTECH PTR -I",PTR31.5MVA,INDOTECH,IT-40578,2006.0,2016-10-26,132,31.5,16525.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,9.423682409308693,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10021229,2023-04-17,,,,6.69859,1.97045,1.41698,17.15123,53.72071,,,7.03824,,9.6,401.31,0.00173,,6,True,False,False,"132/33KV,31.5 MVA INDOTECH PTR -I",PTR31.5MVA,INDOTECH,IT-40578,2006.0,2016-10-26,132,31.5,16525.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,9.423682409308693,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10021229,2024-09-11,,,,3.78343,0.992567,1.80529,48.64239,1222.69315,,,,,11.8,293.54,0.002447,55.20685,5,True,False,False,"132/33KV,31.5 MVA INDOTECH PTR -I",PTR31.5MVA,INDOTECH,IT-40578,2006.0,2016-10-26,132,31.5,16525.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,9.423682409308693,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10021229,2025-08-30,,,,3.26889,0.729519,0.588693,51.05854,1036.91012,,,,,10.7,517.06,0.001337,55.63156,5,True,False,False,"132/33KV,31.5 MVA INDOTECH PTR -I",PTR31.5MVA,INDOTECH,IT-40578,2006.0,2016-10-26,132,31.5,16525.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,9.423682409308693,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10021250,2021-03-01,,,,2.43244,,0.940046,36.03961,784.79991,,,,,35.75,599.77,0.001044,,4,False,False,False,"132/33KV,31.5 MVA TAL MAKE PTR -II",PTR31.5MVA,TAL,TA-31500-18,,2011-03-06,132,31.5,17500.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,15.066392881587953,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10021250,2021-12-20,,,,1.87513,,,18.73161,303.70531,,,,,12.9,223.54,0.004995,,3,False,False,False,"132/33KV,31.5 MVA TAL MAKE PTR -II",PTR31.5MVA,TAL,TA-31500-18,,2011-03-06,132,31.5,17500.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,15.066392881587953,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10021250,2022-08-07,,,,2.4276,,0.684589,17.2405,123.1659,,,,,10.6,255.08,0.001802,,4,False,False,False,"132/33KV,31.5 MVA TAL MAKE PTR -II",PTR31.5MVA,TAL,TA-31500-18,,2011-03-06,132,31.5,17500.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,15.066392881587953,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10021250,2023-02-02,,,,,,,,,,,,,25.6,,,,0,False,False,False,"132/33KV,31.5 MVA TAL MAKE PTR -II",PTR31.5MVA,TAL,TA-31500-18,,2011-03-06,132,31.5,17500.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,15.066392881587953,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10021250,2023-04-17,,,,1.88593,,0.56251,4.79609,26.04804,,,,,12.4,585.18,0.00103,,4,False,False,False,"132/33KV,31.5 MVA TAL MAKE PTR -II",PTR31.5MVA,TAL,TA-31500-18,,2011-03-06,132,31.5,17500.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,15.066392881587953,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10021250,2024-09-11,,,,1.34725,,1.52576,31.11906,759.77173,,,,,18.9,324.35,0.002844,34.02827,4,False,False,False,"132/33KV,31.5 MVA TAL MAKE PTR -II",PTR31.5MVA,TAL,TA-31500-18,,2011-03-06,132,31.5,17500.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,15.066392881587953,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10021250,2025-08-30,,,,0.897572,0.241571,0.435028,21.80703,566.12129,,,,,21.0,612.78,0.001489,23.38808,5,True,False,False,"132/33KV,31.5 MVA TAL MAKE PTR -II",PTR31.5MVA,TAL,TA-31500-18,,2011-03-06,132,31.5,17500.0,SS-132KV-BPNR,BALAPANUR-132/33KV-SUBSTATION,15.066392881587953,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10021376,2021-09-07,,,0.594364,1.33049,12.71835,38.95322,161.5208,1432.95471,,,94.15088,,8.9,666.66,0.001292,,7,True,True,True,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130162-2,,2013-11-22,220,100,49400.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,12.350444900752908,100.0,Normal,0,1.0,4,0,PD,PD,,D1,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10021376,2021-12-22,,,,,,,,,,,,,55.1,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130162-2,,2013-11-22,220,100,49400.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,12.350444900752908,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10021376,2022-03-08,,,,0.912386,12.90643,41.73062,122.89336,629.24496,,,102.92542,,11.7,731.78,0.001248,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130162-2,,2013-11-22,220,100,49400.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,12.350444900752908,100.0,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,,75.0,,100.0,92.43589743589742,Good,True,,,,
10021376,2022-10-12,,,,,,,,,,,,,15.1,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130162-2,,2013-11-22,220,100,49400.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,12.350444900752908,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10021376,2023-03-25,,,,0.750636,10.98613,22.10508,16.47667,84.58728,,,9.87645,,9.1,515.15,0.001272,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130162-2,,2013-11-22,220,100,49400.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,12.350444900752908,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10021376,2023-11-03,,,,1.16063,14.98321,63.69311,95.19865,777.6442,,,46.11702,,6.9,450.66,0.002777,221.17274,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130162-2,,2013-11-22,220,100,49400.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,12.350444900752908,100.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,100.0,,100.0,86.66666666666667,Excellent,False,,,,
10021376,2024-08-03,,,,,,,,,,,,,26.0,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130162-2,,2013-11-22,220,100,49400.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,12.350444900752908,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10021376,2024-09-18,,,,0.360073,5.88079,17.53824,62.34176,1318.46616,,,17.09358,,11.2,526.42,0.001241,103.1716,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130162-2,,2013-11-22,220,100,49400.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,12.350444900752908,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10021376,2025-06-25,,,,0.495921,8.36798,28.10398,103.22175,1771.42904,,,32.89496,,17.1,477.51,0.001985,173.03021,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130162-2,,2013-11-22,220,100,49400.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,12.350444900752908,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10021376,2026-02-04,,,,0.810998,12.01556,46.11236,179.53831,2482.66878,,,49.54617,,6.9,191.04,0.003884,288.06279,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130162-2,,2013-11-22,220,100,49400.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,12.350444900752908,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10021393,2021-09-07,,,0.807799,1.06831,0.603941,3.70554,192.43728,700.48464,,,4.83975,,7.6,1350.0,0.00057,,7,True,True,True,"220/132KV, 160 MVA PTR",PTR 16MVA,TOSHIBA,90182A01,,2016-03-31,220,160,0.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,9.995893223819301,160.0,Normal,0,1.0,3,0,D1,PD,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10021393,2022-02-03,,,,,,,,,,,,,18.1,,,,0,False,False,False,"220/132KV, 160 MVA PTR",PTR 16MVA,TOSHIBA,90182A01,,2016-03-31,220,160,0.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,9.995893223819301,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10021393,2022-03-15,,,,0.51604,0.878785,4.91055,172.64612,317.47005,,,4.81199,,5.7,1470.0,0.001067,,6,True,False,False,"220/132KV, 160 MVA PTR",PTR 16MVA,TOSHIBA,90182A01,,2016-03-31,220,160,0.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,9.995893223819301,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10021393,2023-03-25,,,,0.424932,0.591465,2.64454,21.12357,54.04536,,,,,5.6,860.61,0.000925,,5,True,False,False,"220/132KV, 160 MVA PTR",PTR 16MVA,TOSHIBA,90182A01,,2016-03-31,220,160,0.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,9.995893223819301,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10021393,2023-11-03,,,,0.707009,0.944853,9.81848,164.30671,588.55969,,,,,5.0,1210.0,0.000844,175.72466,5,True,False,False,"220/132KV, 160 MVA PTR",PTR 16MVA,TOSHIBA,90182A01,,2016-03-31,220,160,0.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,9.995893223819301,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10021393,2024-08-03,,,,,,,,,,,,,13.8,,,,0,False,False,False,"220/132KV, 160 MVA PTR",PTR 16MVA,TOSHIBA,90182A01,,2016-03-31,220,160,0.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,9.995893223819301,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10021393,2024-09-18,,,,0.48872,0.586097,5.69502,323.19927,1686.72646,,,,,5.1,1040.0,0.000807,330.03345,5,True,False,False,"220/132KV, 160 MVA PTR",PTR 16MVA,TOSHIBA,90182A01,,2016-03-31,220,160,0.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,9.995893223819301,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10021393,2025-06-25,,,,0.791655,1.24736,6.86683,395.93785,1838.81879,,,5.19976,,8.6,1260.0,0.000795,410.00554,6,True,False,False,"220/132KV, 160 MVA PTR",PTR 16MVA,TOSHIBA,90182A01,,2016-03-31,220,160,0.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,9.995893223819301,160.0,T1,4,1.0,1,1,,,,,T1,9.317307692307692,0.95,93.17307692307692,,100.0,,100.0,95.44871794871794,Good,True,,,,
10021393,2025-07-14,,,,,,,,,,,,,19.7,,,,0,False,False,False,"220/132KV, 160 MVA PTR",PTR 16MVA,TOSHIBA,90182A01,,2016-03-31,220,160,0.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,9.995893223819301,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10021393,2026-02-04,,,,0.457775,0.863401,7.59423,456.20566,1877.08103,,,,,4.9,618.4,0.001322,465.13125,5,True,False,False,"220/132KV, 160 MVA PTR",PTR 16MVA,TOSHIBA,90182A01,,2016-03-31,220,160,0.0,SS-220KV-CKPL,CHINAKAMPALLI-220/132KV-SUBSTATION,9.995893223819301,160.0,T1,4,1.0,1,1,,,,,T1,9.772727272727273,1.0,97.72727272727273,,100.0,,100.0,98.4848484848485,Good,True,,,,
10021615,2021-02-11,,38.2,,4.18124,1.75756,2.1033,,3262.04828,,,5.40787,,28.7,161.83,,,5,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,32541,,2012-05-15,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.872689938398358,16.0,PD,1,1.0,1,1,,,,,PD,9.791666666666666,1.0,97.91666666666666,25.0,50.0,,,75.26041666666666,Good,False,,,,
10021615,2021-08-26,,,,4.3533,1.37639,2.18776,155.76201,2841.51896,,,7.99188,,25.0,133.71,0.003858,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,32541,,2012-05-15,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.872689938398358,16.0,T1,4,1.0,1,1,,,,,T1,9.317307692307692,0.95,93.17307692307692,,50.0,,100.0,85.44871794871794,Good,True,,,,
10021615,2021-10-18,,,,,,,,,,93.25251,,29.21,26.0,129.44,0.004099,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,32541,,2012-05-15,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.872689938398358,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10021615,2021-12-27,,,,,,,,,,,,,21.4,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,32541,,2012-05-15,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.872689938398358,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10021615,2022-04-30,-0.0004,,,3.6912,1.12247,2.14868,84.05871,549.30441,,,6.89922,29.46,35.4,99.94,0.00414,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,32541,,2012-05-15,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.872689938398358,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,100.0,100.0,86.76470588235294,Excellent,False,,,,
10021615,2023-02-20,,,,7.37894,1.38467,2.42594,36.93241,167.8928,,,4.81147,,19.3,133.11,0.003893,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,32541,,2012-05-15,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.872689938398358,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10021615,2023-09-15,,,,,,,,,,,,,27.2,165.36,0.00325,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,32541,,2012-05-15,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.872689938398358,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10021615,2025-01-17,,,3.82469,24.44403,4.06245,3.63818,87.59826,2938.9767,,,,,23.1,193.13,0.003039,123.56225,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,32541,,2012-05-15,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.872689938398358,16.0,DT,7,0.75,2,1,DT,,,,T1,9.0625,1.0,90.625,,50.0,,100.0,83.75,Poor,True,,,,
10021615,2025-11-13,,,2.68109,73.47795,10.36205,10.88188,68.46251,1867.60946,,,4.6861,,15.1,161.61,0.003609,170.62593,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,32541,,2012-05-15,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.872689938398358,16.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.0,0.9,80.0,,75.0,,100.0,81.66666666666667,Poor,True,,,,
10021633,2021-02-12,,90.0,,5.45651,2.09766,1.76791,,2318.77279,,,4.0762,7.58,19.3,1.93,,,5,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ETE,12689,,2012-05-29,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.834360027378509,16.0,Normal,0,1.0,1,0,,,,,T3,10.0,1.0,100.0,100.0,75.0,,,95.3125,Excellent,False,,,,
10021633,2021-08-26,,,,5.1379,1.80434,1.73071,185.96987,1544.57778,,,3.02657,,17.9,1.74,0.138923,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ETE,12689,,2012-05-29,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.834360027378509,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,75.0,88.33333333333333,Excellent,False,,,,
10021633,2021-10-18,,,,,,,,,,68.95568,,9.08,16.8,1.9,0.127235,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ETE,12689,,2012-05-29,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.834360027378509,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,75.0,75.0,Good,False,,,,
10021633,2022-04-30,0.009,,,5.56931,1.87581,2.00808,140.755,395.23085,,,6.77547,9.21,28.1,1.72,0.125709,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ETE,12689,,2012-05-29,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.834360027378509,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,100.0,75.0,88.23529411764706,Excellent,False,,,,
10021633,2023-02-20,0.0139,,,5.02845,1.63421,1.52447,57.86689,141.67218,,,4.48225,8.67,43.5,1.9,0.121308,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ETE,12689,,2012-05-29,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.834360027378509,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,100.0,75.0,80.88235294117648,Excellent,False,,,,
10021633,2023-09-15,,,,,,,,,,,,8.37,34.3,1.76,0.134627,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ETE,12689,,2012-05-29,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.834360027378509,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,75.0,45.0,Fair,False,,,,
10021633,2025-01-17,,,,3.37503,1.27621,1.40758,119.34769,2182.57832,,,0.934323,,23.7,1.65,0.140891,126.40712,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ETE,12689,,2012-05-29,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.834360027378509,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,75.0,86.66666666666667,Excellent,False,,,,
10021633,2025-11-13,,,,2.84617,1.09668,1.1465,131.21843,1900.62754,,,2.41894,,32.6,1.69,0.141609,138.73153,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,ETE,12689,,2012-05-29,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,13.834360027378509,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,75.0,81.66666666666667,Excellent,False,,,,
10021800,2024-01-02,,,,1.89279,1.31833,5.13648,300.98887,2364.64527,,,3.08974,,5.3,175.36,0.006169,312.42303,6,True,False,False,"132/33KV,50MVA PTR(NEW)",PTR 50MVA,ECE,S-86933,2020.0,2020-12-02,132,31.5,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,5.322381930184805,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10021818,2021-03-01,,,,,,,,,,,,,35.6,,,,0,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,KANOHAR,KT-31500/32,,2009-02-16,132,31.5,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,17.114305270362767,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10021818,2021-10-04,,,2.78455,648.03954,107.54138,50.13002,59.85505,1082.08178,,,26.17065,,11.5,550.75,0.001427,,7,True,True,True,"132/33KV,31.5MVA PTR II",PTR31.5MVA,KANOHAR,KT-31500/32,,2009-02-16,132,31.5,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,17.114305270362767,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,7.222222222222222,1.0,72.22222222222221,,75.0,,100.0,76.48148148148148,Poor,True,,,,
10021818,2022-04-30,-0.0028,,6.42481,726.21948,109.36334,105.48458,46.31233,290.09473,,,58.92412,34.06,16.7,340.06,0.002346,,7,True,True,True,"132/33KV,31.5MVA PTR II",PTR31.5MVA,KANOHAR,KT-31500/32,,2009-02-16,132,31.5,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,17.114305270362767,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.416666666666667,0.75,54.16666666666667,,75.0,100.0,100.0,68.62745098039215,Poor,True,,,,
10021818,2023-03-14,,,3.57635,432.31712,70.44161,42.17977,20.66533,94.86535,,,30.48048,,12.4,1380.0,0.000842,,7,True,True,True,"132/33KV,31.5MVA PTR II",PTR31.5MVA,KANOHAR,KT-31500/32,,2009-02-16,132,31.5,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,17.114305270362767,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.111111111111111,0.8,61.11111111111111,,75.0,,100.0,69.07407407407408,Poor,True,,,,
10021818,2023-06-26,,,3.21869,507.057,77.55762,59.60206,48.4346,203.31151,,,32.17124,,12.0,967.85,0.000977,728.04121,7,True,True,True,"132/33KV,31.5MVA PTR II",PTR31.5MVA,KANOHAR,KT-31500/32,,2009-02-16,132,31.5,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,17.114305270362767,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.111111111111111,0.8,61.11111111111111,,75.0,,100.0,69.07407407407408,Poor,True,,,,
10021818,2024-01-30,,,6.93367,937.31811,138.71356,143.25289,41.65221,1254.02596,,,25.68964,,11.6,366.53,0.00253,,7,True,True,True,"132/33KV,31.5MVA PTR II",PTR31.5MVA,KANOHAR,KT-31500/32,,2009-02-16,132,31.5,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,17.114305270362767,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.104166666666666,0.75,51.041666666666664,,75.0,,100.0,62.36111111111111,Poor,True,,,,
10021818,2024-02-29,,,3.70407,435.91843,52.13827,136.00497,144.69485,3832.90632,,,52.67603,,,,,825.18185,7,True,True,True,"132/33KV,31.5MVA PTR II",PTR31.5MVA,KANOHAR,KT-31500/32,,2009-02-16,132,31.5,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,17.114305270362767,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,4.875,0.65,48.75,,,,,48.75,Poor,True,,,,
10021818,2025-01-02,,,1.72988,612.23693,102.89197,51.01703,19.36276,852.90186,,,7.94168,,11.2,275.87,0.002401,795.17264,7,True,True,True,"132/33KV,31.5MVA PTR II",PTR31.5MVA,KANOHAR,KT-31500/32,,2009-02-16,132,31.5,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,17.114305270362767,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,4.694444444444445,0.65,46.94444444444444,,75.0,,100.0,59.629629629629626,Poor,True,,,,
10021818,2025-03-24,0.0037,,6.70257,770.98002,130.7292,88.78855,31.3642,1137.0924,0.0,0.0,19.50573,35.61,17.2,264.72,0.002692,,7,True,True,True,"132/33KV,31.5MVA PTR II",PTR31.5MVA,KANOHAR,KT-31500/32,,2009-02-16,132,31.5,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,17.114305270362767,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.055555555555555,0.7,50.55555555555556,,75.0,100.0,100.0,66.50326797385621,Poor,True,,,,
10021818,2025-11-13,,,,1.66206,1.36294,6.61901,382.33126,3123.67524,,,,,3.7,345.44,0.004093,391.90751,5,True,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,KANOHAR,KT-31500/32,,2009-02-16,132,31.5,0.0,SS-132KV-PVDA,PULIVENDULA-132/33KV-SUBSTATION,17.114305270362767,31.5,T1,4,1.0,1,1,,,,,T1,7.15909090909091,0.75,71.59090909090911,,100.0,,100.0,81.06060606060608,Good,True,,,,
10021986,2021-02-05,,76.4,,10.45552,2.20809,4.01052,373.9246,3139.33,,,5.21274,,43.0,0.55436,,,6,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,APEX,T-862/01,,2011-09-22,132,16,11000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,14.518822724161533,16.0,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,100.0,25.0,,,83.53365384615383,Good,True,,,,
10021986,2021-10-19,,,,17.60066,3.76114,10.92708,424.06417,2372.08684,,103.94343,6.12196,4.43,47.6,512.53,0.403266,,6,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,APEX,T-862/01,,2011-09-22,132,16,11000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,14.518822724161533,16.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,25.0,,75.0,73.84615384615385,Good,False,,,,
10021986,2022-04-30,,,,20.41219,3.88091,10.48762,260.93052,672.31313,,14.94481,7.3755,4.73,81.7,508.44,0.419928,,6,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,APEX,T-862/01,,2011-09-22,132,16,11000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,14.518822724161533,16.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,75.0,75.0,Good,False,,,,
10021986,2022-10-27,,,,,,,,,,119.37587,,4.72,97.8,0.50155,0.403663,,0,False,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,APEX,T-862/01,,2011-09-22,132,16,11000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,14.518822724161533,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,75.0,45.0,Fair,False,,,,
10021986,2023-06-01,,,,19.76303,3.41769,8.83356,202.98635,429.69219,,,4.98504,,119.2,503.19,0.420752,239.98567,6,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,APEX,T-862/01,,2011-09-22,132,16,11000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,14.518822724161533,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,75.0,81.66666666666667,Excellent,False,,,,
10021986,2024-03-06,,,,9.69979,1.24498,5.38176,567.82684,5981.41042,0.0,235.79051,,5.6,71.0,477.46,0.479327,584.11641,5,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,APEX,T-862/01,,2011-09-22,132,16,11000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,14.518822724161533,16.0,T1,4,1.0,1,1,,,,,T1,8.386363636363637,0.9,83.86363636363636,,25.0,,75.0,70.9090909090909,Good,False,,,,
10021986,2024-11-19,,,,10.98988,1.87598,3.34226,190.53745,3025.23837,78.29541,1463.92419,,5.94,110.3,471.86,0.470818,206.75555,5,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,APEX,T-862/01,,2011-09-22,132,16,11000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,14.518822724161533,16.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,25.0,,75.0,73.63636363636364,Good,False,748.0,68.4,31.6,Good
10021986,2025-09-06,,,,13.68654,2.26103,3.95081,295.04101,4010.34455,,,2.93212,,76.9,459.67,0.433299,317.91224,6,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,APEX,T-862/01,,2011-09-22,132,16,11000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,14.518822724161533,16.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,25.0,,75.0,72.6923076923077,Good,False,,,,
10022007,2021-03-01,,,,3.67994,,1.1468,53.06281,1464.34597,,,2.35632,,19.0,290.2,0.001994,,5,True,False,False,"132/33KV,10/16MVA PTR(REMOVED)",PTR 16MVA,APEX,T-526 E& F/32551,,2011-09-03,132,16,11110.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,14.570841889117043,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10022007,2022-03-09,0.0216,,16.40459,22.23217,3.5188,,6.09274,106.28666,,,,32.82,12.1,374.91,0.001801,,5,True,False,False,"132/33KV,10/16MVA PTR(REMOVED)",PTR 16MVA,APEX,T-526 E& F/32551,,2011-09-03,132,16,11110.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,14.570841889117043,16.0,T3,6,1.0,1,1,,,,,T3,7.269230769230769,0.9,72.6923076923077,,75.0,100.0,100.0,79.52488687782805,Poor,True,,,,
10022007,2023-02-16,0.0103,,2.24709,0.876926,,0.561974,3.26614,26.60745,,,,31.67,11.9,277.94,0.002256,,5,True,False,True,"132/33KV,10/16MVA PTR(REMOVED)",PTR 16MVA,APEX,T-526 E& F/32551,,2011-09-03,132,16,11110.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,14.570841889117043,16.0,D2,3,0.75,2,1,D2,,,,T1,8.134615384615385,0.9,81.34615384615384,,75.0,100.0,100.0,84.61538461538461,Poor,True,,,,
10022007,2025-04-17,,,,,,,,,,,,,68.1,277.35,0.002012,,0,False,False,False,"132/33KV,10/16MVA PTR(REMOVED)",PTR 16MVA,APEX,T-526 E& F/32551,,2011-09-03,132,16,11110.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,14.570841889117043,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,100.0,55.0,Fair,False,,,,
10022044,2021-02-05,,86.2,0.637866,14.7752,4.27143,10.75599,404.07864,7851.89986,,,7.23145,,17.4,115.1,,,7,True,True,True,"220/132KV, 100MVA PTR I",PTR 100MVA,VE,90041A05,,2009-11-19,220,100,41000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,16.358658453114305,100.0,T3,6,0.4,5,2,T3,Normal,T2,T3,T1,9.583333333333334,1.0,95.83333333333334,100.0,75.0,,,92.70833333333333,Excellent,False,,,,
10022044,2021-10-19,,,0.425428,14.6819,4.71677,12.38915,405.01662,4372.85189,,134.91039,7.51042,43.87,17.4,154.02,0.002965,,7,True,True,True,"220/132KV, 100MVA PTR I",PTR 100MVA,VE,90041A05,,2009-11-19,220,100,41000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,16.358658453114305,100.0,T3,6,0.4,5,2,T3,Normal,T2,T3,T1,9.104166666666666,0.95,91.04166666666667,,75.0,,100.0,89.02777777777779,Excellent,False,,,,
10022044,2022-04-30,0.0187,,0.404544,14.65414,4.67338,12.87162,252.16575,1204.83076,,,9.85617,45.09,33.3,692.67,0.001118,,7,True,True,True,"220/132KV, 100MVA PTR I",PTR 100MVA,VE,90041A05,,2009-11-19,220,100,41000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,16.358658453114305,100.0,Normal,0,1.0,5,1,T3,Normal,T2,T3,T1,9.0,0.9,90.0,,25.0,100.0,100.0,80.88235294117648,Excellent,False,,,,
10022044,2022-10-27,,,,,,,,,,,,,10.2,518.84,0.001578,,0,False,False,False,"220/132KV, 100MVA PTR I",PTR 100MVA,VE,90041A05,,2009-11-19,220,100,41000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,16.358658453114305,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10022044,2023-06-01,,,0.4709,10.66477,4.13155,9.5768,135.16295,568.54891,,,3.51187,,12.1,600.14,0.001096,163.51883,7,True,True,True,"220/132KV, 100MVA PTR I",PTR 100MVA,VE,90041A05,,2009-11-19,220,100,41000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,16.358658453114305,100.0,Normal,0,1.0,5,1,T3,Normal,T2,T2,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10022044,2024-01-10,,,0.670235,25.09497,7.01955,19.70165,315.53883,4356.73732,,,,,18.5,582.57,0.001287,367.94784,6,True,False,True,"220/132KV, 100MVA PTR I",PTR 100MVA,VE,90041A05,,2009-11-19,220,100,41000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,16.358658453114305,100.0,T3,6,0.75,2,1,T3,,,,T1,8.234375,0.85,82.34375,,75.0,,100.0,83.22916666666667,Poor,True,,,,
10022044,2024-10-23,,,0.178477,6.25579,2.69218,6.59005,189.07016,4503.89982,0.0,0.0,,45.06,12.4,231.68,0.001285,204.77446,6,True,False,True,"220/132KV, 100MVA PTR I",PTR 100MVA,VE,90041A05,,2009-11-19,220,100,41000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,16.358658453114305,100.0,T2,5,0.75,2,1,T2,,,,T1,8.71875,0.9,87.1875,,75.0,,100.0,86.45833333333333,Fair,True,,,,
10022044,2025-07-08,,,0.272263,10.96467,4.56819,11.79143,358.98087,7459.10434,,,5.43174,,11.7,1010.0,0.000915,391.9967,7,True,True,True,"220/132KV, 100MVA PTR I",PTR 100MVA,VE,90041A05,,2009-11-19,220,100,41000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,16.358658453114305,100.0,T2,5,0.6,5,3,T2,Normal,T2,T2,T1,8.625,0.9,86.25,,75.0,,100.0,85.83333333333333,Fair,True,,,,
10022044,2026-02-17,,,0.216781,11.17411,4.73268,9.832,256.35536,5272.94667,,,3.7218,,18.7,234.27,0.002313,286.06773,7,True,True,True,"220/132KV, 100MVA PTR I",PTR 100MVA,VE,90041A05,,2009-11-19,220,100,41000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,16.358658453114305,100.0,T3,6,0.3,5,1,T3,Normal,T2,T2,T1,8.75,0.9,87.5,,75.0,,100.0,86.66666666666667,Excellent,False,,,,
10022046,2021-02-05,,32.5,,6.35795,3.77617,4.38805,269.57595,4803.10866,,,28.67919,,45.3,3.89,,,6,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TRAFO UNION,302511/1,,2016-01-01,220,100,39000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,10.242299794661191,100.0,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,25.0,25.0,,,69.47115384615384,Good,False,,,,
10022046,2021-03-01,,,,,,,,,,,,,77.1,3.64,0.061819,,0,False,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TRAFO UNION,302511/1,,2016-01-01,220,100,39000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,10.242299794661191,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,100.0,55.0,Fair,False,,,,
10022046,2021-03-26,,,,5.20274,3.21835,3.73076,306.47278,4233.75276,,,28.68147,,56.0,3.5,0.066051,,6,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TRAFO UNION,302511/1,,2016-01-01,220,100,39000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,10.242299794661191,100.0,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,,25.0,,100.0,82.43589743589743,Good,True,,,,
10022046,2021-08-26,,,,6.10533,3.21289,4.65929,326.65641,3624.72667,,,27.87922,6.83,40.4,3.53,0.060275,,6,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TRAFO UNION,302511/1,,2016-01-01,220,100,39000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,10.242299794661191,100.0,T1,4,1.0,1,1,,,,,T1,9.317307692307692,0.95,93.17307692307692,,25.0,,100.0,80.44871794871794,Good,True,,,,
10022046,2022-03-09,0.0311,,,8.73552,3.69976,,222.60701,1270.51903,,,36.20632,8.08,53.3,3.64,0.066274,,5,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TRAFO UNION,302511/1,,2016-01-01,220,100,39000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,10.242299794661191,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,100.0,100.0,80.88235294117648,Excellent,False,,,,
10022046,2022-06-01,,,,,,,,,,,,7.68,57.3,,,,0,False,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TRAFO UNION,302511/1,,2016-01-01,220,100,39000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,10.242299794661191,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10022046,2022-12-27,,,,4.51148,2.77894,3.28764,68.74081,392.36533,,10.04819,11.66267,8.26,73.5,3.74,0.061839,,6,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TRAFO UNION,302511/1,,2016-01-01,220,100,39000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,10.242299794661191,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10022046,2023-01-10,,,,11.39078,3.96137,5.82419,129.92997,572.49514,,197.27214,30.81077,7.56,15.5,3.79,0.058182,,6,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TRAFO UNION,302511/1,,2016-01-01,220,100,39000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,10.242299794661191,100.0,Normal,0,1.0,1,0,,,,,T1,7.0,0.7,70.0,,75.0,,100.0,75.0,Good,False,,,,
10022046,2024-01-10,,,12.71019,587.32936,85.2406,136.35131,157.1393,2550.80268,,,43.73276,,37.8,3.91,0.059172,,7,True,True,True,"220/132KV, 100MVA PTR II",PTR 100MVA,TRAFO UNION,302511/1,,2016-01-01,220,100,39000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,10.242299794661191,100.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.111111111111111,0.8,51.11111111111111,,25.0,,100.0,52.40740740740741,Poor,True,,,,
10022046,2024-10-23,,,2.94053,206.88928,35.31817,29.53875,127.7724,3049.54965,,,16.98129,7.88,40.4,3.11,0.074924,419.45035,7,True,True,True,"220/132KV, 100MVA PTR II",PTR 100MVA,TRAFO UNION,302511/1,,2016-01-01,220,100,39000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,10.242299794661191,100.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.666666666666668,0.8,66.66666666666667,,25.0,,100.0,62.77777777777778,Poor,True,,,,
10022046,2026-02-17,,,2.29782,117.92841,24.16847,11.98601,54.57639,1321.26863,,,6.3972,7.09,56.7,3.38,0.07066,217.37152,7,True,True,True,"220/132KV, 100MVA PTR II",PTR 100MVA,TRAFO UNION,302511/1,,2016-01-01,220,100,39000.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,10.242299794661191,100.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.0,0.9,80.0,,25.0,,100.0,71.66666666666667,Poor,True,,,,
10022234,2021-03-01,,,,,,,,,,,,,29.3,,,,0,False,False,False,"132/33KV,10/16 MVA PTR -III",PTR31.5MVA,ETE,12690,1999.0,2005-06-23,132,10/16,0.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,20.76659822039699,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10022234,2021-08-02,,,,8.24647,24.45828,62.8145,499.73399,2185.2068,,,25.96353,,16.8,8.8,0.048738,,6,True,False,False,"132/33KV,10/16 MVA PTR -III",PTR31.5MVA,ETE,12690,1999.0,2005-06-23,132,10/16,0.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,20.76659822039699,10.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,75.0,,100.0,93.71794871794872,Good,True,,,,
10022247,2021-02-23,,,,,,,,,,,,,36.1,,,,0,False,False,False,"132/33KV,31.5 MVA PTR -I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13406,,2010-11-13,132,31.5,0.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,15.375770020533881,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10022247,2021-07-14,,,59.30766,26.83161,18.85828,10.10831,357.16309,3033.87538,,,70.81747,,19.0,38.49,0.006646,,7,True,True,True,"132/33KV,31.5 MVA PTR -I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13406,,2010-11-13,132,31.5,0.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,15.375770020533881,31.5,D2,3,0.333,4,1,D2,Normal,D1,,T1,7.638888888888888,1.0,76.38888888888889,,75.0,,100.0,79.25925925925925,Good,False,,,,
10022247,2022-02-22,,,3.5977,13.88447,17.32503,3.95313,144.70679,915.51038,,,31.70156,,12.5,29.48,0.01233,,7,True,True,True,"132/33KV,31.5 MVA PTR -I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13406,,2010-11-13,132,31.5,0.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,15.375770020533881,31.5,DT,7,0.375,4,1,DT,D2,,D1,T1,6.979166666666666,0.75,69.79166666666666,,75.0,,100.0,74.8611111111111,Good,False,,,,
10022247,2022-12-26,,,8.97865,12.54942,15.77912,3.93652,64.47397,276.73162,,,19.77191,,26.7,29.33,0.010172,,7,True,True,True,"132/33KV,31.5 MVA PTR -I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13406,,2010-11-13,132,31.5,0.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,15.375770020533881,31.5,D2,3,0.375,4,1,D2,T3,,D1,T1,7.909722222222221,0.85,79.09722222222221,,50.0,,100.0,76.06481481481481,Good,False,,,,
10022247,2023-05-06,,,,,,,,,,,,,16.0,25.0,0.009306,,0,False,False,False,"132/33KV,31.5 MVA PTR -I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13406,,2010-11-13,132,31.5,0.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,15.375770020533881,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10022247,2024-03-11,,,,,,,,,,,,,18.2,28.07,0.010182,,0,False,False,False,"132/33KV,31.5 MVA PTR -I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13406,,2010-11-13,132,31.5,0.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,15.375770020533881,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10022247,2025-07-02,,,3.81074,8.32731,5.98433,2.19114,113.29496,1688.06465,,,24.54962,,20.6,25.85,0.009854,158.13037,7,True,True,True,"132/33KV,31.5 MVA PTR -I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13406,,2010-11-13,132,31.5,0.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,15.375770020533881,31.5,DT,7,0.429,3,1,DT,D2,,,T1,9.305555555555555,1.0,93.05555555555556,,50.0,,100.0,85.37037037037037,Excellent,False,,,,
10022273,2021-02-05,,76.9,6.27595,4602.95752,832.9145,1443.687,435.8704,2463.3936,,,336.33,,12.8,4.32,,,7,True,True,True,"132/33KV,31.5 MVA PTR -II",PTR31.5MVA,ETE,12687,,2013-02-09,132,31.5,14000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,13.13347022587269,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,4.861111111111111,1.0,48.61111111111111,100.0,75.0,,,63.19444444444444,Poor,True,,,,
10022273,2021-02-27,,,,,,,,,,,,,29.9,,,,0,False,False,False,"132/33KV,31.5 MVA PTR -II",PTR31.5MVA,ETE,12687,,2013-02-09,132,31.5,14000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,13.13347022587269,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10022273,2021-08-02,,,5.96767,5487.52488,957.97686,1892.10476,484.90616,1873.976,,,371.30827,,12.3,3.78,0.100469,,7,True,True,True,"132/33KV,31.5 MVA PTR -II",PTR31.5MVA,ETE,12687,,2013-02-09,132,31.5,14000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,13.13347022587269,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,4.861111111111111,1.0,48.61111111111111,,75.0,,75.0,57.40740740740741,Poor,True,,,,
10022273,2022-03-15,,,3.09559,5164.4491,947.46337,1571.92097,199.79834,502.83424,,,224.87043,,12.7,4.32,0.094912,,7,True,True,True,"132/33KV,31.5 MVA PTR -II",PTR31.5MVA,ETE,12687,,2013-02-09,132,31.5,14000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,13.13347022587269,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,3.25,0.65,32.5,,75.0,,100.0,50.0,Poor,True,,,,
10022273,2022-12-26,,,2.74449,4988.51476,972.47759,1666.6615,151.35666,215.61095,,,237.43242,,21.8,4.08,0.095043,,7,True,True,True,"132/33KV,31.5 MVA PTR -II",PTR31.5MVA,ETE,12687,,2013-02-09,132,31.5,14000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,13.13347022587269,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,4.25,0.85,42.5,,50.0,,100.0,51.666666666666664,Poor,True,,,,
10022273,2023-05-08,,,,,,,,,,,,,15.2,3.94,0.095175,,0,False,False,False,"132/33KV,31.5 MVA PTR -II",PTR31.5MVA,ETE,12687,,2013-02-09,132,31.5,14000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,13.13347022587269,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10022273,2024-03-11,,,,,,,,,,,,,14.4,3.79,0.101381,,0,False,False,False,"132/33KV,31.5 MVA PTR -II",PTR31.5MVA,ETE,12687,,2013-02-09,132,31.5,14000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,13.13347022587269,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,75.0,75.0,Good,False,,,,
10022273,2025-07-02,,,,4743.34998,930.39119,1718.59756,299.03218,2031.00022,,,233.68643,,16.8,3.38,0.107161,,6,True,False,False,"132/33KV,31.5 MVA PTR -II",PTR31.5MVA,ETE,12687,,2013-02-09,132,31.5,14000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,13.13347022587269,31.5,T3,6,1.0,1,1,,,,,T3,4.038461538461538,1.0,40.38461538461539,,75.0,,75.0,51.92307692307693,Poor,True,,,,
10022273,2025-09-27,,,,4791.08807,953.19928,1742.69182,302.55177,2183.59575,,,267.29053,,70.4,5.57,0.056062,,6,True,False,False,"132/33KV,31.5 MVA PTR -II",PTR31.5MVA,ETE,12687,,2013-02-09,132,31.5,14000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,13.13347022587269,31.5,T3,6,1.0,1,1,,,,,T3,3.230769230769231,0.8,32.30769230769231,,25.0,,100.0,39.87179487179487,Poor,False,,,,
10022431,2021-09-07,,,,2.54362,0.551419,0.926024,51.46412,1065.1028,,,2.89541,,24.35,187.38,0.003134,,6,True,False,False,"220/11KV,15/25MVA PTR",PTR 25MVA,T&R,220022,2008.0,2013-09-27,220,15/25,22000.0,SS-220KV-TMPR,THIMMAPURAM-220/11KV-SUBSTATION,12.503764544832306,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10022431,2022-03-15,,,,2.67548,0.621208,0.938688,30.13845,337.56271,,,2.59974,,16.2,1890.0,0.00065,,6,True,False,False,"220/11KV,15/25MVA PTR",PTR 25MVA,T&R,220022,2008.0,2013-09-27,220,15/25,22000.0,SS-220KV-TMPR,THIMMAPURAM-220/11KV-SUBSTATION,12.503764544832306,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10022431,2022-10-11,0.0066,,,2.54271,0.561479,1.09264,21.06051,191.09024,,,,40.05,19.6,455.28,0.00179,,5,True,False,False,"220/11KV,15/25MVA PTR",PTR 25MVA,T&R,220022,2008.0,2013-09-27,220,15/25,22000.0,SS-220KV-TMPR,THIMMAPURAM-220/11KV-SUBSTATION,12.503764544832306,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10022431,2023-03-24,,,,3.69825,0.769002,0.942535,3.90959,46.07832,,,,,13.9,772.73,0.000977,,5,True,False,False,"220/11KV,15/25MVA PTR",PTR 25MVA,T&R,220022,2008.0,2013-09-27,220,15/25,22000.0,SS-220KV-TMPR,THIMMAPURAM-220/11KV-SUBSTATION,12.503764544832306,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10022431,2024-11-20,,,,7.31214,1.02838,1.57106,57.12909,1279.28115,,,,,10.0,1440.0,0.000872,67.11885,5,True,False,False,"220/11KV,15/25MVA PTR",PTR 25MVA,T&R,220022,2008.0,2013-09-27,220,15/25,22000.0,SS-220KV-TMPR,THIMMAPURAM-220/11KV-SUBSTATION,12.503764544832306,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10022447,2021-09-07,,,,2.31553,,1.0285,60.36516,850.69577,,,2.51683,,20.3,697.69,0.000938,,5,True,False,False,"220/11KV,15/25MVA PTR",PTR 25MVA,T&R,220029,2008.0,2012-07-03,220,15/25,22000.0,SS-220KV-TMPR,THIMMAPURAM-220/11KV-SUBSTATION,13.738535249828884,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10022447,2022-03-15,,,,2.08044,,0.870614,34.23004,263.11972,,,2.21898,,9.4,1830.0,0.000572,,5,True,False,False,"220/11KV,15/25MVA PTR",PTR 25MVA,T&R,220029,2008.0,2012-07-03,220,15/25,22000.0,SS-220KV-TMPR,THIMMAPURAM-220/11KV-SUBSTATION,13.738535249828884,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10022447,2022-10-11,0.008,,,2.24491,,0.911435,24.95573,145.60149,,,2.64143,40.04,14.2,860.37,0.000888,,5,True,False,False,"220/11KV,15/25MVA PTR",PTR 25MVA,T&R,220029,2008.0,2012-07-03,220,15/25,22000.0,SS-220KV-TMPR,THIMMAPURAM-220/11KV-SUBSTATION,13.738535249828884,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10022447,2023-03-24,,,,1.63542,,0.792579,4.11329,35.83685,,,,,7.1,886.16,0.000883,,4,False,False,False,"220/11KV,15/25MVA PTR",PTR 25MVA,T&R,220029,2008.0,2012-07-03,220,15/25,22000.0,SS-220KV-TMPR,THIMMAPURAM-220/11KV-SUBSTATION,13.738535249828884,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
