Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10022447,2024-11-20,,,,2.75374,0.521703,0.972388,52.38452,1577.93133,,,,,12.9,1790.0,0.000517,56.72181,5,True,False,False,"220/11KV,15/25MVA PTR",PTR 25MVA,T&R,220029,2008.0,2012-07-03,220,15/25,22000.0,SS-220KV-TMPR,THIMMAPURAM-220/11KV-SUBSTATION,13.738535249828884,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10022661,2021-08-09,,,,3.90134,,0.78915,13.95669,571.21944,,,,,10.9,125.72,0.002668,,4,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TAL,TA31500/07,2010.0,2015-12-23,132,31.5,17350.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,10.26694045174538,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10022661,2022-02-23,0.0111,,,4.8794,,0.925459,27.55677,310.14891,,,,42.14,8.1,544.46,0.001034,,4,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TAL,TA31500/07,2010.0,2015-12-23,132,31.5,17350.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,10.26694045174538,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10022661,2022-08-11,0.002,,,4.72576,,0.882453,20.71573,113.95226,,,2.72675,33.61,7.5,262.47,0.002905,,5,True,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TAL,TA31500/07,2010.0,2015-12-23,132,31.5,17350.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,10.26694045174538,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10022661,2023-02-24,0.0069,,,4.25944,,0.762837,10.90287,49.16443,,,,30.55,28.0,200.5,0.001706,,4,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TAL,TA31500/07,2010.0,2015-12-23,132,31.5,17350.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,10.26694045174538,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,100.0,100.0,91.17647058823529,Excellent,False,,,,
10022661,2023-08-08,0.0121,,,3.14645,0.253054,1.03863,21.22094,456.41232,0.0,0.0,,40.71,8.4,481.53,0.002579,25.68768,5,True,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TAL,TA31500/07,2010.0,2015-12-23,132,31.5,17350.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,10.26694045174538,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,100.0,100.0,97.05882352941177,Excellent,False,,,,
10022661,2024-03-06,0.0528,,,1.03343,,0.46136,12.94006,1065.69687,0.0,0.0,,42.07,7.3,154.61,0.006709,14.45525,4,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TAL,TA31500/07,2010.0,2015-12-23,132,31.5,17350.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,10.26694045174538,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,75.0,100.0,94.11764705882354,Excellent,False,,,,
10022661,2024-08-29,0.0191,,,2.38956,0.104689,0.441347,29.04048,653.2647,0.0,0.0,,38.66,12.7,469.74,0.001913,32.00475,5,True,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TAL,TA31500/07,2010.0,2015-12-23,132,31.5,17350.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,10.26694045174538,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,100.0,100.0,92.64705882352942,Excellent,False,,,,
10022661,2025-04-10,0.0016,,,1.13751,,0.23952,12.99798,453.68064,0.0,0.0,,40.59,9.5,758.62,0.001322,14.32834,4,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TAL,TA31500/07,2010.0,2015-12-23,132,31.5,17350.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,10.26694045174538,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10022661,2025-10-14,0.0728,,,1.64079,,0.538854,29.91763,678.55417,,,,40.58,14.1,501.95,0.002282,32.06792,4,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TAL,TA31500/07,2010.0,2015-12-23,132,31.5,17350.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,10.26694045174538,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,75.0,100.0,92.64705882352942,Excellent,False,,,,
10022661,2026-03-11,,,,1.64035,,0.341299,16.26147,618.28417,,,,,21.4,387.15,0.001559,18.2821,4,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TAL,TA31500/07,2010.0,2015-12-23,132,31.5,17350.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,10.26694045174538,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10022760,2021-03-18,,,,9.75248,1.70217,,,3059.54461,,,3.4794,,10.7,797.6,0.001393,,4,False,False,False,"132/11KV,25 MVA INDOTECH PTR -I",PTR 25MVA,INDOTECH TRANSFORMERS LIMITED,IT-43033,2008.0,2011-11-24,132,25,0.0,SS-132KV-GKPM,G.K.LIS KONDAPURAM-132/11KV-SUBSTATION,14.346338124572211,25.0,T3,6,1.0,1,1,,,,,T3,9.722222222222221,1.0,97.22222222222221,,75.0,,100.0,93.14814814814815,Poor,True,,,,
10022760,2021-09-18,,,10.94659,14.42096,1.73531,4.70859,149.31719,1967.27356,,,11.47893,,24.700000000000003,462.77,0.001319,,7,True,True,True,"132/11KV,25 MVA INDOTECH PTR -I",PTR 25MVA,INDOTECH TRANSFORMERS LIMITED,IT-43033,2008.0,2011-11-24,132,25,0.0,SS-132KV-GKPM,G.K.LIS KONDAPURAM-132/11KV-SUBSTATION,14.346338124572211,25.0,D2,3,0.556,4,2,D2,T1,D2,,T1,8.180555555555555,0.95,81.80555555555556,,50.0,,100.0,77.87037037037037,Good,False,,,,
10022760,2022-03-07,,,,10.17266,1.48105,2.85464,101.82164,809.4935,,,4.12558,,11.1,1010.0,0.000775,,6,True,False,False,"132/11KV,25 MVA INDOTECH PTR -I",PTR 25MVA,INDOTECH TRANSFORMERS LIMITED,IT-43033,2008.0,2011-11-24,132,25,0.0,SS-132KV-GKPM,G.K.LIS KONDAPURAM-132/11KV-SUBSTATION,14.346338124572211,25.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10022760,2023-01-06,,,,8.94047,1.32642,2.26338,35.54998,230.54824,,,2.28914,,7.6,1090.0,0.000689,,6,True,False,False,"132/11KV,25 MVA INDOTECH PTR -I",PTR 25MVA,INDOTECH TRANSFORMERS LIMITED,IT-43033,2008.0,2011-11-24,132,25,0.0,SS-132KV-GKPM,G.K.LIS KONDAPURAM-132/11KV-SUBSTATION,14.346338124572211,25.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10022760,2024-08-19,,,,,,,,,,,,,15.0,705.31,0.001566,,0,False,False,False,"132/11KV,25 MVA INDOTECH PTR -I",PTR 25MVA,INDOTECH TRANSFORMERS LIMITED,IT-43033,2008.0,2011-11-24,132,25,0.0,SS-132KV-GKPM,G.K.LIS KONDAPURAM-132/11KV-SUBSTATION,14.346338124572211,25.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10022760,2025-09-08,,,0.882938,8.57476,2.41074,2.00619,96.89009,2823.86666,,,4.22357,,15.3,71.94,0.007476,114.93334,7,True,True,True,"132/11KV,25 MVA INDOTECH PTR -I",PTR 25MVA,INDOTECH TRANSFORMERS LIMITED,IT-43033,2008.0,2011-11-24,132,25,0.0,SS-132KV-GKPM,G.K.LIS KONDAPURAM-132/11KV-SUBSTATION,14.346338124572211,25.0,DT,7,0.429,3,1,DT,T2,,,T1,9.86111111111111,1.0,98.6111111111111,,75.0,,100.0,94.07407407407406,Excellent,False,,,,
10022772,2021-09-18,,,,21.73067,1.26243,3.30194,142.69041,1784.51499,,,3.57824,,21.950000000000003,860.12,0.000912,,6,True,False,False,"132/11KV,25MVA INDOTECH PTR -II",PTR 25MVA,INDOTECH TRANSFORMERS LIMITED,IT-43033,2008.0,2011-11-24,132,15/25,0.0,SS-132KV-GKPM,G.K.LIS KONDAPURAM-132/11KV-SUBSTATION,14.346338124572211,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10022772,2022-03-07,,,,17.31701,0.942422,2.07562,59.67637,614.6523,,,1.96676,,8.4,922.89,0.001148,,6,True,False,False,"132/11KV,25MVA INDOTECH PTR -II",PTR 25MVA,INDOTECH TRANSFORMERS LIMITED,IT-43033,2008.0,2011-11-24,132,15/25,0.0,SS-132KV-GKPM,G.K.LIS KONDAPURAM-132/11KV-SUBSTATION,14.346338124572211,15.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10022772,2023-01-06,,,,17.28831,0.913881,1.75906,34.32357,191.15299,,,1.89125,,7.1,593.16,0.00134,,6,True,False,False,"132/11KV,25MVA INDOTECH PTR -II",PTR 25MVA,INDOTECH TRANSFORMERS LIMITED,IT-43033,2008.0,2011-11-24,132,15/25,0.0,SS-132KV-GKPM,G.K.LIS KONDAPURAM-132/11KV-SUBSTATION,14.346338124572211,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10022772,2024-08-19,,,,,,,,,0.0,0.0,,24.35,12.3,454.83,0.002799,,0,False,False,False,"132/11KV,25MVA INDOTECH PTR -II",PTR 25MVA,INDOTECH TRANSFORMERS LIMITED,IT-43033,2008.0,2011-11-24,132,15/25,0.0,SS-132KV-GKPM,G.K.LIS KONDAPURAM-132/11KV-SUBSTATION,14.346338124572211,15.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10022772,2025-09-08,,,,9.87752,0.502926,1.14637,62.46118,1543.91104,,,,,11.1,200.47,0.004492,73.97775,5,True,False,False,"132/11KV,25MVA INDOTECH PTR -II",PTR 25MVA,INDOTECH TRANSFORMERS LIMITED,IT-43033,2008.0,2011-11-24,132,15/25,0.0,SS-132KV-GKPM,G.K.LIS KONDAPURAM-132/11KV-SUBSTATION,14.346338124572211,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10023180,2021-02-08,,87.1,1.12323,20.89519,6.11621,5.74465,128.32019,2178.50753,,,23.5466,,11.0,335.68,,,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHARAT BIJILI LIMITED,4942/5,2006.0,2007-03-01,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,19.080082135523615,31.5,DT,7,0.375,4,1,DT,D2,,T3,T1,9.305555555555555,1.0,93.05555555555556,100.0,75.0,,,90.97222222222221,Excellent,False,,,,
10023180,2021-08-25,,,,16.20702,3.69443,4.34954,149.09375,1704.08759,,,23.58302,,13.2,163.62,0.003775,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHARAT BIJILI LIMITED,4942/5,2006.0,2007-03-01,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,19.080082135523615,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10023180,2022-02-23,0.0119,,,8.20552,2.13116,1.6337,24.12719,440.51884,,,2.91144,35.38,13.4,169.31,0.003734,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHARAT BIJILI LIMITED,4942/5,2006.0,2007-03-01,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,19.080082135523615,31.5,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,75.0,100.0,100.0,83.82352941176471,Excellent,False,,,,
10023180,2022-08-17,0.0137,,,45.17433,7.47416,12.09585,59.08326,231.07721,,,31.69021,31.55,10.0,190.18,0.002864,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHARAT BIJILI LIMITED,4942/5,2006.0,2007-03-01,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,19.080082135523615,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,100.0,100.0,91.17647058823529,Excellent,False,,,,
10023180,2022-10-27,0.0073,,,,,,,,,,,,7.0,452.96,0.002626,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHARAT BIJILI LIMITED,4942/5,2006.0,2007-03-01,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,19.080082135523615,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10023180,2023-02-21,0.0071,,,23.1038,4.67211,4.25858,20.66344,87.05303,,,6.96817,26.06,24.6,238.38,0.002167,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHARAT BIJILI LIMITED,4942/5,2006.0,2007-03-01,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,19.080082135523615,31.5,Normal,0,1.0,1,0,,,,,T3,10.0,1.0,100.0,,50.0,100.0,100.0,91.17647058823529,Excellent,False,,,,
10023180,2023-08-31,0.0226,,,25.85979,4.82542,6.93062,120.85281,1362.1468,0.0,0.0,21.59242,35.12,12.0,390.78,0.001866,180.1532,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHARAT BIJILI LIMITED,4942/5,2006.0,2007-03-01,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,19.080082135523615,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,100.0,100.0,89.70588235294117,Excellent,False,,,,
10023180,2024-02-24,0.0316,,,6.02197,1.11258,2.506,127.23762,3133.39329,0.0,0.0,6.97109,34.18,12.3,674.8,0.001773,143.85937,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHARAT BIJILI LIMITED,4942/5,2006.0,2007-03-01,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,19.080082135523615,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,100.0,100.0,88.68778280542988,Good,True,,,,
10023180,2024-09-27,0.0265,,,12.65598,2.62973,2.76905,66.51004,1453.34546,0.0,0.0,,34.42,11.9,728.55,0.001478,84.56826,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHARAT BIJILI LIMITED,4942/5,2006.0,2007-03-01,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,19.080082135523615,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,100.0,100.0,89.70588235294117,Excellent,False,,,,
10023180,2025-03-24,0.0038,,0.0300956,15.77185,3.41922,4.22379,133.62675,2340.16215,0.0,0.0,13.56508,35.05,13.8,165.15,0.003338,170.71298,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHARAT BIJILI LIMITED,4942/5,2006.0,2007-03-01,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,19.080082135523615,31.5,Normal,0,1.0,4,0,T3,T3,,T3,T1,9.0,0.9,90.0,,75.0,100.0,100.0,89.70588235294117,Excellent,False,,,,
10023180,2025-09-25,0.0299,,0.126637,10.14712,2.22158,2.47373,102.4411,1903.54046,,,9.52417,33.6,10.3,305.6,0.00275,126.9684,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHARAT BIJILI LIMITED,4942/5,2006.0,2007-03-01,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,19.080082135523615,31.5,Normal,0,1.0,4,0,T3,T3,,T3,T1,9.5,0.95,95.0,,75.0,100.0,100.0,92.64705882352942,Excellent,False,,,,
10023180,2026-03-05,,,0.119475,8.09689,1.66236,1.30445,72.11691,1719.69072,,,12.1528,,16.4,347.72,0.001858,95.41758,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHARAT BIJILI LIMITED,4942/5,2006.0,2007-03-01,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,19.080082135523615,31.5,Normal,0,1.0,4,0,T3,D2,,T3,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10023200,2021-02-08,,87.9,,23.07123,5.44941,3.60844,63.39083,2072.42134,,,,37.02,14.8,597.37,,,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,75.0,,,95.3125,Excellent,False,,,,
10023200,2021-08-25,,,,18.53797,4.39046,3.15863,86.86423,1692.94671,,,,,18.2,205.59,0.003029,,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10023200,2022-02-23,0.0118,,,8.13811,2.48179,1.04697,14.92524,450.56945,,,,38.67,19.5,418.76,0.001456,,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,100.0,100.0,86.76470588235294,Excellent,False,,,,
10023200,2022-08-17,0.0142,,,6.80023,2.38549,1.41829,37.57186,245.77957,,,2.31598,35.69,17.7,253.81,0.002108,,6,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10023200,2022-10-27,0.007,,,,,,,,,,,,8.0,447.24,0.00199,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10023200,2022-12-15,0.0036,,54.63687,31.02756,2.90203,8.09002,31.51971,200.39885,,,20.79218,37.34,10.7,346.81,0.001772,,7,True,True,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5,D2,3,0.333,4,1,D2,T1,D1,,D1,7.916666666666666,1.0,79.16666666666666,,75.0,100.0,100.0,83.33333333333333,Excellent,False,,,,
10023200,2023-01-11,,,48.56677,28.17017,4.44657,6.44389,24.08042,146.43315,,,9.48454,,9.9,,,,7,True,True,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5,D2,3,0.556,4,2,D2,T1,D2,,D1,5.541666666666666,0.7,55.41666666666666,,100.0,,,65.70512820512819,Good,False,,,,
10023200,2023-02-21,0.0081,,33.83368,24.32392,3.00109,4.92837,16.01697,89.1848,,,3.93036,35.86,29.3,309.06,0.001599,,7,True,True,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5,D2,3,0.429,3,1,D2,T2,,,D1,6.333333333333333,0.8,63.33333333333333,,50.0,100.0,100.0,69.6078431372549,Good,False,,,,
10023200,2023-08-31,0.0269,,14.57488,19.57573,4.04951,3.58061,88.13758,1423.57366,0.0,0.0,,36.05,17.1,423.49,0.001741,129.92634,6,True,False,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5,D2,3,0.75,2,1,D2,,,,T1,7.171875,0.85,71.71875,,75.0,100.0,100.0,78.95220588235294,Poor,True,,,,
10023200,2024-01-06,0.0436,,7.58437,14.04014,2.80719,2.45033,53.15274,1154.06852,,,,,,,,80.13148,6,True,False,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5,D2,3,0.75,2,1,D2,,,,T1,7.375,0.8,73.75,,,100.0,,78.125,Poor,True,,,,
10023200,2024-02-24,0.0272,,3.41522,69.07083,6.27172,22.94647,75.44159,3031.11235,0.0,0.0,7.13779,36.87,15.9,819.45,0.001351,184.31279,7,True,True,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5,T3,6,0.6,5,3,T3,T2,T3,T3,T1,6.125,0.7,61.25000000000001,,75.0,100.0,100.0,72.79411764705883,Poor,True,,,,
10023200,2024-09-27,0.0307,,1.27977,39.41375,5.97706,3.01601,42.99703,1591.34531,0.0,0.0,,36.19,17.9,734.31,0.001316,92.62169,6,True,False,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5,T3,6,0.75,2,1,T3,,,,T1,7.375,0.8,73.75,,75.0,100.0,100.0,80.14705882352942,Poor,True,,,,
10023200,2025-03-24,0.0068,,0.61613,16.82163,3.77448,1.27025,29.14434,1090.89868,0.0,0.0,,36.09,18.6,162.4,0.003537,51.56819,6,True,False,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5,Normal,0,1.0,2,0,T3,,,,T1,9.0,0.9,90.0,,75.0,100.0,100.0,89.70588235294117,Excellent,False,,,,
10023200,2025-05-23,,,0.874299,21.89831,4.49025,2.09713,77.54606,1888.42404,,,,,,,,106.94971,6,True,False,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5,Normal,0,1.0,2,0,T3,,,,T1,8.5,0.85,85.0,,,,,85.0,Excellent,False,,,,
10023200,2025-09-25,0.0262,,0.688315,33.1654,6.41307,5.37482,24.20226,1172.80308,,,,25.73,16.6,307.81,0.002882,69.85531,6,True,False,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5,Normal,0,1.0,2,0,T3,,,,T3,8.5,0.85,85.0,,75.0,100.0,100.0,86.76470588235294,Excellent,False,,,,
10023200,2026-03-05,,,1.61587,62.2441,11.56543,8.59687,27.18596,1443.34276,,,,,26.6,211.49,0.002722,111.15795,6,True,False,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,APEX,T-929/A03,1995.0,2012-05-08,132,31.5,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,13.891854893908283,31.5,T3,6,1.0,2,2,T3,,,,T3,7.875,0.9,78.75,,50.0,,100.0,75.83333333333333,Poor,True,,,,
10023216,2021-02-08,,81.8,,3.26883,2.00784,1.48732,48.98505,1850.15299,,,,25.65,15.4,142.12,,,5,True,False,False,10/16 MVA 132/33KV PTR-III,PTR 16MVA,HHE,38703,1994.0,2016-05-09,132,10/16,10400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,9.88911704312115,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,75.0,,,95.3125,Excellent,False,,,,
10023216,2021-08-25,,,,3.73586,1.12527,1.50782,86.97772,1546.39935,,,,,15.7,141.76,0.003681,,5,True,False,False,10/16 MVA 132/33KV PTR-III,PTR 16MVA,HHE,38703,1994.0,2016-05-09,132,10/16,10400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,9.88911704312115,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10023216,2022-02-23,0.0141,,,2.29495,0.933197,0.875581,15.57542,406.71835,,,,28.42,18.7,127.85,0.003637,,5,True,False,False,10/16 MVA 132/33KV PTR-III,PTR 16MVA,HHE,38703,1994.0,2016-05-09,132,10/16,10400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,9.88911704312115,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,100.0,100.0,89.70588235294117,Excellent,False,,,,
10023216,2022-08-17,0.0008,,,3.35629,0.92839,1.43799,35.96897,225.17979,,,,23.61,17.3,80.46,0.007237,,5,True,False,False,10/16 MVA 132/33KV PTR-III,PTR 16MVA,HHE,38703,1994.0,2016-05-09,132,10/16,10400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,9.88911704312115,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10023216,2023-02-21,0.0143,,,2.67071,0.973115,1.00333,16.0485,84.05162,,,,27.55,35.6,106.39,0.004107,,5,True,False,False,10/16 MVA 132/33KV PTR-III,PTR 16MVA,HHE,38703,1994.0,2016-05-09,132,10/16,10400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,9.88911704312115,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,100.0,100.0,86.76470588235294,Excellent,False,,,,
10023216,2023-08-31,0.0209,,0.300719,4.84155,1.2021,2.26668,84.8074,1216.64173,0.0,0.0,,26.55,16.3,112.55,0.004444,93.45827,6,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,HHE,38703,1994.0,2016-05-09,132,10/16,10400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,9.88911704312115,10.0,Normal,0,1.0,2,0,DT,,,,T1,9.0,0.9,90.0,,75.0,100.0,100.0,89.70588235294117,Excellent,False,,,,
10023216,2024-02-24,0.0176,,,1.91429,0.486107,1.14811,139.25578,3552.06936,0.0,14.93593,,26.81,17.9,104.55,0.005367,142.81946,5,True,False,False,10/16 MVA 132/33KV PTR-III,PTR 16MVA,HHE,38703,1994.0,2016-05-09,132,10/16,10400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,9.88911704312115,10.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,75.0,100.0,100.0,88.50267379679146,Good,True,,,,
10023216,2024-09-27,0.0276,,,2.58181,0.645648,0.753595,45.41116,1530.55201,0.0,23.73588,,26.74,19.2,110.42,0.004602,49.3951,5,True,False,False,10/16 MVA 132/33KV PTR-III,PTR 16MVA,HHE,38703,1994.0,2016-05-09,132,10/16,10400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,9.88911704312115,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,100.0,100.0,89.70588235294117,Excellent,False,,,,
10023216,2025-03-24,0.0081,,,2.28733,0.507487,0.576491,28.51161,1120.76438,0.0,0.0,,25.49,16.7,73.75,0.006902,31.8455,5,True,False,False,10/16 MVA 132/33KV PTR-III,PTR 16MVA,HHE,38703,1994.0,2016-05-09,132,10/16,10400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,9.88911704312115,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,100.0,100.0,92.64705882352942,Excellent,False,,,,
10023216,2025-05-23,,,,3.14075,1.37897,0.866827,58.24225,1485.82241,,,,,,,,63.60349,5,True,False,False,10/16 MVA 132/33KV PTR-III,PTR 16MVA,HHE,38703,1994.0,2016-05-09,132,10/16,10400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,9.88911704312115,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10023216,2025-09-25,0.0235,,0.101407,2.32809,0.488711,0.740318,33.20376,1226.81631,,,,35.96,13.4,93.36,0.005861,36.92528,6,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,HHE,38703,1994.0,2016-05-09,132,10/16,10400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,9.88911704312115,10.0,Normal,0,1.0,2,0,T3,,,,T1,9.0,0.9,90.0,,75.0,100.0,100.0,89.70588235294117,Excellent,False,,,,
10023216,2026-03-05,,,0.103812,1.94228,0.542403,0.181563,14.34868,855.86279,,,,,24.2,84.16,0.005331,17.108,6,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,HHE,38703,1994.0,2016-05-09,132,10/16,10400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,9.88911704312115,10.0,Normal,0,1.0,2,0,DT,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10023249,2021-02-23,,70.1,,4.78701,90.02349,34.91028,143.23248,1960.46846,,,2.68736,27.84,11.9,3.68,,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,NGEF,6800000107,1993.0,1993-10-24,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,32.42984257357974,100.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,100.0,75.0,,,91.70673076923076,Good,True,,,,
10023249,2021-08-09,,,,4.91999,90.82286,38.16179,151.09538,1411.7932,,,8.50793,,18.0,3.84,0.076117,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,NGEF,6800000107,1993.0,1993-10-24,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,32.42984257357974,100.0,T1,4,1.0,1,1,,,,,T1,8.951923076923077,0.95,89.51923076923076,,75.0,,100.0,88.01282051282051,Good,True,,,,
10023249,2022-02-16,0.0193,,,4.28156,82.40317,29.49289,76.92013,570.46157,,,,29.57,13.4,4.45,0.071838,,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,NGEF,6800000107,1993.0,1993-10-24,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,32.42984257357974,100.0,T1,4,1.0,1,1,,,,,T1,7.920454545454545,0.85,79.20454545454545,,75.0,100.0,100.0,83.35561497326202,Good,True,,,,
10023249,2022-08-17,0.0047,,,4.83991,91.41048,34.63225,47.86365,199.7917,,,2.72636,29.5,15.0,3.12,0.141382,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,NGEF,6800000107,1993.0,1993-10-24,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,32.42984257357974,100.0,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,75.0,100.0,75.0,83.71040723981902,Good,True,,,,
10023249,2023-02-21,0.0084,,,5.37061,100.11245,41.63056,52.47475,131.75473,,,3.69485,29.32,59.7,3.91,0.085055,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,NGEF,6800000107,1993.0,1993-10-24,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,32.42984257357974,100.0,T1,4,1.0,1,1,,,,,T1,8.403846153846153,0.95,84.03846153846153,,25.0,100.0,100.0,77.37556561085974,Good,False,,,,
10023249,2023-08-31,0.0189,,,5.83919,106.4627,46.64774,81.10592,1064.40501,0.0,0.0,,28.4,11.3,3.81,0.087159,240.03207,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,NGEF,6800000107,1993.0,1993-10-24,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,32.42984257357974,100.0,T1,4,1.0,1,1,,,,,T1,8.204545454545455,0.95,82.04545454545456,,75.0,100.0,100.0,85.02673796791446,Good,True,,,,
10023249,2024-02-29,0.0673,,,2.0567,30.89705,25.00578,143.57368,3398.28569,0.0,19.25864,,28.92,11.1,4.04,0.088019,201.48971,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,NGEF,6800000107,1993.0,1993-10-24,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,32.42984257357974,100.0,T1,4,1.0,1,1,,,,,T1,7.818181818181819,0.8,78.1818181818182,,75.0,75.0,100.0,79.81283422459893,Good,False,,,,
10023249,2024-09-05,0.0199,,2.42311,3.92469,44.86471,14.88604,47.0436,1045.04538,0.0,31.95994,,29.15,19.9,4.22,0.086618,113.21497,6,True,False,True,"220/132KV, 100MVA PTR-I",PTR 100MVA,NGEF,6800000107,1993.0,1993-10-24,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,32.42984257357974,100.0,D1,2,0.75,2,1,D1,,,,T1,7.8359375,0.85,78.359375,,75.0,100.0,100.0,82.85845588235294,Fair,True,,,,
10023249,2025-03-24,0.0248,,2.90299,6.83608,66.59013,23.14902,65.27916,1430.95963,0.0,25.62451,8.98669,28.08,14.9,3.68,0.097133,173.7257,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR 100MVA,NGEF,6800000107,1993.0,1993-10-24,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,32.42984257357974,100.0,D1,2,0.429,3,1,D1,T3,,,T1,8.0,0.9,80.0,,75.0,100.0,100.0,83.82352941176471,Excellent,False,,,,
10023249,2025-09-25,0.0276,,1.07359,4.39825,46.67128,13.83947,34.91702,896.38629,,,3.4536,28.31,12.0,3.96,0.086697,104.39869,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR 100MVA,NGEF,6800000107,1993.0,1993-10-24,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,32.42984257357974,100.0,D1,2,0.429,3,1,D1,T3,,,T1,7.909722222222221,0.85,79.09722222222221,,75.0,100.0,100.0,83.29248366013073,Excellent,False,,,,
10023249,2026-03-05,0.0958,,1.07299,6.926,70.73297,24.58502,65.98972,1206.22742,,117.58806,8.24376,28.1,13.9,3.95,0.095508,177.49796,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR 100MVA,NGEF,6800000107,1993.0,1993-10-24,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,32.42984257357974,100.0,T2,5,0.429,3,1,T2,T3,,,T1,7.555555555555555,0.85,75.55555555555556,,75.0,75.0,100.0,78.26797385620914,Good,False,,,,
10023269,2021-02-23,,55.7,,6.74152,4.83446,5.75274,245.92184,2146.48733,,,3.79234,6.22,23.7,1.33,,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,75.0,50.0,,,85.9375,Excellent,False,,,,
10023269,2021-03-08,,,0.964949,7.71768,6.28472,6.05042,203.95347,1915.3791,,,2.34719,5.72,28.1,1.28,0.183263,,7,True,True,True,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0,Normal,0,1.0,3,1,DT,Normal,,,T1,7.5,0.75,75.0,,50.0,,75.0,70.0,Good,False,,,,
10023269,2021-08-09,,,,6.74337,4.81211,5.9452,,1716.11527,,,3.58851,,27.6,1.25,0.184135,,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0,Normal,0,1.0,1,0,,,,,T3,10.0,1.0,100.0,,50.0,,75.0,86.66666666666667,Excellent,False,,,,
10023269,2021-08-25,0.023,,,5.18191,3.78588,3.99778,134.85055,1303.11173,,,,6.33,25.6,1.24,0.194114,,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,50.0,100.0,75.0,76.47058823529412,Good,False,,,,
10023269,2022-02-16,,,,5.82783,4.20195,4.82927,118.35905,712.0874,,,,8.03,24.8,1.23,0.197305,,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,75.0,83.33333333333333,Excellent,False,,,,
10023269,2022-08-17,,,,6.83158,4.30627,6.13879,103.32979,281.13879,,,3.2949,6.84,30.2,1.17,0.206147,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,75.0,78.33333333333333,Good,False,,,,
10023269,2023-02-21,0.0078,,,7.19259,4.46052,8.30907,113.58345,172.4131,,,4.80463,7.24,,1.12,0.214638,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,100.0,75.0,96.42857142857143,Excellent,False,,,,
10023269,2023-08-31,0.0381,,,6.99667,4.16918,8.201,170.00787,1353.92354,0.0,266.75645,,6.68,32.4,1.11,0.213686,189.44309,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,100.0,75.0,77.94117647058823,Good,False,,,,
10023269,2024-02-29,0.0185,,,1.86333,0.94866,3.3003,177.34957,3325.27492,0.0,395.52257,,7.55,37.7,0.96427,0.256915,183.43804,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0,T1,4,1.0,1,1,,,,,T1,9.28409090909091,0.95,92.8409090909091,,25.0,100.0,75.0,79.61229946524064,Good,False,,,,
10023269,2024-09-05,0.0422,,,2.57814,1.64266,1.94812,52.57054,1256.3904,34.66715,334.00912,,5.93,48.1,1.06,0.226824,58.68376,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,100.0,75.0,77.94117647058823,Good,False,849.0,81.1,18.9,Excellent
10023269,2025-03-24,0.0073,,,3.50333,2.23171,3.40009,126.66499,1749.77854,0.0,637.25716,,6.06,34.6,1.02,0.231276,135.80128,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,100.0,75.0,77.94117647058823,Good,False,,,,
10023269,2025-09-25,,,,3.94043,2.48503,3.92295,172.29195,2031.54689,,,,6.47,31.0,969.89,0.264942,182.6688,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,75.0,78.33333333333333,Good,False,,,,
10023269,2026-03-05,,,,4.49339,2.69824,5.09227,250.7289,1890.61747,,2494.05031,,5.86,34.4,963.89,0.247455,263.07873,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,NGEF,6800000108,1993.0,1994-06-27,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.756331279945243,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,75.0,78.33333333333333,Good,False,,,,
10023292,2021-02-23,,78.3,125.59624,338.3774,342.1652,164.16905,221.04021,2366.75347,,,221.64095,27.85,12.5,4.11,,,7,True,True,True,"220/132KV, 100MVA PTR-III",PTR 100MVA,NGEF,6800000109,1993.0,1995-03-26,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.01163586584531,100.0,DT,7,0.375,4,1,DT,T3,,D1,T1,4.861111111111111,1.0,48.61111111111111,100.0,75.0,,,63.19444444444444,Good,False,,,,
10023292,2021-08-09,,,117.76024,365.96208,362.62997,184.05946,,1846.30896,,,233.79222,,14.8,4.19,0.080068,,6,True,False,True,"220/132KV, 100MVA PTR-III",PTR 100MVA,NGEF,6800000109,1993.0,1995-03-26,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.01163586584531,100.0,T3,6,0.571,3,2,DT,T3,,,T3,3.4191176470588234,0.75,34.19117647058824,,75.0,,100.0,51.127450980392155,Fair,False,,,,
10023292,2021-08-25,0.0135,,99.33877,335.74781,337.63195,161.01082,195.97057,1651.00214,,,142.66391,29.38,13.0,4.18,0.08418,,7,True,True,True,"220/132KV, 100MVA PTR-III",PTR 100MVA,NGEF,6800000109,1993.0,1995-03-26,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.01163586584531,100.0,DT,7,0.429,3,1,DT,T3,,,T1,3.5972222222222214,0.7,35.972222222222214,,75.0,100.0,100.0,57.924836601307184,Fair,False,,,,
10023292,2021-09-21,0.0121,,145.0174,318.56114,299.03262,138.41407,156.98186,1172.16237,,,137.40529,28.84,18.1,4.35,0.084085,,7,True,True,True,"220/132KV, 100MVA PTR-III",PTR 100MVA,NGEF,6800000109,1993.0,1995-03-26,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.01163586584531,100.0,DT,7,0.429,3,1,DT,T2,,,T3,3.3402777777777777,0.65,33.40277777777778,,75.0,100.0,100.0,56.41339869281045,Fair,False,,,,
10023292,2023-02-21,0.0062,,,1.02081,0.733557,1.98502,55.35569,87.89097,,,9.75338,33.0,17.8,92.66,0.00614,,6,True,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,NGEF,6800000109,1993.0,1995-03-26,220,100,0.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,31.01163586584531,100.0,Normal,0,1.0,1,0,,,,,T1,7.0,0.7,70.0,,75.0,100.0,100.0,77.94117647058823,Good,False,,,,
10023397,2021-08-25,,,,1.76837,,1.84447,131.20529,846.98518,,,3.21359,,7.2,442.73,0.001888,,5,True,False,False,"132/33KV,18.9/31.5MVA PTR-I",PTR31.5MVA,M/S TOSHIBA,90157A01,2015.0,2020-06-24,132,31.5,15800.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,5.763175906913073,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10023397,2022-03-30,,,,2.82893,,2.17386,97.11463,277.54062,,,3.34613,,6.0,610.54,0.001995,,5,True,False,False,"132/33KV,18.9/31.5MVA PTR-I",PTR31.5MVA,M/S TOSHIBA,90157A01,2015.0,2020-06-24,132,31.5,15800.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,5.763175906913073,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10023397,2022-10-31,,,,,,,,,,,,,5.4,666.48,0.001861,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-I",PTR31.5MVA,M/S TOSHIBA,90157A01,2015.0,2020-06-24,132,31.5,15800.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,5.763175906913073,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10023397,2023-07-13,,,,6.13362,0.671105,4.42459,260.66061,1251.4631,,,,,6.6,927.67,0.001712,271.92839,5,True,False,False,"132/33KV,18.9/31.5MVA PTR-I",PTR31.5MVA,M/S TOSHIBA,90157A01,2015.0,2020-06-24,132,31.5,15800.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,5.763175906913073,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10023397,2024-01-04,0.0501,,,,,,,,,,,43.58,7.0,729.34,0.00187,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-I",PTR31.5MVA,M/S TOSHIBA,90157A01,2015.0,2020-06-24,132,31.5,15800.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,5.763175906913073,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,75.0,100.0,92.85714285714286,Excellent,False,,,,
10023397,2024-02-27,,,,2.44272,0.233913,1.96228,183.81697,2587.58239,0.0,0.0,,41.16,,,,188.4785,5,True,False,False,"132/33KV,18.9/31.5MVA PTR-I",PTR31.5MVA,M/S TOSHIBA,90157A01,2015.0,2020-06-24,132,31.5,15800.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,5.763175906913073,31.5,T1,4,1.0,1,1,,,,,T1,9.772727272727273,1.0,97.72727272727273,,,,,97.72727272727273,Good,True,,,,
10023397,2024-09-26,,,,5.89834,0.671897,4.82688,453.8868,2966.1708,,,,,26.4,375.85,0.00283,465.30696,5,True,False,False,"132/33KV,18.9/31.5MVA PTR-I",PTR31.5MVA,M/S TOSHIBA,90157A01,2015.0,2020-06-24,132,31.5,15800.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,5.763175906913073,31.5,T1,4,1.0,1,1,,,,,T1,9.068181818181818,0.95,90.68181818181819,,50.0,,100.0,83.7878787878788,Good,True,,,,
10023397,2025-06-09,,,,4.52462,0.576557,3.1452,276.4269,2019.42946,,,,,19.9,302.58,0.003768,284.71851,5,True,False,False,"132/33KV,18.9/31.5MVA PTR-I",PTR31.5MVA,M/S TOSHIBA,90157A01,2015.0,2020-06-24,132,31.5,15800.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,5.763175906913073,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10023397,2025-12-18,,,,6.26658,1.56964,4.27064,363.58591,2150.50955,,,,,7.5,465.28,0.002799,375.67414,5,True,False,False,"132/33KV,18.9/31.5MVA PTR-I",PTR31.5MVA,M/S TOSHIBA,90157A01,2015.0,2020-06-24,132,31.5,15800.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,5.763175906913073,31.5,T1,4,1.0,1,1,,,,,T1,9.28409090909091,0.95,92.8409090909091,,100.0,,100.0,95.22727272727273,Good,True,,,,
10023429,2021-08-25,,,,6.77663,2.23534,1.55922,105.26886,1385.42287,,,3.39085,,7.7,1470.0,0.000378,,6,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,IMP,PT-7246,2014.0,2014-04-19,132,31.5,16000.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,11.945242984257359,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10023429,2022-03-30,,,,6.0255,2.50009,1.45877,41.88858,290.19608,,,,,8.2,1160.0,0.000711,,5,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,IMP,PT-7246,2014.0,2014-04-19,132,31.5,16000.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,11.945242984257359,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10023429,2022-10-31,,,,,,,,,,,,,4.1,1980.0,0.000341,,0,False,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,IMP,PT-7246,2014.0,2014-04-19,132,31.5,16000.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,11.945242984257359,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10023429,2022-12-23,,,,,,,,,,,,,24.8,,,,0,False,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,IMP,PT-7246,2014.0,2014-04-19,132,31.5,16000.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,11.945242984257359,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10023429,2023-07-13,,,,9.01466,3.3517,2.5373,131.80989,1234.20792,,,,,7.6,3450.0,0.000258,146.71345,5,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,IMP,PT-7246,2014.0,2014-04-19,132,31.5,16000.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,11.945242984257359,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10023429,2024-01-04,0.042,,,,,,,,,,,41.3,6.0,2000.0,0.000301,,0,False,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,IMP,PT-7246,2014.0,2014-04-19,132,31.5,16000.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,11.945242984257359,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10023429,2024-02-27,,,,4.19481,1.12301,1.65482,190.35882,2975.18115,0.0,0.0,,44.09,,,,197.29559,5,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,IMP,PT-7246,2014.0,2014-04-19,132,31.5,16000.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,11.945242984257359,31.5,T1,4,1.0,1,1,,,,,T1,9.772727272727273,1.0,97.72727272727273,,,,,97.72727272727273,Good,True,,,,
10023429,2024-09-26,,,,4.4746,1.62382,2.02284,67.29598,1379.08898,,,,,8.2,1470.0,0.000547,75.37083,5,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,IMP,PT-7246,2014.0,2014-04-19,132,31.5,16000.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,11.945242984257359,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10023429,2025-06-09,,,,5.69214,2.7843,1.10745,92.80842,1505.24279,,,,,18.9,1100.0,0.000769,102.35682,5,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,IMP,PT-7246,2014.0,2014-04-19,132,31.5,16000.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,11.945242984257359,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10023429,2025-12-18,,,,5.06237,2.05799,1.09721,69.33332,1228.56587,,,,,6.9,1460.0,0.000339,77.53651,5,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,IMP,PT-7246,2014.0,2014-04-19,132,31.5,16000.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,11.945242984257359,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10023435,2021-02-24,,,0.518667,31.99973,13.05149,27.62483,1124.43677,10880.1,,,10.9522,,17.0,,,,7,True,True,True,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,APEX,T-1056/05,1999.0,2007-09-05,220,100,45510.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,18.56536618754278,100.0,T3,6,0.3,5,1,T3,Normal,T2,T2,T1,9.305555555555555,1.0,93.05555555555556,,75.0,,,88.88888888888889,Excellent,False,,,,
10023435,2021-08-25,,,,19.13041,9.04975,10.06007,221.85098,3731.49559,,,,,18.0,271.03,0.001914,,5,True,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,APEX,T-1056/05,1999.0,2007-09-05,220,100,45510.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,18.56536618754278,100.0,T1,4,1.0,1,1,,,,,T1,7.818181818181819,0.8,78.1818181818182,,75.0,,100.0,80.45454545454547,Good,True,,,,
10023435,2022-03-30,,,,32.71692,12.78863,27.67193,532.12552,1852.30459,,,8.80469,,18.8,587.68,0.001295,,6,True,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,APEX,T-1056/05,1999.0,2007-09-05,220,100,45510.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,18.56536618754278,100.0,T1,4,1.0,1,1,,,,,T1,7.846153846153846,0.8,78.46153846153847,,75.0,,100.0,80.64102564102565,Good,True,,,,
10023435,2022-10-31,,,,,,,,,,,,,11.1,572.75,0.001245,,0,False,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,APEX,T-1056/05,1999.0,2007-09-05,220,100,45510.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,18.56536618754278,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10023435,2022-12-23,,,,,,,,,,,,,26.8,,,,0,False,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,APEX,T-1056/05,1999.0,2007-09-05,220,100,45510.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,18.56536618754278,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10023435,2023-07-13,,,0.26481,53.75423,15.9423,41.39129,1082.25434,6989.06089,,,12.71317,,16.5,656.01,0.000922,,7,True,True,True,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,APEX,T-1056/05,1999.0,2007-09-05,220,100,45510.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,18.56536618754278,100.0,T3,6,0.4,5,2,T3,Normal,T2,T3,T1,9.027777777777779,1.0,90.27777777777779,,75.0,,100.0,88.51851851851852,Excellent,False,,,,
10023435,2023-08-06,,,,29.79503,11.26886,12.96065,143.78684,4464.43284,,,,,13.4,143.17,0.002659,197.86716,5,True,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,APEX,T-1056/05,1999.0,2007-09-05,220,100,45510.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,18.56536618754278,100.0,T1,4,1.0,1,1,,,,,T1,7.15909090909091,0.75,71.59090909090911,,75.0,,100.0,76.06060606060608,Good,False,,,,
10023435,2024-01-04,,,,,,,,,,,,,17.5,,,,0,False,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,APEX,T-1056/05,1999.0,2007-09-05,220,100,45510.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,18.56536618754278,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10023435,2024-02-27,,,0.105629,21.18413,5.15281,25.54795,1229.14611,13820.0,0.0,6.76133,7.32042,30.89,,,,,7,True,True,True,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,APEX,T-1056/05,1999.0,2007-09-05,220,100,45510.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,18.56536618754278,100.0,T1,4,0.4,5,2,T2,T1,T3,T3,T1,9.166666666666666,1.0,91.66666666666666,,,,,91.66666666666666,Excellent,False,,,,
10023435,2024-09-26,,,0.100112,28.6035,9.3958,17.88529,520.37187,6998.82998,,,,,16.8,564.04,0.001277,576.31191,6,True,False,True,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,APEX,T-1056/05,1999.0,2007-09-05,220,100,45510.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,18.56536618754278,100.0,T3,6,0.75,2,1,T3,,,,T1,8.578125,0.9,85.78125,,75.0,,100.0,85.52083333333333,Poor,True,,,,
10023435,2025-06-09,,,,23.29625,7.91186,14.33624,431.20438,5225.46397,,,4.94111,,18.7,563.77,0.001972,481.75013,6,True,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,APEX,T-1056/05,1999.0,2007-09-05,220,100,45510.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,18.56536618754278,100.0,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,75.0,,100.0,84.87179487179488,Good,True,,,,
10023435,2025-12-18,,,,23.84523,8.76005,13.08198,372.48449,3828.31331,,,1.94664,,20.4,677.47,0.001101,420.08417,6,True,False,False,100MVA-220/132KV-POWER TRANSFORMER-I,PTR 100MVA,APEX,T-1056/05,1999.0,2007-09-05,220,100,45510.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,18.56536618754278,100.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,50.0,,100.0,81.02564102564102,Good,True,,,,
10023472,2021-02-24,,,19.04083,142.50499,25.0498,49.6865,526.4394,8115.75701,,,66.41442,,24.85,,,,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR 100MVA,HHE,38714,1997.0,2023-06-30,220,100,53020.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,2.74880219028063,100.0,DT,7,0.429,3,1,DT,T2,,,T1,6.944444444444445,1.0,69.44444444444444,,50.0,,,64.95726495726495,Good,False,,,,
10023472,2021-03-22,,,,,,,,,,,,,29.2,,,,0,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,HHE,38714,1997.0,2023-06-30,220,100,53020.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,2.74880219028063,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10023472,2021-08-25,,,8.78427,114.07527,21.09702,26.81814,188.44744,3432.6169,,,7.81673,,19.8,229.6,0.002029,,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR 100MVA,HHE,38714,1997.0,2023-06-30,220,100,53020.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,2.74880219028063,100.0,DT,7,0.3,5,1,DT,T2,T3,T3,T1,8.75,1.0,87.5,,75.0,,100.0,86.66666666666667,Excellent,False,,,,
10023472,2022-03-30,,,20.48349,177.20936,28.63894,63.40156,343.1405,1625.24193,,,88.22377,,22.4,230.94,0.002616,,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR 100MVA,HHE,38714,1997.0,2023-06-30,220,100,53020.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,2.74880219028063,100.0,DT,7,0.429,3,1,DT,T2,,,T1,5.25,0.7,52.5,,50.0,,100.0,58.333333333333336,Fair,False,,,,
10023472,2023-08-29,,,0.761624,1.08087,0.552846,1.7029,12.27268,141.59311,,,31.6105,,16.8,286.91,0.002019,48.06646,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR 100MVA,HHE,38714,1997.0,2023-06-30,220,100,53020.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,2.74880219028063,100.0,Normal,0,1.0,3,0,D1,PD,,,PD,6.5,0.65,65.0,,75.0,,100.0,71.66666666666667,Good,False,,,,
