Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10024546,2023-12-11,,,3.18214,15.3209,4.13687,8.63289,241.33098,1989.76011,,,31.21339,,20.7,36.95,0.00975,303.8829,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/500,2000.0,2000-04-14,132,31.5,16500.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,25.95756331279945,31.5,DT,7,0.429,3,1,DT,D1,,,T1,7.909722222222221,0.85,79.09722222222221,,50.0,,100.0,76.06481481481481,Good,False,,,,
10024546,2024-07-11,,,,,,,,,,,,,7.4,28.76,0.01337,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/500,2000.0,2000-04-14,132,31.5,16500.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,25.95756331279945,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10024546,2025-01-20,,,0.132012,2.48578,1.19685,1.54398,129.81164,2149.27229,,,5.79015,,21.2,28.77,0.013777,140.99507,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/500,2000.0,2000-04-14,132,31.5,16500.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,25.95756331279945,31.5,Normal,0,1.0,4,0,T3,D2,,T1,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10024546,2025-09-05,,,,1.37922,0.805132,0.57249,15.6277,995.17408,,,,,27.5,27.33,0.014357,18.40723,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/500,2000.0,2000-04-14,132,31.5,16500.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,25.95756331279945,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10024546,2025-09-18,,,,,,,,,,,,,21.5,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/500,2000.0,2000-04-14,132,31.5,16500.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,25.95756331279945,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10024768,2021-03-24,,,,,,,,,,,,,22.3,,,,0,False,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,230033,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10024768,2021-09-08,,,,6.28639,0.792488,1.33795,,1239.8358,,,2.83724,,11.4,756.0,0.000658,,5,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,230033,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0,Normal,0,1.0,1,0,,,,,T3,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10024768,2022-03-30,,,,6.52365,0.733534,1.26563,49.45066,382.53015,,,2.77772,,10.3,679.0,0.000593,,6,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,230033,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10024768,2022-12-19,,,,6.18927,,1.30634,31.50608,196.2675,,,,,6.5,833.2,0.000444,,4,False,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,230033,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10024768,2023-08-07,,,,7.02198,0.569511,1.50216,56.22359,864.02744,,,,,6.6,727.53,0.001938,65.27256,5,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,230033,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10024768,2025-01-06,,,,3.95658,0.340255,0.709851,41.1993,1139.87804,,,0.746127,,8.3,743.08,0.001062,46.92033,6,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,230033,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10024784,2021-03-24,,,,,,,,,,,,,21.4,,,,0,False,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,230034,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10024784,2021-09-08,,,,3.58386,0.738311,1.31497,,1198.26824,,,4.45383,,12.8,922.82,0.000557,,5,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,230034,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10024784,2022-03-30,,,,3.62353,0.595287,1.20248,44.10567,331.75431,,,3.19058,,11.3,946.2,0.000456,,6,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,230034,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10024784,2022-12-19,,,,3.34801,0.626821,1.12913,30.68332,173.10132,,,,,6.7,1190.0,0.000254,,5,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,230034,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10024784,2023-08-07,,,,3.45391,0.499023,1.29143,43.40333,723.397,,,,,12.7,1180.0,0.000694,48.67454,5,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,230034,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10024784,2025-01-20,,,,2.93167,0.428301,0.962529,57.11128,1486.00664,,,,,9.8,1230.0,0.000416,61.50153,5,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,TRIL,230034,2010.0,2011-12-03,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],14.321697467488022,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10024819,2021-03-24,,,,,,,,,,,,,19.2,,,,0,False,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,VIJAY ELECTRICALS,90124B05,2012.0,2013-08-30,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],12.580424366872005,15.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10024819,2021-09-20,,,,3.57965,1.40228,5.19137,324.97183,1364.92121,,,6.21391,,8.7,290.64,0.003413,,6,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,VIJAY ELECTRICALS,90124B05,2012.0,2013-08-30,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],12.580424366872005,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10024819,2022-03-30,,,,4.35653,1.5268,6.20725,240.07976,481.36333,,,8.59345,,7.6,653.73,0.000995,,6,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,VIJAY ELECTRICALS,90124B05,2012.0,2013-08-30,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],12.580424366872005,15.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10024819,2022-12-19,,,,4.84591,1.6493,7.94061,221.33144,296.39094,,,6.55273,,4.0,1050.0,0.000549,,6,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,VIJAY ELECTRICALS,90124B05,2012.0,2013-08-30,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],12.580424366872005,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10024819,2023-08-07,,,,7.3084,1.94462,10.64456,421.58741,1579.64375,,,10.87364,,5.0,705.48,0.00134,452.36656,6,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,VIJAY ELECTRICALS,90124B05,2012.0,2013-08-30,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],12.580424366872005,15.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,100.0,92.17948717948718,Good,True,,,,
10024819,2025-01-06,,,,5.16716,1.26314,5.76452,359.44438,2759.30778,,,1.01314,,6.3,832.85,0.003185,372.56448,6,True,False,False,25MVA 220/11KV POWERTRANSFORMER,PTR 25MVA,VIJAY ELECTRICALS,90124B05,2012.0,2013-08-30,220,15/25,0.0,SS-220KV-LKSR,LAKKASAGARAM-220/11KV-SUBSTATION[LIS],12.580424366872005,15.0,T1,4,1.0,1,1,,,,,T1,9.134615384615383,0.95,91.34615384615384,,100.0,,100.0,94.23076923076923,Good,True,,,,
10024887,2021-04-06,,,1.12281,144.74389,24.64886,29.25139,320.13902,4323.15348,,,20.46736,,21.2,59.1,0.005089,,7,True,True,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,T3,6,0.6,5,3,T3,T2,T3,T3,T1,8.61111111111111,1.0,86.1111111111111,,50.0,,100.0,80.74074074074073,Poor,True,,,,
10024887,2021-11-03,,,2.53302,157.08956,27.64051,27.6294,107.81218,1565.33213,,,5.07228,,20.7,63.7,0.005382,,7,True,True,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,7.111111111111112,0.8,71.11111111111111,,50.0,,100.0,70.74074074074075,Poor,True,,,,
10024887,2022-06-07,,,1.59356,18.28472,2.77937,2.35571,32.99483,258.10052,,,4.88774,,22.6,247.21,0.000897,,7,True,True,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,DT,7,0.375,4,1,DT,T2,,T3,T1,6.979166666666666,0.75,69.79166666666666,,50.0,,100.0,69.8611111111111,Good,False,,,,
10024887,2023-01-02,,,4.512,197.08282,36.80538,51.65293,131.51679,457.12259,,,20.3959,,12.3,72.01,0.004686,,7,True,True,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.666666666666667,0.75,66.66666666666667,,75.0,,100.0,72.77777777777779,Poor,True,,,,
10024887,2023-03-01,,,4.13773,172.76631,32.80495,41.56415,85.60871,225.66208,,,22.15948,,,,,,7,True,True,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.222222222222222,0.7,62.22222222222222,,,,,62.22222222222222,Poor,True,,,,
10024887,2023-04-27,0.00825,,110.18513,270.52315,38.09733,83.79191,49.33175,115.81387,,,273.42581,23.060000000000002,8.3,64.58,0.0049475000000000005,825.35508,7,True,True,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,DT,7,0.429,3,1,DT,Normal,,,PD,4.243055555555555,0.65,42.43055555555556,,100.0,100.0,100.0,66.13562091503269,Good,False,,,,
10024887,2023-05-01,,,110.76404,,34.78009,74.58626,37.62698,96.01255,,,159.82844,,15.7,,,417.58581,6,True,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,PD,1,1.0,1,1,,,,,PD,5.016666666666667,0.7,50.16666666666667,,75.0,,,55.8974358974359,Fair,False,,,,
10024887,2023-05-05,,,202.93865,335.62293,45.65422,112.07806,145.10784,472.52197,,,289.17267,,,,,1130.57437,7,True,True,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,D2,3,0.556,4,2,D2,Normal,D2,,T3,4.569444444444444,0.7,45.694444444444436,,,,,45.694444444444436,Fair,False,,,,
10024887,2023-05-24,,,178.07844,314.61741,43.52574,102.75422,134.81376,409.52862,,,265.89421,,,,,,7,True,True,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,D2,3,0.429,3,1,D2,Normal,,,T3,4.243055555555555,0.65,42.43055555555556,,,,,42.43055555555556,Fair,False,,,,
10024887,2023-06-12,,,164.12687,352.1099,48.63975,109.85727,120.27312,330.87705,,,242.02311,,,,,,7,True,True,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,DT,7,0.429,3,1,DT,Normal,,,T3,4.243055555555555,0.65,42.43055555555556,,,,,42.43055555555556,Fair,False,,,,
10024887,2023-08-01,,,142.30525,644.4673,80.77051,263.14758,467.52802,4640.00655,,,278.49204,,,,,,7,True,True,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,DT,7,0.429,3,1,DT,T2,,,T3,3.159722222222222,0.65,31.59722222222222,,,,,31.59722222222222,Poor,False,,,,
10024887,2023-08-25,,,96.15854,510.58544,70.59068,176.85348,129.96709,1197.23738,,,106.81762,,19.1,54.41,0.00565,,7,True,True,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,DT,7,0.429,3,1,DT,T2,,,T3,3.611111111111111,0.65,36.11111111111111,,75.0,,100.0,52.40740740740741,Fair,False,,,,
10024887,2023-09-04,,,382.93485,836.76449,101.28527,346.82694,314.37781,2884.81519,,,619.75739,,16.6,61.01,0.004875,,7,True,True,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,DT,7,0.429,3,1,DT,Normal,,,T3,2.8888888888888893,0.65,28.888888888888893,,75.0,,100.0,47.59259259259259,Fair,False,,,,
10024887,2023-09-18,0.0246,,0.154335,0.237322,,0.404591,1.35142,120.18176,,,,22.0,11.8,61.23,0.006685,2.11854,5,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,Normal,0,1.0,2,0,D1,,,,T1,7.5,0.75,75.0,,75.0,100.0,100.0,80.88235294117648,Excellent,False,,,,
10024887,2023-09-24,0.0197,,2.8826,2.83425,0.50242,1.14608,4.3487,60.56041,,,,22.3,9.2,55.24,0.007602,11.66217,6,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,D2,3,0.75,2,1,D2,,,,T1,6.9140625,0.75,69.140625,,100.0,100.0,100.0,81.84742647058823,Poor,True,,,,
10024887,2023-11-09,0.022,,4.63057,4.83396,1.04769,1.77728,7.85528,162.494,,,,21.69,16.4,64.63,0.00684,20.07595,6,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,D2,3,0.75,2,1,D2,,,,T1,7.8359375,0.85,78.359375,,75.0,100.0,100.0,82.85845588235294,Poor,True,,,,
10024887,2024-07-11,,,,,,,,,,,,,22.1,64.13,0.006369,,0,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10024887,2024-07-19,,,117.1,96.3,7.4,85.8,137.9,945.2,,,468.8,25.37,19.7,67.16,0.00466,,7,True,True,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,D1,2,0.556,4,2,D2,D1,D1,,PD,6.666666666666666,1.0,66.66666666666666,,75.0,,100.0,72.77777777777777,Good,False,,,,
10024887,2024-07-23,0.0403,,,,,,,,,,,20.44,9.2,66.61,0.006804,,0,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10024887,2024-07-26,0.1199,,,,,,,37.4,,,,25.47,7.3,63.44,0.006531,,1,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,50.0,100.0,94.11764705882354,Excellent,False,,,,
10024887,2024-07-28,,,,,,,4.5,65.6,,,,,23.6,62.13,0.005588,,2,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10024887,2024-07-30,,,,,,,4.9,60.3,,,,,19.0,56.58,0.005933,,2,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10024887,2024-08-08,,,,3.5,,3.6,16.6,172.4,,,10.4,,15.7,,,,5,True,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10024887,2024-08-19,,,,2.7,,,18.5,155.3,,,9.1,,21.3,,,,4,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,,80.76923076923076,Excellent,False,,,,
10024887,2024-09-12,0.0276,,2.79219,75.31412,8.70224,21.67508,14.50777,442.44576,0.0,0.0,,21.97,25.4,47.82,0.010312,122.97804,6,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,T3,6,1.0,2,2,T3,,,,T3,7.875,0.9,78.75,,50.0,100.0,100.0,78.67647058823529,Poor,True,,,,
10024887,2025-01-06,0.0094,,1.89919,39.54465,5.44501,8.70359,26.00326,524.38407,,,1.166,22.26,19.1,70.97,0.006196,82.76902,7,True,True,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,7.909722222222221,0.85,79.09722222222221,,75.0,100.0,100.0,83.29248366013073,Poor,True,,,,
10024887,2025-05-05,0.0868,,1.71977,31.31635,4.72618,5.70438,34.06155,737.06329,,,,22.46,32.9,62.13,0.005995,77.50886,6,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,DT,7,0.75,2,1,DT,,,,T1,8.7578125,0.95,87.578125,,25.0,75.0,100.0,76.51654411764706,Poor,True,,,,
10024887,2025-06-18,0.15,,,17.3,,,34.4,736.5,,,,24.58,33.5,77.73,0.004306,,3,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,50.0,100.0,77.94117647058823,Good,False,,,,
10024887,2025-09-05,0.0379,,1.62533,37.08206,6.98714,3.99502,7.73349,916.67612,,,,21.86,25.4,69.36,0.005919,57.44407,6,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T-794/46083,,2010-03-31,132,31.5,13900.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,15.997262149212867,31.5,T3,6,1.0,2,2,T3,,,,T3,7.8359375,0.85,78.359375,,50.0,100.0,100.0,78.4466911764706,Poor,True,,,,
10024904,2021-04-06,,,8.4996,14.91069,2.28445,3.03954,67.52216,2073.93994,,,19.8907,,14.75,930.33,0.000666,,7,True,True,True,31.5 MVA 132/33KV PTR II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13590,,2014-04-19,132,31.5,15135.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,11.945242984257359,31.5,D2,3,0.429,3,1,D2,Normal,,,T1,9.305555555555555,1.0,93.05555555555556,,75.0,,100.0,90.37037037037037,Excellent,False,,,,
10024904,2021-11-03,,,,14.84479,2.64099,1.59667,26.40613,882.53946,,,,,13.899999999999999,1100.0,0.000717,,5,True,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13590,,2014-04-19,132,31.5,15135.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,11.945242984257359,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10024904,2022-06-07,,,2029.93061,280.04426,13.46173,171.11356,111.21397,248.86174,,,4885.64323,,26.6,188.11,0.003593,,7,True,True,True,31.5 MVA 132/33KV PTR II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13590,,2014-04-19,132,31.5,15135.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,11.945242984257359,31.5,D2,3,0.5,4,2,D2,D1,,D2,PD,4.375,0.75,43.75,,50.0,,100.0,52.5,Fair,False,,,,
10024904,2022-06-27,,,1.73561,18.4613,2.74807,2.30224,35.36913,277.6608,,,5.0722,,,,,,7,True,True,True,31.5 MVA 132/33KV PTR II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13590,,2014-04-19,132,31.5,15135.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,11.945242984257359,31.5,DT,7,0.375,4,1,DT,T2,,T3,T1,6.513888888888888,0.7,65.13888888888889,,,,,65.13888888888889,Good,False,,,,
10024904,2023-01-02,,,3.21722,17.3543,2.89288,2.48578,29.33445,233.57092,,,3.17152,,8.5,1600.0,0.000562,,7,True,True,True,31.5 MVA 132/33KV PTR II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13590,,2014-04-19,132,31.5,15135.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,11.945242984257359,31.5,DT,7,0.429,3,1,DT,T2,,,T1,8.840277777777777,0.95,88.40277777777776,,100.0,,100.0,92.26851851851852,Excellent,False,,,,
10024904,2023-03-01,,,3.24999,15.83433,2.62381,2.16654,17.59827,113.15191,,,3.35328,,,,,,7,True,True,True,31.5 MVA 132/33KV PTR II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13590,,2014-04-19,132,31.5,15135.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,11.945242984257359,31.5,DT,7,0.429,3,1,DT,T2,,,T1,8.375,0.9,83.75,,,,,83.75,Excellent,False,,,,
10024904,2023-11-09,,,2.29195,23.02294,3.6208,4.07972,30.28351,521.05726,,,,,8.7,202.76,0.004279,63.30848,6,True,False,True,31.5 MVA 132/33KV PTR II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13590,,2014-04-19,132,31.5,15135.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,11.945242984257359,31.5,DT,7,0.75,2,1,DT,,,,T1,9.21875,1.0,92.1875,,100.0,,100.0,94.79166666666667,Poor,True,,,,
10024904,2024-07-11,,,,,,,,,,,,,6.5,574.7,0.001317,,0,False,False,False,31.5 MVA 132/33KV PTR II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13590,,2014-04-19,132,31.5,15135.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,11.945242984257359,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10024904,2025-01-20,,,1.3153,7.15586,1.27369,0.839765,34.02395,1385.90335,,,0.534529,,10.1,957.51,0.001059,45.15892,7,True,True,True,31.5 MVA 132/33KV PTR II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13590,,2014-04-19,132,31.5,15135.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,11.945242984257359,31.5,DT,7,0.429,3,1,DT,T2,,,T1,9.305555555555555,1.0,93.05555555555556,,75.0,,100.0,90.37037037037037,Excellent,False,,,,
10024904,2025-09-05,,,0.774644,4.33988,0.813666,0.523297,6.67423,821.32502,,,,,14.7,811.29,0.001277,13.12981,6,True,False,True,31.5 MVA 132/33KV PTR II,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13590,,2014-04-19,132,31.5,15135.0,SS-132KV-RCRL,RACHERLA-132/33KV-SUBSTATION,11.945242984257359,31.5,Normal,0,1.0,2,0,DT,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10024981,2022-03-15,0.0227,,,9.38561,5.95471,2.16159,88.83478,288.30374,,,164.2369,12.64,2.4,43.16,0.008808,,6,True,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36086,2004.0,2022-11-14,132,10/16,11250.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,3.373032169746749,10.0,PD,1,1.0,1,1,,,,,PD,9.615384615384615,1.0,96.15384615384615,,100.0,100.0,100.0,97.73755656108597,Good,True,,,,
10024981,2022-08-22,-0.0172,,,4.83845,3.43943,1.31456,30.61867,76.13516,,,124.03818,20.27,13.7,34.64,0.013198,,6,True,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36086,2004.0,2022-11-14,132,10/16,11250.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,3.373032169746749,10.0,PD,1,1.0,1,1,,,,,PD,8.653846153846153,0.9,86.53846153846153,,75.0,100.0,100.0,87.66968325791856,Good,True,,,,
10024981,2022-11-15,,,,,,,,,,,,,12.1,25.26,0.016305,,0,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36086,2004.0,2022-11-14,132,10/16,11250.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,3.373032169746749,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10024981,2023-01-09,,,,25.36047,12.12094,9.28514,33.96227,95.29449,,,57.48518,,10.5,31.32,0.009944,,6,True,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36086,2004.0,2022-11-14,132,10/16,11250.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,3.373032169746749,10.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10024981,2023-02-28,,,,308.70053,74.91158,103.88857,55.73437,87.66768,,,169.20958,,,,,,6,True,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36086,2004.0,2022-11-14,132,10/16,11250.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,3.373032169746749,10.0,T3,6,1.0,1,1,,,,,T3,5.913461538461538,0.75,59.13461538461539,,,,,59.13461538461539,Poor,True,,,,
10024981,2023-05-02,,,,407.99126,118.33771,129.73797,41.58568,49.48789,,,223.53712,,,,,921.18974,6,True,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36086,2004.0,2022-11-14,132,10/16,11250.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,3.373032169746749,10.0,T3,6,1.0,1,1,,,,,T3,4.326923076923077,0.75,43.26923076923077,,,,,43.26923076923077,Poor,True,,,,
10024981,2023-07-12,,,0.494445,334.0238,110.93771,122.76691,300.12542,1467.68053,,,207.05391,,21.2,38.01,0.007911,,7,True,True,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36086,2004.0,2022-11-14,132,10/16,11250.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,3.373032169746749,10.0,T3,6,1.0,4,4,T3,T3,,T3,T3,5.152777777777778,0.7,51.52777777777777,,50.0,,100.0,57.68518518518518,Poor,True,,,,
10024981,2023-11-24,,,0.569911,177.53046,66.04918,51.72182,76.74121,441.29511,,,93.95808,,23.4,35.35,0.009044,466.58518,7,True,True,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36086,2004.0,2022-11-14,132,10/16,11250.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,3.373032169746749,10.0,T3,6,0.875,4,3,T3,T3,,T1,T3,6.416666666666666,0.7,64.16666666666666,,50.0,,100.0,66.1111111111111,Poor,True,,,,
10024981,2024-05-08,,,0.333135,50.91567,13.89918,24.11825,123.18721,1051.38338,,,116.98909,,43.2,35.97,0.008313,329.4798,7,True,True,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36086,2004.0,2022-11-14,132,10/16,11250.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,3.373032169746749,10.0,T3,6,0.5,4,2,T3,D2,,T3,T1,6.513888888888888,0.7,65.13888888888889,,25.0,,100.0,61.75925925925926,Good,False,,,,
10024981,2024-05-29,,,0.339867,58.70097,16.43343,30.05674,144.17879,836.66811,,,126.32248,,46.4,28.58,0.010646,376.09448,7,True,True,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36086,2004.0,2022-11-14,132,10/16,11250.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,3.373032169746749,10.0,T3,6,0.5,4,2,T3,D2,,T3,T1,6.513888888888888,0.7,65.13888888888889,,25.0,,100.0,61.75925925925926,Good,False,,,,
10024981,2024-08-06,,,,,,,,,,,,,23.6,,,,0,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36086,2004.0,2022-11-14,132,10/16,11250.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,3.373032169746749,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10024981,2024-08-12,,,,,,,,,,,,,10.7,31.33,0.009426,,0,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36086,2004.0,2022-11-14,132,10/16,11250.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,3.373032169746749,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10024981,2025-03-26,,,1.12375,114.01195,36.35637,29.91378,179.5713,1601.48131,,,80.82163,,18.8,23.06,0.016851,441.79372,7,True,True,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36086,2004.0,2022-11-14,132,10/16,11250.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,3.373032169746749,10.0,T3,6,0.875,4,3,T3,T3,,T3,T1,8.88888888888889,1.0,88.8888888888889,,75.0,,100.0,87.59259259259261,Poor,True,,,,
10024981,2026-01-21,,,0.676818,39.44068,19.60021,7.79767,70.88013,955.45471,,,51.919,,24.3,27.43,0.009874,190.28737,7,True,True,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36086,2004.0,2022-11-14,132,10/16,11250.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,3.373032169746749,10.0,Normal,0,1.0,4,0,T3,D2,,T1,T1,7.0,0.7,70.0,,50.0,,100.0,70.0,Good,False,,,,
10024990,2021-06-03,,,3.1041,3.7477,1.247,2.1941,57.5862,1379.933,,,18.4769,,19.6,99.67,0.004135,,7,True,True,True,132/33KV-31.5MVA-POWER TRANSFORMER,PTR31.5MVA,EMCO,1332/11603,1995.0,2013-12-19,132,31.5,0.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,12.276522929500342,31.5,D2,3,0.556,4,2,D2,D1,D2,,T1,9.305555555555555,1.0,93.05555555555556,,75.0,,100.0,90.37037037037037,Excellent,False,,,,
10024990,2022-01-05,,,5.84754,4.81785,1.23299,1.837,37.67872,699.68645,,,14.00363,,17.4,142.2,0.004409,,7,True,True,True,132/33KV-31.5MVA-POWER TRANSFORMER,PTR31.5MVA,EMCO,1332/11603,1995.0,2013-12-19,132,31.5,0.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,12.276522929500342,31.5,D1,2,0.556,4,2,D2,D1,D1,,T1,8.375,0.9,83.75,,75.0,,100.0,84.16666666666667,Excellent,False,,,,
10024990,2022-05-18,,,,,,,,,,,,,24.1,,,,0,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER,PTR31.5MVA,EMCO,1332/11603,1995.0,2013-12-19,132,31.5,0.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,12.276522929500342,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10024990,2022-07-21,,,1.13436,3.2944,1.11679,1.48263,22.87184,244.10071,,,12.65892,,12.4,104.35,0.00508,,7,True,True,True,132/33KV-31.5MVA-POWER TRANSFORMER,PTR31.5MVA,EMCO,1332/11603,1995.0,2013-12-19,132,31.5,0.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,12.276522929500342,31.5,DT,7,0.429,3,1,DT,D2,,,T1,9.305555555555555,1.0,93.05555555555556,,75.0,,100.0,90.37037037037037,Excellent,False,,,,
10024990,2023-01-30,0.0034,,2.33143,3.91906,1.07156,1.50129,17.98386,118.87865,,,13.08023,27.98,9.9,131.26,0.00376,,7,True,True,True,132/33KV-31.5MVA-POWER TRANSFORMER,PTR31.5MVA,EMCO,1332/11603,1995.0,2013-12-19,132,31.5,0.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,12.276522929500342,31.5,D2,3,0.429,3,1,D2,D1,,,T1,8.840277777777777,0.95,88.40277777777776,,100.0,100.0,100.0,93.1781045751634,Excellent,False,,,,
10024990,2023-05-18,,,125.01642,21.58555,1.93767,7.41632,22.75143,161.15938,,,42.63661,,,,,221.344,7,True,True,True,132/33KV-31.5MVA-POWER TRANSFORMER,PTR31.5MVA,EMCO,1332/11603,1995.0,2013-12-19,132,31.5,0.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,12.276522929500342,31.5,D2,3,0.333,4,1,D2,T1,D1,,D1,6.729166666666666,0.85,67.29166666666666,,,,,67.29166666666666,Good,False,,,,
10024990,2023-06-06,,,4.73207,14.39898,2.254,3.51757,30.3986,157.70614,,,17.22854,,,,,72.52977,7,True,True,True,132/33KV-31.5MVA-POWER TRANSFORMER,PTR31.5MVA,EMCO,1332/11603,1995.0,2013-12-19,132,31.5,0.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,12.276522929500342,31.5,DT,7,0.429,3,1,DT,Normal,,,T1,6.979166666666666,0.75,69.79166666666666,,,,,69.79166666666666,Good,False,,,,
10024990,2023-09-13,0.0163,,2.63092,3.6899,1.02568,1.67773,19.1465,511.84001,0.0,0.0,,27.64,14.8,146.09,0.003639,28.15999,6,True,False,True,132/33KV-31.5MVA-POWER TRANSFORMER,PTR31.5MVA,EMCO,1332/11603,1995.0,2013-12-19,132,31.5,0.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,12.276522929500342,31.5,D2,3,0.75,2,1,D2,,,,T1,7.8359375,0.85,78.359375,,75.0,100.0,100.0,82.85845588235294,Poor,True,,,,
10024990,2024-04-01,,,,,,,,,,,,,20.3,84.4,0.004302,,0,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER,PTR31.5MVA,EMCO,1332/11603,1995.0,2013-12-19,132,31.5,0.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,12.276522929500342,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10024990,2024-06-20,,,2.41672,1.51228,0.360905,0.974575,36.69289,698.30871,,,8.71021,,19.2,144.53,0.003585,50.73253,7,True,True,True,132/33KV-31.5MVA-POWER TRANSFORMER,PTR31.5MVA,EMCO,1332/11603,1995.0,2013-12-19,132,31.5,0.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,12.276522929500342,31.5,D1,2,0.556,4,2,D2,D1,D1,,T1,9.305555555555555,1.0,93.05555555555556,,75.0,,100.0,90.37037037037037,Excellent,False,,,,
10024990,2024-11-27,,,2.4264,3.35032,0.921568,0.894903,17.15569,940.56879,,,,19.31,23.2,81.03,0.007985,24.76734,6,True,False,True,132/33KV-31.5MVA-POWER TRANSFORMER,PTR31.5MVA,EMCO,1332/11603,1995.0,2013-12-19,132,31.5,0.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,12.276522929500342,31.5,D2,3,0.75,2,1,D2,,,,T1,9.21875,1.0,92.1875,,50.0,,100.0,84.79166666666667,Poor,True,,,,
10024990,2025-12-05,,,2.5355,2.24352,0.490685,0.792506,17.31782,849.47183,,,,,18.6,76.88,0.009107,23.44635,6,True,False,True,132/33KV-31.5MVA-POWER TRANSFORMER,PTR31.5MVA,EMCO,1332/11603,1995.0,2013-12-19,132,31.5,0.0,SS-132KV-GUDR,GUDUR(K)-132/33KV-SUBSTATION,12.276522929500342,31.5,D2,3,0.75,2,1,D2,,,,T1,9.21875,1.0,92.1875,,75.0,,100.0,89.79166666666667,Poor,True,,,,
10025224,2021-07-19,,,5.86323,31.32299,8.09186,2.43271,131.9195,1984.19334,,,8.19779,,18.6,55.69,0.006756,,7,True,True,True,31.5 MVA 132/33KV PTR-4,PTR31.5MVA,Andrew Yule,13303,2006.0,2024-01-12,132,31.5,14000.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,2.212183436002738,31.5,DT,7,0.429,3,1,DT,T2,,,T1,9.305555555555555,1.0,93.05555555555556,,75.0,,100.0,90.37037037037037,Excellent,False,,,,
10025224,2022-02-14,,,7.96906,30.19546,4.59533,4.49482,61.18096,775.46894,,,12.53576,,9.2,369.64,0.002187,,7,True,True,True,31.5 MVA 132/33KV PTR-4,PTR31.5MVA,Andrew Yule,13303,2006.0,2024-01-12,132,31.5,14000.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,2.212183436002738,31.5,DT,7,0.429,3,1,DT,T2,,,T1,7.909722222222221,0.85,79.09722222222221,,100.0,,100.0,86.06481481481482,Excellent,False,,,,
10025224,2022-08-11,,,7.79109,20.38425,3.50648,2.31675,36.61379,276.688,,,10.6212,,8.8,263.62,0.002328,,7,True,True,True,31.5 MVA 132/33KV PTR-4,PTR31.5MVA,Andrew Yule,13303,2006.0,2024-01-12,132,31.5,14000.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,2.212183436002738,31.5,DT,7,0.429,3,1,DT,T2,,,T1,8.375,0.9,83.75,,100.0,,100.0,89.16666666666667,Excellent,False,,,,
10025224,2023-02-27,0.0063,,8.97991,12.77623,2.1743,1.465,15.30027,102.54208,,,4.3534,30.66,28.3,249.32,0.001906,,7,True,True,True,31.5 MVA 132/33KV PTR-4,PTR31.5MVA,Andrew Yule,13303,2006.0,2024-01-12,132,31.5,14000.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,2.212183436002738,31.5,D2,3,0.556,4,2,D2,T2,D2,,T1,8.840277777777777,0.95,88.40277777777776,,50.0,100.0,100.0,84.35457516339869,Excellent,False,,,,
10025224,2023-05-18,,,94.95336,6898.13742,870.3117,1945.46955,52.73914,257.43858,,,942.80061,,,,,,7,True,True,True,31.5 MVA 132/33KV PTR-4,PTR31.5MVA,Andrew Yule,13303,2006.0,2024-01-12,132,31.5,14000.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,2.212183436002738,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,2.1666666666666665,0.65,21.666666666666664,,,,,21.666666666666664,Poor,False,,,,
10025224,2023-06-06,,,2258.49769,55934.6,6402.48638,12282.1,68.98656,230.40634,,,3591.94377,,,,,,7,True,True,True,31.5 MVA 132/33KV PTR-4,PTR31.5MVA,Andrew Yule,13303,2006.0,2024-01-12,132,31.5,14000.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,2.212183436002738,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,2.333333333333333,0.7,23.333333333333332,,,,,23.333333333333332,Poor,False,,,,
10025224,2023-06-07,,,2397.74661,60411.3,6910.8341,13661.4,82.31594,239.66144,,,4986.07429,,,,,,7,True,True,True,31.5 MVA 132/33KV PTR-4,PTR31.5MVA,Andrew Yule,13303,2006.0,2024-01-12,132,31.5,14000.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,2.212183436002738,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,2.1666666666666665,0.65,21.666666666666664,,,,,21.666666666666664,Poor,False,,,,
10025224,2023-07-06,0.0026,,,,,0.370753,1.08245,272.05811,,,,30.28,4.5,552.4,0.001362,1.37001,3,False,False,False,31.5 MVA 132/33KV PTR-4,PTR31.5MVA,Andrew Yule,13303,2006.0,2024-01-12,132,31.5,14000.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,2.212183436002738,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,100.0,100.0,94.11764705882354,Excellent,False,,,,
10025224,2023-07-10,,,2.71359,23.53073,1.59566,5.0717,3.59048,196.83775,,,,,8.1,,,36.52182,6,True,False,True,31.5 MVA 132/33KV PTR-4,PTR31.5MVA,Andrew Yule,13303,2006.0,2024-01-12,132,31.5,14000.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,2.212183436002738,31.5,DT,7,0.75,2,1,DT,,,,T3,7.8359375,0.85,78.359375,,100.0,,,83.35336538461539,Poor,True,,,,
10025224,2023-12-22,,,,,,,,,,,,,6.4,,,,0,False,False,False,31.5 MVA 132/33KV PTR-4,PTR31.5MVA,Andrew Yule,13303,2006.0,2024-01-12,132,31.5,14000.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,2.212183436002738,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10025224,2024-01-07,,,13.57197,143.417,12.35774,22.76851,15.57123,219.22733,,,,,,,,207.68832,6,True,False,True,31.5 MVA 132/33KV PTR-4,PTR31.5MVA,Andrew Yule,13303,2006.0,2024-01-12,132,31.5,14000.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,2.212183436002738,31.5,DT,7,0.75,2,1,DT,,,,T3,7.96875,1.0,79.6875,,,,,79.6875,Poor,True,,,,
10025224,2024-01-11,,,12.13,62.55,,9.91,11.64,318.06,,,,,6.5,,,,5,True,False,True,31.5 MVA 132/33KV PTR-4,PTR31.5MVA,Andrew Yule,13303,2006.0,2024-01-12,132,31.5,14000.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,2.212183436002738,31.5,DT,7,0.75,2,1,DT,,,,T3,5.625,0.75,56.25,,100.0,,,66.34615384615384,Poor,True,,,,
10025224,2024-01-19,,,15.65754,385.63848,88.55795,147.77271,14.03724,280.46303,,,33.52034,,11.2,,,685.24898,7,True,True,True,31.5 MVA 132/33KV PTR-4,PTR31.5MVA,Andrew Yule,13303,2006.0,2024-01-12,132,31.5,14000.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,2.212183436002738,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.208333333333334,0.75,52.083333333333336,,75.0,,,57.371794871794876,Poor,True,,,,
10025224,2024-02-19,,,22.74605,727.88429,204.52588,300.43367,51.63968,643.65577,,,43.70715,,14.2,428.81,0.001973,,7,True,True,True,31.5 MVA 132/33KV PTR-4,PTR31.5MVA,Andrew Yule,13303,2006.0,2024-01-12,132,31.5,14000.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,2.212183436002738,31.5,T3,6,0.5,5,3,T3,T2,T2,T3,T3,3.25,0.65,32.5,,75.0,,100.0,50.0,Fair,False,,,,
10025224,2024-03-22,,,,275.27,35.4,,55.94,1504.39,,,73.7,,12.2,,,,5,True,False,False,31.5 MVA 132/33KV PTR-4,PTR31.5MVA,Andrew Yule,13303,2006.0,2024-01-12,132,31.5,14000.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,2.212183436002738,31.5,T3,6,1.0,1,1,,,,,T3,6.800000000000001,0.8,68.0,,75.0,,,69.61538461538461,Poor,True,,,,
10025224,2024-03-25,,,,148.39,15.67,,15.74,920.2,,,6.29,,7.4,,,,5,True,False,False,31.5 MVA 132/33KV PTR-4,PTR31.5MVA,Andrew Yule,13303,2006.0,2024-01-12,132,31.5,14000.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,2.212183436002738,31.5,T3,6,1.0,1,1,,,,,T3,6.9375,0.75,69.375,,100.0,,,76.4423076923077,Poor,True,,,,
10025224,2024-06-20,0.0268,,0.425053,62.10322,22.63584,31.8558,21.14622,331.72114,,,,29.94,13.8,289.05,0.002165,138.22092,6,True,False,True,31.5 MVA 132/33KV PTR-4,PTR31.5MVA,Andrew Yule,13303,2006.0,2024-01-12,132,31.5,14000.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,2.212183436002738,31.5,T3,6,1.0,2,2,T3,,,,T3,8.1015625,0.85,81.015625,,75.0,100.0,100.0,84.42095588235294,Poor,True,,,,
10025224,2024-11-27,0.1031,,0.919767,361.57896,174.19427,107.51724,57.35113,1126.54127,,,8.79785,27.43,13.6,296.8,0.003668,710.36443,7,True,True,True,31.5 MVA 132/33KV PTR-4,PTR31.5MVA,Andrew Yule,13303,2006.0,2024-01-12,132,31.5,14000.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,2.212183436002738,31.5,T2,5,0.6,5,3,T3,T2,T2,T2,T3,6.25,0.75,62.5,,75.0,50.0,100.0,67.64705882352942,Fair,True,,,,
10025224,2025-11-03,,,1.48576,118.48339,81.09003,12.01135,53.78801,1268.6611,,,,,12.7,341.69,0.002666,266.84195,6,True,False,True,31.5 MVA 132/33KV PTR-4,PTR31.5MVA,Andrew Yule,13303,2006.0,2024-01-12,132,31.5,14000.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,2.212183436002738,31.5,T3,6,1.0,2,2,T3,,,,T3,7.0390625,0.85,70.390625,,75.0,,100.0,75.26041666666667,Poor,True,,,,
10025241,2021-07-19,,,,5.50605,1.4438,1.89647,128.85359,2526.8085,,,7.28074,,17.7,474.06,0.001516,,6,True,False,False,"132/33KV,31.5 MVA PTR-III (MAKE-APEX)",PTR31.5MVA,APEX,T-1087/5,1999.0,1999-11-01,132,16,9900.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,26.409308692676248,16.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,75.0,,100.0,93.71794871794872,Good,True,,,,
10025241,2022-02-14,,,2.76104,24.02407,6.35917,2.50093,72.84542,796.27384,,,7.23086,,16.4,60.65,0.006226,,7,True,True,True,"132/33KV,31.5 MVA PTR-III (MAKE-APEX)",PTR31.5MVA,APEX,T-1087/5,1999.0,1999-11-01,132,16,9900.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,26.409308692676248,16.0,DT,7,0.429,3,1,DT,T2,,,T1,7.909722222222221,0.85,79.09722222222221,,75.0,,100.0,81.06481481481481,Excellent,False,,,,
10025241,2022-08-11,,,2.2836,15.04518,4.70951,2.07207,53.33279,304.65303,,,8.75497,,16.9,47.48,0.007865,,7,True,True,True,"132/33KV,31.5 MVA PTR-III (MAKE-APEX)",PTR31.5MVA,APEX,T-1087/5,1999.0,1999-11-01,132,16,9900.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,26.409308692676248,16.0,DT,7,0.429,3,1,DT,T3,,,T1,8.375,0.9,83.75,,75.0,,100.0,84.16666666666667,Excellent,False,,,,
10025241,2023-02-27,0.0087,,1.7929,10.34646,3.34535,1.75561,25.83847,118.16455,,,5.5458,17.65,,44.97,0.007955,,7,True,True,True,"132/33KV,31.5 MVA PTR-III (MAKE-APEX)",PTR31.5MVA,APEX,T-1087/5,1999.0,1999-11-01,132,16,9900.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,26.409308692676248,16.0,DT,7,0.429,3,1,DT,T2,,,T1,9.305555555555555,1.0,93.05555555555556,,,100.0,100.0,95.03968253968253,Excellent,False,,,,
10025241,2023-08-29,0.0299,,2.2201,15.32336,4.43235,4.8168,94.157,1014.56336,0.0,0.0,17.62004,16.18,18.7,52.0,0.006136,138.57721,7,True,True,True,"132/33KV,31.5 MVA PTR-III (MAKE-APEX)",PTR31.5MVA,APEX,T-1087/5,1999.0,1999-11-01,132,16,9900.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,26.409308692676248,16.0,DT,7,0.429,3,1,DT,Normal,,,T1,8.375,0.9,83.75,,75.0,100.0,100.0,86.02941176470588,Excellent,False,,,,
10025241,2023-12-22,,,2.03371,16.00559,4.08107,4.30407,68.12294,1257.50782,,,,16.63,18.2,,,94.56971,6,True,False,True,"132/33KV,31.5 MVA PTR-III (MAKE-APEX)",PTR31.5MVA,APEX,T-1087/5,1999.0,1999-11-01,132,16,9900.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,26.409308692676248,16.0,DT,7,0.75,2,1,DT,,,,T1,8.296875,0.9,82.96875,,75.0,,,81.1298076923077,Poor,True,,,,
10025241,2024-06-20,0.0348,,0.555175,5.12809,0.918871,1.84758,65.79025,951.70405,,,,17.03,27.3,44.94,0.007366,74.29386,6,True,False,True,"132/33KV,31.5 MVA PTR-III (MAKE-APEX)",PTR31.5MVA,APEX,T-1087/5,1999.0,1999-11-01,132,16,9900.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,26.409308692676248,16.0,Normal,0,1.0,2,0,DT,,,,T1,9.0,0.9,90.0,,50.0,100.0,100.0,85.29411764705883,Excellent,False,,,,
10025241,2025-01-29,0.1073,,1.69109,12.83313,3.06249,2.90617,103.86099,2521.34478,,,8.57365,15.64,19.6,52.07,0.007721,132.91295,7,True,True,True,"132/33KV,31.5 MVA PTR-III (MAKE-APEX)",PTR31.5MVA,APEX,T-1087/5,1999.0,1999-11-01,132,16,9900.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,26.409308692676248,16.0,DT,7,0.429,3,1,DT,T3,,,T1,8.708333333333332,0.95,87.08333333333333,,75.0,50.0,100.0,82.10784313725489,Excellent,False,,,,
10025241,2025-11-03,,,1.86023,8.04431,1.81646,1.60122,58.53006,1563.08784,,,4.96185,,26.1,40.5,0.009884,76.82112,7,True,True,True,"132/33KV,31.5 MVA PTR-III (MAKE-APEX)",PTR31.5MVA,APEX,T-1087/5,1999.0,1999-11-01,132,16,9900.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,26.409308692676248,16.0,DT,7,0.429,3,1,DT,T2,,,T1,8.840277777777777,0.95,88.40277777777776,,50.0,,100.0,82.2685185185185,Excellent,False,,,,
10025241,2026-02-15,,,,,,,,,,,,,41.1,37.18,0.012225,,0,False,False,False,"132/33KV,31.5 MVA PTR-III (MAKE-APEX)",PTR31.5MVA,APEX,T-1087/5,1999.0,1999-11-01,132,16,9900.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,26.409308692676248,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,100.0,55.0,Fair,False,,,,
10025241,2026-02-17,,,,,,,,,,,,,40.1,,,,0,False,False,False,"132/33KV,31.5 MVA PTR-III (MAKE-APEX)",PTR31.5MVA,APEX,T-1087/5,1999.0,1999-11-01,132,16,9900.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,26.409308692676248,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10025241,2026-02-22,,,,,,,,,,,,,15.5,,,,0,False,False,False,"132/33KV,31.5 MVA PTR-III (MAKE-APEX)",PTR31.5MVA,APEX,T-1087/5,1999.0,1999-11-01,132,16,9900.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,26.409308692676248,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10025241,2026-02-26,,,,0.226742,,0.307272,5.79001,227.89293,,,,,25.0,54.83,0.007879,6.38846,4,False,False,False,"132/33KV,31.5 MVA PTR-III (MAKE-APEX)",PTR31.5MVA,APEX,T-1087/5,1999.0,1999-11-01,132,16,9900.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,26.409308692676248,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10025241,2026-02-27,,,,0.309439,,0.29651,9.70391,240.28197,,,,,26.0,54.23,0.008136,10.23731,4,False,False,False,"132/33KV,31.5 MVA PTR-III (MAKE-APEX)",PTR31.5MVA,APEX,T-1087/5,1999.0,1999-11-01,132,16,9900.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,26.409308692676248,16.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,50.0,,100.0,80.0,Good,False,,,,
10025373,2021-04-26,,,,,,,,,,,,,33.7,,,,0,False,False,False,PTR-I [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,230035,2010.0,2011-12-10,220,25,0.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],14.302532511978097,25.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10025373,2021-08-04,,,,13.38173,1.64077,1.71072,117.25889,2987.36049,,,2.50863,,14.7,257.38,0.001134,,6,True,False,False,PTR-I [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,230035,2010.0,2011-12-10,220,25,0.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],14.302532511978097,25.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,75.0,,100.0,93.71794871794872,Good,True,,,,
10025373,2022-03-07,,,,14.16736,1.58604,1.6832,73.4203,1119.32093,,,,,11.1,734.0,0.000815,,5,True,False,False,PTR-I [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,230035,2010.0,2011-12-10,220,25,0.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],14.302532511978097,25.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10025373,2023-05-24,,,,11.46967,1.30211,1.49419,54.18147,324.72523,,,2.72922,,10.0,553.21,0.001055,71.17666,6,True,False,False,PTR-I [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,230035,2010.0,2011-12-10,220,25,0.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],14.302532511978097,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10025373,2023-12-11,,,,13.39387,1.42042,2.38177,82.2351,1473.74894,,,,,8.3,765.48,0.000576,99.42353,5,True,False,False,PTR-I [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,230035,2010.0,2011-12-10,220,25,0.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],14.302532511978097,25.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10025373,2024-10-07,,,,6.90187,0.723906,1.38619,65.52674,2199.38571,,,,,13.7,694.91,0.000736,74.61429,5,True,False,False,PTR-I [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,230035,2010.0,2011-12-10,220,25,0.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],14.302532511978097,25.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10025373,2025-05-10,,,,7.12704,0.787655,1.21909,105.04021,2560.28853,,,2.59488,,14.7,1010.0,0.000601,116.76432,6,True,False,False,PTR-I [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,230035,2010.0,2011-12-10,220,25,0.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],14.302532511978097,25.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,75.0,,100.0,93.71794871794872,Good,True,,,,
10025387,2021-04-26,,,,,,,,,,,,,34.7,,,,0,False,False,False,PTR-II [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,230036,2010.0,2011-12-10,220,25,0.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],14.302532511978097,25.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10025387,2021-08-04,,,,6.22025,0.780004,1.421,81.97877,1533.82766,,,3.28477,,11.8,370.59,0.000748,,6,True,False,False,PTR-II [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,230036,2010.0,2011-12-10,220,25,0.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],14.302532511978097,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10025387,2022-03-07,,,,7.96857,0.863131,1.35684,49.58157,696.32466,,,2.21526,,9.6,932.11,0.000588,,6,True,False,False,PTR-II [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,230036,2010.0,2011-12-10,220,25,0.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],14.302532511978097,25.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
