Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10025387,2023-05-24,,,,6.48454,0.654726,1.06932,33.60366,184.68564,,,4.74342,,16.6,934.45,0.000607,46.55566,6,True,False,False,PTR-II [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,230036,2010.0,2011-12-10,220,25,0.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],14.302532511978097,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10025387,2023-12-11,,,,7.93395,0.71746,1.61037,45.81618,880.18563,,,,,7.7,1420.0,0.000317,56.05912,5,True,False,False,PTR-II [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,230036,2010.0,2011-12-10,220,25,0.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],14.302532511978097,25.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10025387,2024-10-07,,,,4.54045,0.385032,1.18842,56.837,1427.58576,,,,,13.1,443.58,0.00035,63.01424,5,True,False,False,PTR-II [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,230036,2010.0,2011-12-10,220,25,0.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],14.302532511978097,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10025387,2025-05-10,,,,4.28183,0.411272,0.811121,55.8015,1397.08551,,,2.3829,,13.8,1240.0,0.000453,63.75606,6,True,False,False,PTR-II [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,230036,2010.0,2011-12-10,220,25,0.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],14.302532511978097,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10025422,2021-04-26,,,,,,,,,,,,,32.1,,,,0,False,False,False,PTR-III [25 MVA ; 220/11KV],PTR 25MVA,VIJAY ELECTRICALS LTD,90124B02,2012.0,2015-10-01,220,25,0.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],10.494182067077345,25.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10025422,2021-08-04,,,,1.32784,1.21537,4.76757,434.33975,1197.25536,,,6.24416,,7.0,296.53,0.00193,,6,True,False,False,PTR-III [25 MVA ; 220/11KV],PTR 25MVA,VIJAY ELECTRICALS LTD,90124B02,2012.0,2015-10-01,220,25,0.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],10.494182067077345,25.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,100.0,,100.0,98.71794871794872,Good,True,,,,
10025422,2022-03-07,,,,1.26271,0.934135,4.47599,307.40468,466.99058,,,6.56519,,8.2,1090.0,0.000737,,6,True,False,False,PTR-III [25 MVA ; 220/11KV],PTR 25MVA,VIJAY ELECTRICALS LTD,90124B02,2012.0,2015-10-01,220,25,0.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],10.494182067077345,25.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10025422,2023-05-24,,,,1.804,1.03528,4.50826,184.52965,172.53722,,,5.44422,,4.4,812.31,0.00093,197.32142,6,True,False,False,PTR-III [25 MVA ; 220/11KV],PTR 25MVA,VIJAY ELECTRICALS LTD,90124B02,2012.0,2015-10-01,220,25,0.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],10.494182067077345,25.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10025422,2023-12-11,,,,2.10824,1.1146,6.41302,207.52019,829.89129,,,,,6.2,720.96,0.000682,217.2262,5,True,False,False,PTR-III [25 MVA ; 220/11KV],PTR 25MVA,VIJAY ELECTRICALS LTD,90124B02,2012.0,2015-10-01,220,25,0.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],10.494182067077345,25.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10025422,2024-10-07,,,,1.83158,0.925386,6.36253,461.96025,2080.35311,,,,,6.1,845.83,0.000771,471.03576,5,True,False,False,PTR-III [25 MVA ; 220/11KV],PTR 25MVA,VIJAY ELECTRICALS LTD,90124B02,2012.0,2015-10-01,220,25,0.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],10.494182067077345,25.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,100.0,91.96969696969698,Good,True,,,,
10025422,2025-05-10,,,,1.96565,0.860788,5.18233,482.1181,1935.43626,,,6.52837,,6.8,1070.0,0.000821,496.62977,6,True,False,False,PTR-III [25 MVA ; 220/11KV],PTR 25MVA,VIJAY ELECTRICALS LTD,90124B02,2012.0,2015-10-01,220,25,0.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],10.494182067077345,25.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,100.0,,100.0,98.71794871794872,Good,True,,,,
10025481,2021-03-08,,,,2.76747,,1.36949,79.83381,1826.09191,,,,,13.3,469.26,0.001625,,4,False,False,False,PTR-I [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,220030,2008.0,2011-12-23,220,15/25,22000.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],14.26694045174538,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10025481,2021-04-26,,,,,,,,,,,,,19.5,,,,0,False,False,False,PTR-I [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,220030,2008.0,2011-12-23,220,15/25,22000.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],14.26694045174538,15.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10025481,2021-09-21,,,,3.07861,,1.37882,94.90555,1229.52925,,,3.68265,,12.5,394.9,0.001574,,5,True,False,False,PTR-I [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,220030,2008.0,2011-12-23,220,15/25,22000.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],14.26694045174538,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10025481,2022-03-30,,,,2.13361,,0.930918,23.33986,242.1597,,,,,14.1,909.99,0.001458,,4,False,False,False,PTR-I [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,220030,2008.0,2011-12-23,220,15/25,22000.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],14.26694045174538,15.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10025481,2022-11-06,,,,,,,,,,,,,10.4,688.18,0.001005,,0,False,False,False,PTR-I [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,220030,2008.0,2011-12-23,220,15/25,22000.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],14.26694045174538,15.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10025481,2023-06-11,,,,1.81472,,0.649634,16.57197,92.24579,,,,,9.1,1440.0,0.000413,19.03633,4,False,False,False,PTR-I [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,220030,2008.0,2011-12-23,220,15/25,22000.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],14.26694045174538,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10025481,2024-01-26,,,,3.3587,0.414101,1.33229,49.59823,1043.72242,,,,,9.7,1520.0,0.000515,54.77758,5,True,False,False,PTR-I [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,220030,2008.0,2011-12-23,220,15/25,22000.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],14.26694045174538,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10025481,2024-09-19,,,,1.81237,0.266198,0.813718,52.55239,1399.90479,,,,,5.0,525.67,0.001304,55.39521,5,True,False,False,PTR-I [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,220030,2008.0,2011-12-23,220,15/25,22000.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],14.26694045174538,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10025481,2025-04-09,,,,1.301,0.265146,,28.06619,915.67883,,,,,13.9,1030.0,0.000527,29.65883,4,False,False,False,PTR-I [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,220030,2008.0,2011-12-23,220,15/25,22000.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],14.26694045174538,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10025481,2026-01-28,,,,2.95044,0.93806,0.909276,29.95555,1069.06015,,,,,17.1,325.98,0.002557,34.72418,5,True,False,False,PTR-I [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,220030,2008.0,2011-12-23,220,15/25,22000.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],14.26694045174538,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10025495,2021-03-08,,,,1.81177,1.16261,3.75578,358.68913,1325.27292,,,8.21146,,7.0,328.29,0.002266,,6,True,False,False,PTR-II [25 MVA ; 220/11KV],PTR 25MVA,VIJAY ELECTRICALS LTD,90124B03,2012.0,2015-09-11,220,15/25,16800.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],10.548939082819986,15.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,100.0,,100.0,98.71794871794872,Good,True,,,,
10025495,2021-04-26,,,,,,,,,,,,,59.2,,,,0,False,False,False,PTR-II [25 MVA ; 220/11KV],PTR 25MVA,VIJAY ELECTRICALS LTD,90124B03,2012.0,2015-09-11,220,15/25,16800.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],10.548939082819986,15.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10025495,2021-09-21,,,0.558613,2.43404,0.846963,4.58591,406.03883,950.77433,,,11.47321,,8.4,260.96,0.003295,,7,True,True,True,PTR-II [25 MVA ; 220/11KV],PTR 25MVA,VIJAY ELECTRICALS LTD,90124B03,2012.0,2015-09-11,220,15/25,16800.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],10.548939082819986,15.0,D1,2,0.857,3,2,D1,D1,,,T1,9.86111111111111,1.0,98.6111111111111,,100.0,,100.0,99.07407407407406,Fair,True,,,,
10025495,2022-03-30,,,,1.94129,0.791258,3.14835,149.28379,230.9892,,,5.95038,,7.8,737.58,0.001702,,6,True,False,False,PTR-II [25 MVA ; 220/11KV],PTR 25MVA,VIJAY ELECTRICALS LTD,90124B03,2012.0,2015-09-11,220,15/25,16800.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],10.548939082819986,15.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10025495,2022-11-06,,,,,,,,,,,,,5.9,646.77,0.001295,,0,False,False,False,PTR-II [25 MVA ; 220/11KV],PTR 25MVA,VIJAY ELECTRICALS LTD,90124B03,2012.0,2015-09-11,220,15/25,16800.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],10.548939082819986,15.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10025495,2023-06-11,,,,2.96034,0.744901,3.03783,95.30094,108.41445,,,6.16019,,6.7,780.17,0.001094,108.2042,6,True,False,False,PTR-II [25 MVA ; 220/11KV],PTR 25MVA,VIJAY ELECTRICALS LTD,90124B03,2012.0,2015-09-11,220,15/25,16800.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],10.548939082819986,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10025495,2024-01-26,,,,4.94992,0.960607,5.72285,240.19863,1094.1142,,,11.93321,,10.4,808.55,0.000968,263.72593,6,True,False,False,PTR-II [25 MVA ; 220/11KV],PTR 25MVA,VIJAY ELECTRICALS LTD,90124B03,2012.0,2015-09-11,220,15/25,16800.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],10.548939082819986,15.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10025495,2024-09-19,,,,1.44326,0.332794,0.925475,36.61716,663.80151,,,,,8.3,290.63,0.003463,39.28258,5,True,False,False,PTR-II [25 MVA ; 220/11KV],PTR 25MVA,VIJAY ELECTRICALS LTD,90124B03,2012.0,2015-09-11,220,15/25,16800.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],10.548939082819986,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10025495,2025-04-09,,,,2.95548,0.499355,,180.2706,1178.20376,,,7.57803,,56.9,431.73,0.001555,191.29449,5,True,False,False,PTR-II [25 MVA ; 220/11KV],PTR 25MVA,VIJAY ELECTRICALS LTD,90124B03,2012.0,2015-09-11,220,15/25,16800.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],10.548939082819986,15.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10025495,2025-04-29,,,,,,,102.49,1532.05,,,,,8.8,,,,2,False,False,False,PTR-II [25 MVA ; 220/11KV],PTR 25MVA,VIJAY ELECTRICALS LTD,90124B03,2012.0,2015-09-11,220,15/25,16800.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],10.548939082819986,15.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10025495,2026-01-28,,,,2.95681,0.726735,1.33814,88.94984,933.71941,,,,,10.2,764.2,0.001081,93.97,5,True,False,False,PTR-II [25 MVA ; 220/11KV],PTR 25MVA,VIJAY ELECTRICALS LTD,90124B03,2012.0,2015-09-11,220,15/25,16800.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],10.548939082819986,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10025514,2021-03-08,,,,5.34049,,1.2991,102.58999,1921.66164,,,2.61683,,10.3,601.44,0.000984,,5,True,False,False,PTR-III [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,220031,2008.0,2011-12-23,220,15/25,22000.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],14.26694045174538,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10025514,2021-04-26,,,,,,,,,,,,,49.5,,,,0,False,False,False,PTR-III [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,220031,2008.0,2011-12-23,220,15/25,22000.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],14.26694045174538,15.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10025514,2021-09-21,,,,5.26563,0.543961,1.31108,90.22145,1106.284,,,2.99447,,12.2,463.21,0.001551,,6,True,False,False,PTR-III [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,220031,2008.0,2011-12-23,220,15/25,22000.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],14.26694045174538,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10025514,2022-03-30,,,,4.88393,0.56577,0.97039,39.55428,321.94793,,,1.83777,,10.0,1580.0,0.000661,,6,True,False,False,PTR-III [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,220031,2008.0,2011-12-23,220,15/25,22000.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],14.26694045174538,15.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10025514,2022-11-06,,,,,,,,,,,,,8.3,1060.0,0.000642,,0,False,False,False,PTR-III [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,220031,2008.0,2011-12-23,220,15/25,22000.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],14.26694045174538,15.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10025514,2023-06-11,,,,7.8501,0.748744,1.66789,37.27256,154.45561,,,3.16004,,7.5,1530.0,0.000531,50.69933,6,True,False,False,PTR-III [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,220031,2008.0,2011-12-23,220,15/25,22000.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],14.26694045174538,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10025514,2024-01-26,,,,7.55405,0.590361,1.80303,62.5276,1211.68888,,,,,11.3,2020.0,0.000422,72.51112,5,True,False,False,PTR-III [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,220031,2008.0,2011-12-23,220,15/25,22000.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],14.26694045174538,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10025514,2024-09-19,,,,2.12017,0.213305,0.426274,9.90311,752.26379,,,,,18.5,661.0,0.001541,12.64535,5,True,False,False,PTR-III [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,220031,2008.0,2011-12-23,220,15/25,22000.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],14.26694045174538,15.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10025514,2025-04-09,,,,2.86239,0.251568,,34.1948,982.17195,,,,,8.6,719.63,0.000774,37.38302,4,False,False,False,PTR-III [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,220031,2008.0,2011-12-23,220,15/25,22000.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],14.26694045174538,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10025514,2026-01-28,,,,2.94901,0.57267,1.03436,51.39937,1258.41038,,,,,12.6,1660.0,0.000562,55.97004,5,True,False,False,PTR-III [25 MVA ; 220/11KV],PTR 25MVA,T & R LTD,220031,2008.0,2011-12-23,220,15/25,22000.0,SS-220KV-STPL,SETTYPALLI-220/11KV-SUBSTATION[LIS],14.26694045174538,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10025558,2021-04-15,,,2.64257,3.07355,2.10675,226.75223,,1092.22089,,,29.45975,,8.7,756.66,0.001778,,6,True,False,True,"132/33KV,31.5 MVA PTR II",PTR31.5MVA,,,,,132,18.9/31.5,13.56,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,18.9,PD,1,0.857,3,2,PD,PD,,,T1,8.823529411764707,1.0,88.23529411764707,,100.0,,100.0,92.15686274509805,Good,True,,,,
10025701,2021-07-02,,,,3.40403,,1.19513,83.46423,1619.77545,,,,,10.2,1050.0,0.000599,,4,False,False,False,"220/11KV,15/25MVA PTR  - I",PTR 25MVA,TFs& RECTIFIERS (INDIA) LTD.,220036,,2011-01-06,220,15/25,0.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],15.227926078028748,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10025701,2022-02-04,,,,3.53996,,1.09347,49.30707,678.93644,,,,,10.9,526.84,0.000909,,4,False,False,False,"220/11KV,15/25MVA PTR  - I",PTR 25MVA,TFs& RECTIFIERS (INDIA) LTD.,220036,,2011-01-06,220,15/25,0.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],15.227926078028748,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10025701,2022-09-15,,,,3.93292,0.527166,1.07099,21.15669,111.83475,,,2.51536,,5.5,1560.0,0.000372,,6,True,False,False,"220/11KV,15/25MVA PTR  - I",PTR 25MVA,TFs& RECTIFIERS (INDIA) LTD.,220036,,2011-01-06,220,15/25,0.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],15.227926078028748,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10025701,2023-04-20,,,,2.63408,,0.762161,8.66552,46.06671,,,,,8.1,279.65,0.002631,,4,False,False,False,"220/11KV,15/25MVA PTR  - I",PTR 25MVA,TFs& RECTIFIERS (INDIA) LTD.,220036,,2011-01-06,220,15/25,0.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],15.227926078028748,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10025701,2023-11-09,,,,4.337,0.514562,1.59452,34.33468,534.70144,,,,,5.8,1030.0,0.000937,40.69856,5,True,False,False,"220/11KV,15/25MVA PTR  - I",PTR 25MVA,TFs& RECTIFIERS (INDIA) LTD.,220036,,2011-01-06,220,15/25,0.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],15.227926078028748,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10025701,2024-06-26,,,,0.958271,0.0968632,0.507143,50.79717,873.58233,,,,,8.7,917.59,0.000654,52.3354,5,True,False,False,"220/11KV,15/25MVA PTR  - I",PTR 25MVA,TFs& RECTIFIERS (INDIA) LTD.,220036,,2011-01-06,220,15/25,0.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],15.227926078028748,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10025701,2025-01-16,,,,2.19951,0.2981,0.796587,42.40804,1321.29986,,,0.894518,,8.3,1470.0,0.00072,46.6225,6,True,False,False,"220/11KV,15/25MVA PTR  - I",PTR 25MVA,TFs& RECTIFIERS (INDIA) LTD.,220036,,2011-01-06,220,15/25,0.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],15.227926078028748,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10025701,2025-09-03,,,,1.72012,0.220496,0.21854,35.26277,1013.63465,,,,,10.5,1490.0,0.000424,37.40011,5,True,False,False,"220/11KV,15/25MVA PTR  - I",PTR 25MVA,TFs& RECTIFIERS (INDIA) LTD.,220036,,2011-01-06,220,15/25,0.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],15.227926078028748,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10025712,2021-07-02,,,,1.55329,1.47741,4.60121,65.89439,671.87397,,,93.90098,,14.4,630.0,0.001361,,6,True,False,False,"220/11KV,15/25MVA PTR  - II",PTR 25MVA,TFs& RECTIFIERS (INDIA) LTD.,220037,,2011-01-06,220,15/25,22000.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],15.227926078028748,15.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10025712,2022-02-04,,,,3.6332,,1.02541,45.39317,521.3949,,,,,12.7,793.77,0.000607,,4,False,False,False,"220/11KV,15/25MVA PTR  - II",PTR 25MVA,TFs& RECTIFIERS (INDIA) LTD.,220037,,2011-01-06,220,15/25,22000.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],15.227926078028748,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10025712,2022-09-15,,,,4.23145,,1.04709,21.59725,91.45868,,,2.93575,,5.6,1530.0,0.00038,,5,True,False,False,"220/11KV,15/25MVA PTR  - II",PTR 25MVA,TFs& RECTIFIERS (INDIA) LTD.,220037,,2011-01-06,220,15/25,22000.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],15.227926078028748,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10025712,2023-04-20,,,,2.75613,,0.780915,7.24801,38.33376,,,,,8.1,664.28,0.0011,,4,False,False,False,"220/11KV,15/25MVA PTR  - II",PTR 25MVA,TFs& RECTIFIERS (INDIA) LTD.,220037,,2011-01-06,220,15/25,22000.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],15.227926078028748,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10025712,2023-11-09,,,,4.64647,0.408762,1.42901,37.19343,465.80504,,,,,8.0,1190.0,0.00058,43.69496,5,True,False,False,"220/11KV,15/25MVA PTR  - II",PTR 25MVA,TFs& RECTIFIERS (INDIA) LTD.,220037,,2011-01-06,220,15/25,22000.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],15.227926078028748,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10025712,2024-06-26,,,,1.24827,0.0875567,0.589323,64.15097,947.45477,,,,,8.1,1210.0,0.000613,66.15283,5,True,False,False,"220/11KV,15/25MVA PTR  - II",PTR 25MVA,TFs& RECTIFIERS (INDIA) LTD.,220037,,2011-01-06,220,15/25,22000.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],15.227926078028748,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10025712,2025-01-16,,,,3.27075,0.272701,0.878328,53.11688,1381.0121,,,0.689761,,9.8,1680.0,0.000739,58.16188,6,True,False,False,"220/11KV,15/25MVA PTR  - II",PTR 25MVA,TFs& RECTIFIERS (INDIA) LTD.,220037,,2011-01-06,220,15/25,22000.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],15.227926078028748,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10025712,2025-08-29,,,,2.28298,0.209157,0.591693,34.02031,985.49627,,,,,10.0,1690.0,0.000512,37.19334,5,True,False,False,"220/11KV,15/25MVA PTR  - II",PTR 25MVA,TFs& RECTIFIERS (INDIA) LTD.,220037,,2011-01-06,220,15/25,22000.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],15.227926078028748,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10025730,2025-08-02,,,,0.243698,,0.35932,2.55268,227.23859,,,,,8.7,124.74,0.010551,3.19332,4,False,False,False,PTR-III [25 MVA ; 220/11KV],PTR 25MVA,VIJAY ELECTRICALS,90124B01,,,220,25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10025730,2025-08-04,,,,0.343718,,0.279243,2.59262,202.63403,,,,,8.0,150.9,0.009204,3.21028,4,False,False,False,PTR-III [25 MVA ; 220/11KV],PTR 25MVA,VIJAY ELECTRICALS,90124B01,,,220,25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],,25.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10025730,2026-02-27,,,,2.32,0.590903,1.7895,42.02785,398.93196,,,27.9018,,10.0,74.2,0.0177,74.61913,6,True,False,False,PTR-III [25 MVA ; 220/11KV],PTR 25MVA,VIJAY ELECTRICALS,90124B01,,,220,25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10025833,2021-03-29,,,,10.24987,0.950753,2.36926,185.7421,2789.20052,,,7.76188,,8.2,861.32,0.000813,,6,True,False,False,"220/11KV,19/31.5MVA PTR  - I",PTR31.5MVA,TELK,120543-2,,2011-01-06,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],15.227926078028748,19.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,100.0,,100.0,98.71794871794872,Good,True,,,,
10025833,2021-10-22,,,7.63126,12.45508,1.06037,2.57155,150.79678,1705.41059,,,10.26597,,7.1,783.89,0.000754,,7,True,True,True,"220/11KV,19/31.5MVA PTR  - I",PTR31.5MVA,TELK,120543-2,,2011-01-06,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],15.227926078028748,19.0,D2,3,0.556,4,2,D2,Normal,D2,,T1,8.840277777777777,0.95,88.40277777777776,,100.0,,100.0,92.26851851851852,Excellent,False,,,,
10025833,2022-04-28,,,,8.28993,0.692654,1.17147,32.54141,320.09402,,,,,8.5,1120.0,0.000725,,5,True,False,False,"220/11KV,19/31.5MVA PTR  - I",PTR31.5MVA,TELK,120543-2,,2011-01-06,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],15.227926078028748,19.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10025833,2023-02-03,,,,7.91678,0.627146,1.10441,20.55004,123.6908,,,,,4.6,207.07,0.003539,,5,True,False,False,"220/11KV,19/31.5MVA PTR  - I",PTR31.5MVA,TELK,120543-2,,2011-01-06,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],15.227926078028748,19.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10025833,2023-11-03,,,0.213685,9.5877,0.647621,1.78505,36.15637,522.48654,,,,,6.0,657.35,0.001278,48.41346,6,True,False,True,"220/11KV,19/31.5MVA PTR  - I",PTR31.5MVA,TELK,120543-2,,2011-01-06,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],15.227926078028748,19.0,Normal,0,1.0,2,0,T3,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10025833,2024-06-26,,,0.685229,3.96732,0.234363,1.01606,55.11972,875.67996,,,,,7.5,902.41,0.001029,61.07953,6,True,False,True,"220/11KV,19/31.5MVA PTR  - I",PTR31.5MVA,TELK,120543-2,,2011-01-06,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],15.227926078028748,19.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10025833,2025-01-16,,,0.643619,7.27103,0.514696,1.10317,39.82899,1401.60804,,,0.802018,,6.2,1580.0,0.000577,50.09196,7,True,True,True,"220/11KV,19/31.5MVA PTR  - I",PTR31.5MVA,TELK,120543-2,,2011-01-06,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],15.227926078028748,19.0,Normal,0,1.0,5,0,DT,T2,T3,T3,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10025845,2021-03-29,,,,5.63259,1.04793,1.9462,101.33176,2106.52517,,,4.4613,,6.9,1130.0,0.000704,,6,True,False,False,"220/11KV,19/31.5MVA PTR  - II",PTR31.5MVA,TELK,120543-1,,2012-08-01,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],13.659137577002053,19.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10025845,2021-10-22,,,7.66572,6.11274,0.818795,1.76246,73.30845,1051.1706,,,5.83049,,10.7,373.81,0.001507,,7,True,True,True,"220/11KV,19/31.5MVA PTR  - II",PTR31.5MVA,TELK,120543-1,,2012-08-01,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],13.659137577002053,19.0,T1,4,0.444,4,2,D2,T1,D1,,T1,8.840277777777777,0.95,88.40277777777776,,75.0,,100.0,87.26851851851852,Excellent,False,,,,
10025845,2022-04-28,,,,5.1653,0.606633,1.29821,41.97384,295.25609,,,5.15338,,8.9,1340.0,0.000517,,6,True,False,False,"220/11KV,19/31.5MVA PTR  - II",PTR31.5MVA,TELK,120543-1,,2012-08-01,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],13.659137577002053,19.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10025845,2023-02-03,,,,3.38845,,0.857467,13.83523,85.99448,,,,,4.7,365.1,0.001726,,4,False,False,False,"220/11KV,19/31.5MVA PTR  - II",PTR31.5MVA,TELK,120543-1,,2012-08-01,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],13.659137577002053,19.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10025845,2023-11-03,,,,5.22949,0.556943,1.62602,33.14802,421.34117,,,,,7.3,792.0,0.001009,40.45883,5,True,False,False,"220/11KV,19/31.5MVA PTR  - II",PTR31.5MVA,TELK,120543-1,,2012-08-01,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],13.659137577002053,19.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10025845,2024-06-13,,,,1.46407,0.128852,0.731911,53.77413,794.3779,,,,,7.3,867.14,0.000911,56.08643,5,True,False,False,"220/11KV,19/31.5MVA PTR  - II",PTR31.5MVA,TELK,120543-1,,2012-08-01,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],13.659137577002053,19.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10025845,2025-01-16,,,,3.27237,0.319719,0.742296,37.04967,1086.68677,,,0.8213,,11.6,1660.0,0.000657,42.20379,6,True,False,False,"220/11KV,19/31.5MVA PTR  - II",PTR31.5MVA,TELK,120543-1,,2012-08-01,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],13.659137577002053,19.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10025845,2025-08-21,,,,2.9426,0.290422,0.751696,39.12423,1039.2646,,,,,11.4,619.74,0.001302,43.14003,5,True,False,False,"220/11KV,19/31.5MVA PTR  - II",PTR31.5MVA,TELK,120543-1,,2012-08-01,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],13.659137577002053,19.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10025845,2026-02-27,,,,2.75059,0.311611,0.803252,44.74658,913.65762,,,,,12.5,811.18,0.00098,48.55193,5,True,False,False,"220/11KV,19/31.5MVA PTR  - II",PTR31.5MVA,TELK,120543-1,,2012-08-01,220,19/31.5,21020.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],13.659137577002053,19.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10025864,2021-03-29,,,,2.72105,1.51706,5.63898,530.38181,1779.66062,,,10.95645,,6.2,1310.0,0.000645,,6,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A01,,2013-08-27,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.588637919233403,19.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,100.0,,100.0,98.71794871794872,Good,True,,,,
10025864,2021-10-22,,,7.70539,3.98645,1.61543,6.04765,472.15576,1005.77167,,,11.61854,,5.6,478.72,0.001248,,7,True,True,True,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A01,,2013-08-27,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.588637919233403,19.0,D2,3,0.556,4,2,D2,T1,D2,,T1,8.25,0.9,82.5,,100.0,,100.0,88.33333333333333,Excellent,False,,,,
10025864,2022-04-28,,,,2.77891,1.2254,5.55201,249.25087,290.31415,,,8.08956,,6.4,1130.0,0.000855,,6,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A01,,2013-08-27,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.588637919233403,19.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10025864,2023-02-03,,,,2.93527,1.18474,5.05168,156.71736,118.84825,,,6.51505,,3.0,572.72,0.001423,,6,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A01,,2013-08-27,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.588637919233403,19.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10025864,2023-11-03,,,,4.83531,1.64912,9.91397,264.65765,625.21893,,,10.37566,,6.6,853.09,0.000982,291.42176,6,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A01,,2013-08-27,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.588637919233403,19.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10025864,2024-06-13,,,,1.27764,0.390236,2.95564,308.71452,948.88665,,,,,5.6,1000.0,0.000802,313.41015,5,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A01,,2013-08-27,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.588637919233403,19.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10025864,2025-01-16,,,0.0389089,3.06007,1.01704,4.61536,325.54938,1608.29298,,,,,4.6,1250.0,0.001319,334.31555,6,True,False,True,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A01,,2013-08-27,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.588637919233403,19.0,Normal,0,1.0,2,0,T2,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10025864,2025-08-29,,,,3.50632,1.1822,3.9938,511.19542,1991.05493,,,7.78752,,6.3,1430.0,0.000705,527.6886,6,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A01,,2013-08-27,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.588637919233403,19.0,T1,4,1.0,1,1,,,,,T1,9.317307692307692,0.95,93.17307692307692,,100.0,,100.0,95.44871794871794,Good,True,,,,
10025864,2026-02-27,,,,3.01188,1.02071,4.47009,355.11132,1469.97473,,,,,13.6,1070.0,0.001011,363.67268,5,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A01,,2013-08-27,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.588637919233403,19.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,75.0,,100.0,86.96969696969698,Good,True,,,,
10025876,2021-03-29,,,,1.34365,1.35452,4.16312,440.44053,1200.15681,,,9.35343,,6.6,1190.0,0.000603,,6,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A02,,2013-08-30,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.580424366872005,19.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,100.0,,100.0,98.71794871794872,Good,True,,,,
10025876,2021-10-22,,,,1.30247,1.29655,4.21915,359.03084,649.16801,,,7.60771,,7.4,536.18,0.001079,,6,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A02,,2013-08-30,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.580424366872005,19.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,100.0,92.17948717948718,Good,True,,,,
10025876,2022-04-28,,,,1.43374,2.3602,4.4956,207.5093,204.67868,,,7.129,,6.2,1120.0,0.000812,,6,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A02,,2013-08-30,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.580424366872005,19.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10025876,2023-02-03,,,,1.30721,0.767133,3.51947,116.46911,71.43179,,,4.29552,,2.7,639.62,0.001342,,6,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A02,,2013-08-30,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.580424366872005,19.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10025876,2023-06-24,,,,,,,,,,,,,9.6,787.28,0.001349,,0,False,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A02,,2013-08-30,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.580424366872005,19.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10025876,2023-06-28,,,,,,,2.32001,14.00945,,,,,4.5,1100.0,0.001065,2.32002,2,False,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A02,,2013-08-30,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.580424366872005,19.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10025876,2023-06-30,,,,,,,4.00691,13.19695,,,,,6.5,1130.0,0.001027,4.0069,2,False,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A02,,2013-08-30,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.580424366872005,19.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10025876,2024-01-29,,,,0.531277,,1.41051,65.31396,497.90485,,,,,5.9,976.25,0.00093,67.25574,4,False,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A02,,2013-08-30,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.580424366872005,19.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10025876,2024-06-26,,,,0.2125,,0.852938,108.86408,574.1828,,,,,8.1,800.85,0.001336,109.92387,4,False,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A02,,2013-08-30,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.580424366872005,19.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10025876,2025-01-16,,,,0.670755,0.21767,1.38794,116.10046,901.94427,,,4.64174,,7.5,1170.0,0.000934,123.05038,6,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A02,,2013-08-30,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.580424366872005,19.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10025876,2025-08-29,,,,0.991802,0.285251,1.31854,153.90116,941.11112,,,5.26385,,9.1,1050.0,0.00105,161.7744,6,True,False,False,"220/11KV,19/31.5MVA PTR  - III",PTR31.5MVA,VE,90124A02,,2013-08-30,220,19/31.5,19700.0,SS-220KV-MLYL,MALYALA-220/11KV-SUBSTATION[LIS],12.580424366872005,19.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10025940,2021-03-29,,,4.67268,2.4111,,1.79586,129.08802,1261.78213,,,7.96126,,7.0,1290.0,0.000772,,6,True,False,True,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/24,,2013-11-08,132,31.5,13400.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,12.388774811772759,31.5,D2,3,0.75,2,1,D2,,,,T1,9.166666666666666,1.0,91.66666666666666,,100.0,,100.0,94.44444444444444,Poor,True,,,,
10025940,2021-10-29,,,0.899343,2.23278,,1.71888,127.05672,766.40761,,,8.37492,,8.3,1260.0,0.00085,,6,True,False,True,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/24,,2013-11-08,132,31.5,13400.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,12.388774811772759,31.5,Normal,0,1.0,2,0,D1,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10025940,2022-04-10,,,,1.42524,,1.00137,20.59299,176.28301,,,,,7.5,880.65,0.001212,,4,False,False,False,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/24,,2013-11-08,132,31.5,13400.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,12.388774811772759,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10025940,2023-01-26,,,,1.98979,,1.82786,61.75586,118.97819,,,8.29971,,6.1,1090.0,0.000824,,5,True,False,False,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/24,,2013-11-08,132,31.5,13400.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,12.388774811772759,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10025940,2023-08-24,,,,1.88982,0.354254,1.35862,20.64045,386.14383,,,,,6.6,1400.0,0.000863,24.25617,5,True,False,False,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/24,,2013-11-08,132,31.5,13400.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,12.388774811772759,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10025940,2024-05-15,,,,0.990993,0.128175,0.68718,108.37494,1478.83875,,,6.71638,,7.7,1430.0,0.000602,116.89741,6,True,False,False,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/24,,2013-11-08,132,31.5,13400.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,12.388774811772759,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10025940,2024-12-27,,,,2.20502,0.29144,0.809197,54.36301,1072.71311,,,3.12389,,10.2,1230.0,0.000959,60.82084,6,True,False,False,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/24,,2013-11-08,132,31.5,13400.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,12.388774811772759,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10025940,2025-08-21,,,,1.55143,0.176347,0.638937,40.22582,828.56021,,,,,7.4,201.42,0.003587,42.64428,5,True,False,False,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/24,,2013-11-08,132,31.5,13400.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,12.388774811772759,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10025940,2025-12-11,,,,3.0727,2.67127,1.00252,56.62849,1150.09124,,,3.02703,,4.0,288.15,0.002764,66.40876,6,True,False,False,"132/33KV,19/31.5 MVA PTR",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/24,,2013-11-08,132,31.5,13400.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,12.388774811772759,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10025958,2021-03-29,,,7.34687,11.03034,1.17669,2.36477,99.03805,1706.4887,,,8.40988,,24.8,18.32,0.014154,,7,True,True,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5,D2,3,0.556,4,2,D2,Normal,D2,,T1,9.305555555555555,1.0,93.05555555555556,,50.0,,100.0,85.37037037037037,Excellent,False,,,,
10025958,2021-10-29,,,7.91518,8.79255,1.10267,2.19372,73.03103,964.56109,,,8.67434,,24.2,20.73,0.01222,,7,True,True,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5,D2,3,0.556,4,2,D2,Normal,D2,,T1,8.840277777777777,0.95,88.40277777777776,,50.0,,100.0,82.2685185185185,Excellent,False,,,,
10025958,2022-04-10,,,3.13889,4.83485,0.771797,0.930284,15.61852,212.11083,,,,,20.6,18.49,0.014238,,6,True,False,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5,D2,3,0.75,2,1,D2,,,,T1,7.8359375,0.85,78.359375,,50.0,,100.0,75.57291666666667,Poor,True,,,,
10025958,2023-01-26,,,10.72129,9.32537,1.09404,2.30361,36.30858,137.99464,,,10.75341,,14.0,17.71,0.014421,,7,True,True,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5,T1,4,0.444,4,2,D2,T1,D1,,T1,8.180555555555555,0.95,81.80555555555556,,75.0,,100.0,82.87037037037037,Excellent,False,,,,
10025958,2023-02-13,,,12.80709,10.47868,1.18712,2.70294,40.49482,139.85043,,,10.30689,,,,,,7,True,True,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5,T1,4,0.444,4,2,D2,T1,D1,,T1,7.319444444444444,0.85,73.19444444444444,,,,,73.19444444444444,Good,False,,,,
10025958,2023-02-28,,,11.4677,9.82696,1.12012,2.65569,33.36917,97.74564,,,11.78634,,,,,,7,True,True,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5,T1,4,0.444,4,2,D2,T1,D1,,T1,6.458333333333333,0.75,64.58333333333333,,,,,64.58333333333333,Good,False,,,,
10025958,2023-08-24,,,3.31607,6.0156,1.05595,1.54165,14.68694,457.28988,,,,,19.3,17.6,0.013797,26.61012,6,True,False,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5,D2,3,0.75,2,1,D2,,,,T1,8.296875,0.9,82.96875,,75.0,,100.0,83.64583333333333,Poor,True,,,,
10025958,2023-12-27,,,5.19326,8.03763,1.61102,2.63041,53.15803,1029.91784,,,,,,,,70.72066,6,True,False,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5,D2,3,0.75,2,1,D2,,,,T1,7.8359375,0.85,78.359375,,,,,78.359375,Poor,True,,,,
10025958,2024-05-15,,,1.54442,2.23524,0.350009,0.901138,75.22859,1532.80242,,,,,24.2,18.12,0.014185,80.22973,6,True,False,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5,D2,3,0.75,2,1,D2,,,,T1,7.8359375,0.85,78.359375,,50.0,,100.0,75.57291666666667,Poor,True,,,,
10025958,2024-09-11,,,,,,,,,,,,,23.9,,,,0,False,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10025958,2024-12-27,,,1.67681,4.78205,0.769476,1.33983,67.46759,1448.84188,,,5.18132,,24.6,17.0,0.017008,81.27711,7,True,True,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5,DT,7,0.429,3,1,DT,Normal,,,T1,9.305555555555555,1.0,93.05555555555556,,50.0,,100.0,85.37037037037037,Excellent,False,,,,
10025958,2025-08-21,,,0.798202,2.53157,0.439272,0.755903,42.88391,1008.3802,,,,,25.6,14.91,0.017558,47.40224,6,True,False,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10025958,2025-12-11,,,0.881176,3.67546,0.532779,1.37627,58.36159,1435.08379,,,4.09664,12.88,18.6,14.16,0.018168,68.81621,7,True,True,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5,Normal,0,1.0,3,1,DT,Normal,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10025958,2025-12-22,,,0.625564,2.48317,0.385609,0.854398,25.25549,869.23057,,,,12.0,18.8,15.96,0.016411,29.692,6,True,False,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5,Normal,0,1.0,2,0,DT,,,,T1,8.0,0.8,80.0,,75.0,,100.0,81.66666666666667,Excellent,False,,,,
10025958,2025-12-28,0.1479,,,,,,17.5,466.3,,0.0,2.4,20.26,15.9,18.41,0.013409,,3,False,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,APEX,T-887/01,,2016-12-17,132,31.5,12.5,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,9.281314168377824,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,50.0,100.0,83.82352941176471,Excellent,False,,,,
10026018,2021-03-14,,,,,,,,,,,,,10.5,,,,0,False,False,False,100KVA 33KV/433V STATION,STR,VIJAY ELECTRICALS,360012,,2011-03-09,132,0.1,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,15.058179329226558,0.1,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10026018,2022-02-09,,,,,,,,,,,,,12.3,,,,0,False,False,False,100KVA 33KV/433V STATION,STR,VIJAY ELECTRICALS,360012,,2011-03-09,132,0.1,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,15.058179329226558,0.1,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10026019,2021-02-08,,,,,,,,,,,,,17.5,,,,0,False,False,False,"132/33KV, 10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13060,,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10026019,2021-03-14,,,,3.59475,0.855271,1.61856,131.39241,1427.04136,,,2.58712,,18.1,15.73,0.044322,,6,True,False,False,"132/33KV, 10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13060,,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10026019,2021-09-20,,,,3.00947,0.680773,1.45238,89.52202,754.99528,,,,,18.7,16.16,0.041354,,5,True,False,False,"132/33KV, 10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13060,,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10026019,2022-03-22,,,,4.59688,1.0077,1.63839,95.22402,441.54275,,,3.0643,,19.8,15.49,0.047131,,6,True,False,False,"132/33KV, 10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13060,,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10026019,2023-02-01,,,,,,,,,,,,,15.2,,,,0,False,False,False,"132/33KV, 10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13060,,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10026019,2023-10-26,,,1.11937,24.47201,2.85186,4.71948,41.59166,451.53379,,,,,15.4,12.38,0.047022,74.74137,6,True,False,True,"132/33KV, 10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13060,,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0,T3,6,0.75,2,1,T3,,,,T1,9.21875,1.0,92.1875,,75.0,,100.0,89.79166666666667,Poor,True,,,,
10026019,2024-11-25,,,,,,,,,,,,19.12,12.0,15.47,0.043506,,0,False,False,False,"132/33KV, 10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13060,,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10026019,2025-03-01,,,,0.212705,,0.342462,15.31929,331.16636,,,,,24.4,20.56,0.029816,15.845,4,False,False,False,"132/33KV, 10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13060,,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10026019,2025-03-03,,,,0.265784,,0.487973,19.41868,356.90183,,,,,26.1,18.37,0.031565,20.19546,4,False,False,False,"132/33KV, 10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13060,,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,50.0,,100.0,80.0,Good,False,,,,
