Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10026019,2025-12-16,,,0.124218,1.34231,0.326442,0.905294,34.9739,1184.19919,,,,,11.9,20.38,0.0286,37.68694,6,True,False,True,"132/33KV, 10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,13060,,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,2,0,DT,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10026039,2021-02-08,,,,,,,,,,,,,34.3,,,,0,False,False,False,"132/33KV, 10/16MVA PTR-3",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12433,1995.0,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10026039,2021-03-14,,,0.823427,4.47067,2.44601,2.48374,179.82144,2951.2923,,,6.18581,,34.2,4.47,0.051913,,7,True,True,True,"132/33KV, 10/16MVA PTR-3",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12433,1995.0,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0,DT,7,0.429,3,1,DT,D1,,,T1,9.86111111111111,1.0,98.6111111111111,,25.0,,100.0,84.07407407407406,Excellent,False,,,,
10026039,2021-03-30,,,1.31189,4.53643,2.59313,2.43116,173.99677,2781.61873,,,5.97692,,37.2,4.8,0.046775,,7,True,True,True,"132/33KV, 10/16MVA PTR-3",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12433,1995.0,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0,DT,7,0.429,3,1,DT,Normal,,,T1,7.791666666666666,0.85,77.91666666666666,,25.0,,100.0,70.27777777777777,Good,False,,,,
10026039,2021-09-20,,,,3.96635,2.35753,2.33264,150.89918,1817.63377,,,4.75857,,36.1,4.56,0.04923,,6,True,False,False,"132/33KV, 10/16MVA PTR-3",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12433,1995.0,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10026039,2021-10-04,,,,3.80938,1.90011,1.87989,124.09017,1534.05506,,,4.88156,,45.2,4.46,0.048033,,6,True,False,False,"132/33KV, 10/16MVA PTR-3",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12433,1995.0,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10026039,2022-03-22,,,,4.11975,1.93602,2.60216,140.21044,757.85454,,,8.05183,,42.2,4.52,0.052472,,6,True,False,False,"132/33KV, 10/16MVA PTR-3",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12433,1995.0,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10026039,2023-05-22,,,,1.39447,0.728756,0.870485,22.73678,139.61943,,,,,32.2,5.23,0.043904,,5,True,False,False,"132/33KV, 10/16MVA PTR-3",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12433,1995.0,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10026039,2024-04-17,0.2636,,,,,,,,,,,14.08,17.3,4.2,0.053896,,0,False,False,False,"132/33KV, 10/16MVA PTR-3",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12433,1995.0,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,25.0,100.0,67.85714285714286,Good,False,,,,
10026039,2024-04-20,,,,,,,,,,,,,25.25,,,,0,False,False,False,"132/33KV, 10/16MVA PTR-3",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12433,1995.0,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10026039,2025-03-21,,,0.447393,1.57801,0.487552,0.916176,68.28232,1055.69279,,,4.04215,,33.2,4.91,0.053234,75.69833,7,True,True,True,"132/33KV, 10/16MVA PTR-3",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12433,1995.0,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,3,0,DT,D1,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10026039,2025-11-19,,,0.963216,2.65212,0.880521,1.14489,73.58068,1434.30328,,,,,28.8,5.14,0.046846,79.18936,6,True,False,True,"132/33KV, 10/16MVA PTR-3",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12433,1995.0,,132,10/16,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10026131,2021-03-30,,,,,,,,,,,,,48.6,,,,0,False,False,False,100KVA 33KV/433V STATION,STR,PETE,3867,2004.0,2006-03-31,132,0.1,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,0.1,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10026131,2022-02-09,,,,,,,,,,,,,33.6,,,,0,False,False,False,100KVA 33KV/433V STATION,STR,PETE,3867,2004.0,2006-03-31,132,0.1,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,0.1,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10026132,2021-02-08,,,,,,,,,,,,,13.4,,,,0,False,False,False,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10026132,2021-03-30,,,0.629819,36.21513,4.34389,5.82867,58.60461,1864.93063,,,4.74544,,17.4,875.58,0.000822,,7,True,True,True,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0,Normal,0,1.0,5,0,T3,T2,T3,T3,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10026132,2021-09-20,,,2.24689,159.31798,20.449,32.98414,76.4529,1408.93785,,,12.59355,,17.5,1090.0,0.000667,,7,True,True,True,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.666666666666667,0.75,66.66666666666667,,75.0,,100.0,72.77777777777779,Poor,True,,,,
10026132,2021-10-04,,,1.45932,128.07865,17.38968,23.23178,52.88445,1056.6494,,,6.63119,,18.6,902.69,0.000634,,7,True,True,True,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.777777777777779,0.65,57.777777777777786,,75.0,,100.0,66.85185185185186,Poor,True,,,,
10026132,2022-03-22,,,1.79738,99.11229,15.36658,11.68502,18.8891,281.99639,,,3.2249,,18.5,209.03,0.001931,,7,True,True,True,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,7.555555555555555,0.85,75.55555555555556,,75.0,,100.0,78.70370370370371,Poor,True,,,,
10026132,2022-09-07,,,1.46343,84.28831,14.39903,7.12241,13.33299,110.82095,,,2.80906,,8.3,100.0,0.000812,,7,True,True,True,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.444444444444445,0.95,84.44444444444444,,100.0,,100.0,89.62962962962963,Poor,True,,,,
10026132,2023-02-02,,,1.02829,50.78863,9.75994,3.45289,10.9183,92.75357,,,,,17.5,977.38,0.000783,,6,True,False,True,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0,T3,6,1.0,2,2,T3,,,,T3,8.3125,0.95,83.125,,75.0,,100.0,83.75,Poor,True,,,,
10026132,2023-05-22,,,1.51153,47.37387,9.46991,3.10289,28.98181,200.41557,,,4.24824,,14.4,776.46,0.000823,94.68825,7,True,True,True,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0,T3,6,0.625,4,3,T3,T2,,T3,T3,9.305555555555555,1.0,93.05555555555556,,75.0,,100.0,90.37037037037037,Poor,True,,,,
10026132,2024-03-12,,,,,,,,,,,,,16.6,777.17,0.000934,,0,False,False,False,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10026132,2024-07-31,,,,,,,,,,,,,69.8,,,,0,False,False,False,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10026132,2024-10-25,,,0.433252,6.6828,1.68567,0.84152,26.41786,1124.69253,,,,,17.0,315.84,0.00174,36.00747,6,True,False,True,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10026132,2025-07-14,,,0.448615,4.88756,1.29332,0.812266,28.59861,1291.23167,,,,,16.6,270.08,0.001482,36.06127,6,True,False,True,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10026132,2026-02-24,,,0.221438,2.79508,0.71876,0.575173,16.53043,725.94897,,,,,44.800000000000004,1100.0,0.000729,20.82928,6,True,False,True,"132/33KV,10/16MVA PTR-1",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37632,,2006-03-31,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,19.99726214921287,10.0,Normal,0,1.0,2,0,DT,,,,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10026169,2023-03-03,,,,2.08754,,0.994298,11.29727,112.42017,,,,,23.0,64.15,0.006953,,4,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1269,1995.0,2022-04-30,132,16 MVA,9500.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10026169,2023-04-03,,,,,,,,,,,,,30.7,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1269,1995.0,2022-04-30,132,16 MVA,9500.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10026169,2023-06-19,,,,,,,,,,,,,19.6,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1269,1995.0,2022-04-30,132,16 MVA,9500.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10026169,2023-07-14,,,,,,,,,,,,,19.6,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1269,1995.0,2022-04-30,132,16 MVA,9500.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10026169,2023-07-31,0.0097,,0.684439,5.66147,0.89767,2.42259,104.99113,3778.10742,,,,28.96,31.8,129.52,0.003594,114.69258,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1269,1995.0,2022-04-30,132,16 MVA,9500.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0,DT,7,0.75,2,1,DT,,,,T1,9.84375,1.0,98.4375,,25.0,100.0,100.0,85.84558823529412,Poor,True,,,,
10026169,2023-11-09,,,59.040915,725.3412000000001,80.62888000000001,169.850065,37.12474,818.247785,,,250.95297,,18.35,178.11,0.0030545,1322.938775,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1269,1995.0,2022-04-30,132,16 MVA,9500.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0,DT,7,0.375,4,1,DT,T2,,T3,T3,3.694444444444444,0.7,36.94444444444444,,75.0,,100.0,52.96296296296296,Fair,False,,,,
10026169,2023-12-20,,,,0.239728,,0.0311739,0.801642,106.72268,,,,,9.1,,,1.13797,4,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1269,1995.0,2022-04-30,132,16 MVA,9500.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,100.0,,,84.61538461538461,Excellent,False,,,,
10026169,2023-12-23,,,1.30187,11.11647,1.55955,1.96236,1.73563,206.50228,,,,,11.6,,,17.65051,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1269,1995.0,2022-04-30,132,16 MVA,9500.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0,DT,7,0.75,2,1,DT,,,,T3,7.375,0.8,73.75,,75.0,,,74.03846153846153,Poor,True,,,,
10026169,2024-06-24,,,1.09176,3.3428,0.61004,2.16818,63.93408,1380.42003,,,30.04618,,27.7,122.84,0.003657,101.25197,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1269,1995.0,2022-04-30,132,16 MVA,9500.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0,DT,7,0.429,3,1,DT,D2,,,T1,7.909722222222221,0.85,79.09722222222221,,50.0,,100.0,76.06481481481481,Good,False,,,,
10026169,2025-01-02,0.004,,1.71927,6.12775,1.60959,2.16465,36.53973,1913.95237,0.0,0.57445,23.26481,29.88,23.6,143.61,0.00366,71.4002,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1269,1995.0,2022-04-30,132,16 MVA,9500.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0,DT,7,0.429,3,1,DT,D2,,,T1,8.840277777777777,0.95,88.40277777777776,,50.0,100.0,100.0,84.35457516339869,Excellent,False,,,,
10026169,2025-05-14,,,2.48848,5.74477,1.51803,1.85289,46.9754,2199.44172,,,17.3685,,36.1,189.27,0.00247,75.95068,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1269,1995.0,2022-04-30,132,16 MVA,9500.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0,DT,7,0.429,3,1,DT,D1,,,T1,8.375,0.9,83.75,,25.0,,100.0,74.16666666666667,Good,False,,,,
10026169,2025-07-30,,,3.13099,9.69004,1.93762,2.61488,44.15583,2539.71636,,,15.27407,,33.7,153.53,0.002779,76.7496,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1269,1995.0,2022-04-30,132,16 MVA,9500.0,SS-132KV-STCT,SATELITE CITY-132/33KV-SUBSTATION,3.915126625598905,16.0,DT,7,0.429,3,1,DT,D1,,,T1,7.791666666666666,0.85,77.91666666666666,,25.0,,100.0,70.27777777777777,Good,False,,,,
10026171,2021-02-08,,,,,,,,,,,,,16.2,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10026171,2021-03-30,,,,11.48309,26.53756,25.7324,118.40381,2062.34428,,,262.81185,,123.7,6.91,0.032811,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0,PD,1,1.0,1,1,,,,,PD,9.230769230769232,1.0,92.3076923076923,,25.0,,100.0,79.87179487179488,Good,False,,,,
10026171,2021-09-20,,,,10.72561,28.32515,33.65529,176.93784,1457.44132,,,597.87252,,22.7,5.23,0.045305,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0,PD,1,1.0,1,1,,,,,PD,7.519230769230769,0.85,75.1923076923077,,50.0,,100.0,73.46153846153847,Good,False,,,,
10026171,2022-03-22,,,,14.18912,26.15299,26.91059,72.54139,394.77912,,,353.70928,,20.9,4.98,0.047778,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0,PD,1,1.0,1,1,,,,,PD,7.846153846153847,0.85,78.46153846153847,,50.0,,100.0,75.64102564102565,Good,False,,,,
10026171,2022-09-07,,,,10.8827,26.14771,26.68581,38.32932,133.45203,,,450.71151,,9.7,4.78,0.049644,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0,PD,1,1.0,1,1,,,,,PD,7.961538461538463,0.9,79.61538461538463,,100.0,,100.0,86.41025641025642,Good,True,,,,
10026171,2023-02-02,,,,7.25188,23.03217,20.35999,30.25814,113.65643,,,185.05054,,20.6,4.1,0.055928,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0,PD,1,1.0,1,1,,,,,PD,9.134615384615383,0.95,91.34615384615384,,50.0,,100.0,84.23076923076923,Good,True,,,,
10026171,2023-05-22,,,,9.67583,25.40829,27.8298,77.73096,230.56171,,,386.01534,,21.5,4.16,0.05482,526.66022,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0,PD,1,1.0,1,1,,,,,PD,7.846153846153847,0.85,78.46153846153847,,50.0,,100.0,75.64102564102565,Good,False,,,,
10026171,2023-08-07,,,,10.18394,29.38536,43.01901,188.14874,1914.35387,,,462.80073,,,,,733.53007,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0,PD,1,1.0,1,1,,,,,PD,6.634615384615385,0.75,66.34615384615385,,,,,66.34615384615385,Good,False,,,,
10026171,2023-11-03,,,,8.40891,28.80438,42.08611,95.0123,725.67941,,,479.0113,,,,,653.28389,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0,PD,1,1.0,1,1,,,,,PD,7.519230769230769,0.85,75.1923076923077,,,,,75.1923076923077,Good,False,,,,
10026171,2024-03-12,,,,,,,,,,,,,24.5,3.89,0.063162,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10026171,2024-10-25,,,0.0864439,2.24605,11.33775,12.42874,64.07759,1381.42147,,,104.04163,,24.2,3.69,0.061624,194.27853,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0,PD,1,1.0,4,4,PD,PD,,PD,PD,9.722222222222221,1.0,97.22222222222221,,50.0,,100.0,88.14814814814815,Good,True,,,,
10026171,2025-07-14,,,0.421199,2.74711,17.90176,21.14908,120.54398,2199.70738,,,294.63958,,20.2,3.3,0.080971,457.37959,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0,PD,1,0.875,4,3,PD,PD,,D1,PD,8.027777777777779,0.85,80.27777777777779,,50.0,,100.0,76.85185185185186,Good,False,,,,
10026171,2025-10-06,,,0.221007,4.0712,19.69856,24.13985,134.47193,2467.91619,,,306.99687,,,,,489.61435,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0,PD,1,0.875,4,3,PD,PD,,Normal,PD,8.5,0.9,85.0,,,,,85.0,Good,True,,,,
10026171,2025-12-09,,,0.129413,1.61432,12.82837,11.72412,55.02307,1345.46451,,,104.70216,,23.0,3.22,0.071762,186.09973,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0,PD,1,0.625,4,3,PD,D2,,PD,PD,7.291666666666666,0.75,72.91666666666666,,50.0,,100.0,71.94444444444444,Good,False,,,,
10026171,2025-12-28,0.1146,,,,8.9,,45.8,994.2,,0.0,108.2,16.51,15.3,3.48,0.065072,,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0,PD,1,1.0,1,1,,,,,PD,7.42857142857143,0.8,74.2857142857143,,75.0,50.0,100.0,74.57983193277312,Good,False,,,,
10026171,2026-02-24,,,,,,,,,,,,,35.3,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37635,,2013-03-20,132,10/16,11250.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10026174,2021-03-30,,,,,,,,,,,,,42.4,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,CTR,2530012,,2013-03-20,132,10/16,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,13.026694045174539,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10026447,2021-10-05,,,,2.72444,,1.93037,136.31309,863.3712,,,13.41894,,9.9,1350.0,0.000661,,5,True,False,False,"132/33KV, 50MVA PTR -1(BBL)",PTR 50MVA,BHARAT BIJILI LIMITED,5263/4,,2012-05-01,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,13.911019849418206,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10026447,2022-03-23,,,0.563058,3.65405,0.588929,2.12474,85.11406,331.24202,,,15.31091,,14.0,269.57,0.002015,,7,True,True,True,"132/33KV, 50MVA PTR -1(BBL)",PTR 50MVA,BHARAT BIJILI LIMITED,5263/4,,2012-05-01,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,13.911019849418206,50.0,Normal,0,1.0,3,0,DT,D2,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10026447,2022-10-11,,,,3.47842,0.465095,1.94805,58.5393,200.89534,,,10.86118,,9.5,349.98,0.002074,,6,True,False,False,"132/33KV, 50MVA PTR -1(BBL)",PTR 50MVA,BHARAT BIJILI LIMITED,5263/4,,2012-05-01,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,13.911019849418206,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10026447,2023-08-07,,,,2.89676,0.404191,1.36921,21.52314,694.77076,,,,,7.2,437.8,0.003841,26.22924,5,True,False,False,"132/33KV, 50MVA PTR -1(BBL)",PTR 50MVA,BHARAT BIJILI LIMITED,5263/4,,2012-05-01,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,13.911019849418206,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10026447,2024-05-21,,,2.0649,1.79287,0.288625,1.76444,177.21131,1580.9465,,,29.18198,,8.8,1300.0,0.00092,212.31482,7,True,True,True,"132/33KV, 50MVA PTR -1(BBL)",PTR 50MVA,BHARAT BIJILI LIMITED,5263/4,,2012-05-01,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,13.911019849418206,50.0,D2,3,0.5,4,2,D2,PD,,D2,T1,8.375,0.9,83.75,,100.0,,100.0,89.16666666666667,Excellent,False,,,,
10026447,2025-08-22,,,0.0729336,2.70174,0.359212,1.18931,98.40612,1350.561,,,9.28888,,9.7,79.65,0.007114,111.95586,7,True,True,True,"132/33KV, 50MVA PTR -1(BBL)",PTR 50MVA,BHARAT BIJILI LIMITED,5263/4,,2012-05-01,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,13.911019849418206,50.0,Normal,0,1.0,4,0,T3,D2,,T3,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10026465,2021-10-04,,,,2.93236,1.11196,1.59679,185.05198,1107.35937,,,3.07507,,9.5,197.51,0.008211,,6,True,False,False,"132/33KV, 50MVA PTR -2(ALSTOM)",PTR 50MVA,ALSTOM,B-29824,,2004-10-15,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,21.453798767967147,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10026465,2022-03-23,,,,2.75224,0.677552,1.56385,125.67558,420.1519,,,4.20854,,8.3,99.17,0.015203,,6,True,False,False,"132/33KV, 50MVA PTR -2(ALSTOM)",PTR 50MVA,ALSTOM,B-29824,,2004-10-15,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,21.453798767967147,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10026465,2022-10-11,,,31.01151,8.47933,1.12558,2.8724,87.69465,243.41966,,,19.52491,,9.4,114.31,0.014427,,7,True,True,True,"132/33KV, 50MVA PTR -2(ALSTOM)",PTR 50MVA,ALSTOM,B-29824,,2004-10-15,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,21.453798767967147,50.0,T1,4,0.444,4,2,D2,T1,D1,,T1,7.916666666666666,1.0,79.16666666666666,,100.0,,100.0,86.1111111111111,Excellent,False,,,,
10026465,2023-08-07,,,,2.32773,0.568959,1.24527,35.15804,778.41309,,,,,6.4,147.98,0.010065,39.28691,5,True,False,False,"132/33KV, 50MVA PTR -2(ALSTOM)",PTR 50MVA,ALSTOM,B-29824,,2004-10-15,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,21.453798767967147,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10026465,2024-05-21,,,0.768207,1.61462,0.333776,1.13456,254.60659,1622.343,,,10.61132,,10.5,115.34,0.012049,269.13084,7,True,True,True,"132/33KV, 50MVA PTR -2(ALSTOM)",PTR 50MVA,ALSTOM,B-29824,,2004-10-15,132,50,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,21.453798767967147,50.0,Normal,0,1.0,3,0,D1,D1,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10026478,2021-09-13,,,1.00193,8.38785,260.23741,69.7366,95.31446,1582.79021,,,18.66773,,13.4,8.9,0.048205,,7,True,True,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,NGEF,680000011,1993.0,2023-12-21,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.272416153319644,100.0,PD,1,0.429,3,1,PD,T3,,,T1,8.055555555555555,1.0,80.55555555555556,,75.0,,100.0,82.03703703703704,Excellent,False,,,,
10026478,2022-03-23,,,0.675348,5.88387,199.72618,34.87905,25.44622,348.90804,,,4.52789,,12.2,9.93,0.047515,,7,True,True,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,NGEF,680000011,1993.0,2023-12-21,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.272416153319644,100.0,PD,1,0.429,3,1,PD,T3,,,T1,7.333333333333333,0.8,73.33333333333333,,75.0,,100.0,77.22222222222221,Good,False,,,,
10026478,2022-10-11,,,0.635513,7.51054,250.95749,66.97989,42.46774,263.97547,,,21.9219,,12.2,8.91,0.050145,,7,True,True,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,NGEF,680000011,1993.0,2023-12-21,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.272416153319644,100.0,T1,4,0.4,5,3,PD,T3,T1,T1,T1,7.875,0.9,78.75,,75.0,,100.0,80.83333333333333,Excellent,False,,,,
10026478,2023-05-04,,,0.520567,5.82401,193.14094,41.97827,11.1016,56.07263,,,10.60025,31.21,,,,263.16564,7,True,True,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,NGEF,680000011,1993.0,2023-12-21,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.272416153319644,100.0,T1,4,0.4,5,3,PD,T3,T1,T1,T1,8.25,0.9,82.5,,,,,82.5,Excellent,False,,,,
10026478,2024-07-09,,,,0.873855,2.03781,4.30241,36.52052,253.87642,,,,,22.6,7.29,0.047152,43.7346,5,True,False,False,"220/132KV, 100MVA PTR -3",PTR 100MVA,NGEF,680000011,1993.0,2023-12-21,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.272416153319644,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10026478,2025-02-02,0.0072,,,1.36279,5.50356,5.54276,34.5099,369.78651,0.0,3.04169,2.3639,26.67,15.5,6.69,0.050966,49.23996,6,True,False,False,"220/132KV, 100MVA PTR -3",PTR 100MVA,NGEF,680000011,1993.0,2023-12-21,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.272416153319644,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10026478,2025-09-06,,,,2.15079,9.37234,9.90138,77.30239,737.37514,,,,,15.1,5.98,0.056212,98.79322,5,True,False,False,"220/132KV, 100MVA PTR -3",PTR 100MVA,NGEF,680000011,1993.0,2023-12-21,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,2.272416153319644,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10026503,2021-09-09,,,1720.06776,354.15088,21.35831,85.91582,45.23153,479.57124,,,374.26796,,24.4,451.39,0.002101,,7,True,True,True,"220/132KV, 100MVA PTR -2",PTR 100MVA,TELK,130142-1,,2002-09-28,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,23.50171115674196,100.0,D2,3,0.333,4,1,D2,T1,D1,,D1,6.527777777777778,1.0,65.27777777777779,,50.0,,100.0,66.85185185185186,Good,False,,,,
10026503,2021-09-13,,,,13.6275,13.32149,33.68143,305.17265,3283.08932,,,33.5193,,10.0,33.45,0.050844,,6,True,False,False,"220/132KV, 100MVA PTR -2",PTR 100MVA,TELK,130142-1,,2002-09-28,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,23.50171115674196,100.0,T1,4,1.0,1,1,,,,,T1,6.865384615384614,0.7,68.65384615384615,,100.0,,100.0,79.1025641025641,Good,False,,,,
10026503,2022-03-23,,,,10.58798,11.04354,22.21054,110.5942,827.66379,,,12.28682,,8.7,30.88,0.0435,,6,True,False,False,"220/132KV, 100MVA PTR -2",PTR 100MVA,TELK,130142-1,,2002-09-28,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,23.50171115674196,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10026503,2022-10-11,,,,11.93558,12.63887,32.66282,120.03127,566.13102,,,32.11552,,10.9,33.1,0.046649,,6,True,False,False,"220/132KV, 100MVA PTR -2",PTR 100MVA,TELK,130142-1,,2002-09-28,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,23.50171115674196,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10026503,2023-08-07,,,,10.97638,11.32833,20.38337,59.22135,1992.26114,,,,,6.6,37.81,0.044376,101.93886,5,True,False,False,"220/132KV, 100MVA PTR -2",PTR 100MVA,TELK,130142-1,,2002-09-28,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,23.50171115674196,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10026503,2023-09-21,,,,,,,,,,,,,21.833333333333332,,,,0,False,False,False,"220/132KV, 100MVA PTR -2",PTR 100MVA,TELK,130142-1,,2002-09-28,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,23.50171115674196,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10026503,2023-12-13,,,1801.98533,189.3361,,169.70561,20.49197,205.86554,,,1895.29086,,,,,,6,True,False,True,"220/132KV, 100MVA PTR -2",PTR 100MVA,TELK,130142-1,,2002-09-28,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,23.50171115674196,100.0,D2,3,0.75,2,1,D2,,,,PD,5.5,1.0,55.00000000000001,,,,,55.00000000000001,Poor,True,,,,
10026503,2024-05-21,,,,4.41298,3.3564,15.9551,195.09755,3061.97184,,,11.8972,,10.7,36.09,0.053985,230.69649,6,True,False,False,"220/132KV, 100MVA PTR -2",PTR 100MVA,TELK,130142-1,,2002-09-28,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,23.50171115674196,100.0,T1,4,1.0,1,1,,,,,T1,7.35576923076923,0.75,73.5576923076923,,75.0,,100.0,77.37179487179488,Good,False,,,,
10026503,2025-05-05,,,,8.81087,8.3579,22.35363,168.23956,3757.63474,,,9.32026,,20.15,18.64,0.054305,217.11588,6,True,False,False,"220/132KV, 100MVA PTR -2",PTR 100MVA,TELK,130142-1,,2002-09-28,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,23.50171115674196,100.0,T1,4,1.0,1,1,,,,,T1,9.317307692307692,0.95,93.17307692307692,,50.0,,100.0,85.44871794871794,Good,True,,,,
10026503,2025-05-20,,,,,,,,,,,,,28.0,,,,0,False,False,False,"220/132KV, 100MVA PTR -2",PTR 100MVA,TELK,130142-1,,2002-09-28,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,23.50171115674196,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10026503,2025-05-23,,,,,,,,,,,,,23.5,,,,0,False,False,False,"220/132KV, 100MVA PTR -2",PTR 100MVA,TELK,130142-1,,2002-09-28,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,23.50171115674196,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10026503,2026-02-10,,,,10.58515,9.99626,31.85096,320.6755,4296.75158,,,33.79248,,15.75,37.23,0.055225,406.99427,6,True,False,False,"220/132KV, 100MVA PTR -2",PTR 100MVA,TELK,130142-1,,2002-09-28,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,23.50171115674196,100.0,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,,75.0,,100.0,92.43589743589742,Good,True,,,,
10026529,2021-09-13,,,8.40221,22.51765,4.86578,9.41738,339.82241,1847.65286,,,25.76528,,8.7,431.1,0.002667,,7,True,True,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0,DT,7,0.429,3,1,DT,Normal,,,T1,9.305555555555555,1.0,93.05555555555556,,100.0,,100.0,95.37037037037037,Excellent,False,,,,
10026529,2022-03-23,,,9.87,40.66981,6.91574,12.26283,206.69198,631.66692,,,15.21975,,8.8,239.42,0.002125,,7,True,True,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0,DT,7,0.429,3,1,DT,T2,,,T1,6.888888888888889,0.8,68.88888888888889,,100.0,,100.0,79.25925925925925,Good,False,,,,
10026529,2022-10-11,,,,28.27613,5.66854,9.02421,107.59621,288.44453,,,9.21179,,7.9,241.74,0.004185,,6,True,False,False,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10026529,2023-08-07,,,,38.19849,7.0412,8.11306,60.22697,1191.68492,,,,,5.4,1440.0,0.000553,,5,True,False,False,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10026529,2024-05-21,,,4.16658,14.21531,2.22863,7.92979,273.61453,2133.15053,,,20.03757,,7.7,1320.0,0.000998,322.2426,7,True,True,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0,DT,7,0.429,3,1,DT,Normal,,,T1,7.909722222222221,0.85,79.09722222222221,,100.0,,100.0,86.06481481481482,Excellent,False,,,,
10026529,2024-09-12,,,54.39619,37.29646,6.50461,18.44573,103.14791,1325.00337,,,102.36468,,7.5,1040.0,0.000994,322.1569,7,True,True,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0,D2,3,0.333,4,1,D2,Normal,D1,,T1,5.347222222222221,0.7,53.47222222222221,,100.0,,100.0,68.98148148148147,Good,False,,,,
10026529,2024-10-21,,,76.64922,66.40247,9.52051,35.79467,243.93564,2596.24096,,,257.95826,,5.7,,,690.24463,7,True,True,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0,D1,2,0.556,4,2,D2,D1,D1,,PD,4.423611111111111,0.65,44.23611111111111,,100.0,,,57.10470085470085,Fair,False,,,,
10026529,2024-12-17,,,0.270938,,,0.164936,0.276183,113.49213,,,,,8.8,293.49,0.003101,0.67646,4,False,False,False,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,100.0,,100.0,86.66666666666667,Excellent,False,,,,
10026529,2024-12-23,,,1.42286,0.408179,,0.291132,1.4562,191.02015,,,,,13.3,912.49,0.000995,3.65864,5,True,False,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0,D2,3,0.75,2,1,D2,,,,T1,7.6826923076923075,0.85,76.82692307692307,,75.0,,100.0,79.55128205128204,Poor,True,,,,
10026529,2025-02-16,,,4.65278,1.26806,,0.602488,8.69901,347.07138,,,,,15.3,1360.0,0.001012,15.27816,5,True,False,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0,D2,3,0.75,2,1,D2,,,,T1,8.134615384615385,0.9,81.34615384615384,,75.0,,100.0,82.56410256410255,Poor,True,,,,
10026529,2025-05-05,,,3.42672,1.97782,0.191761,1.00362,22.05938,603.69625,,,,,41.199999999999996,443.54,0.003432,28.6753,6,True,False,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0,D2,3,0.75,2,1,D2,,,,T1,8.296875,0.9,82.96875,,25.0,,100.0,73.64583333333333,Poor,True,,,,
10026529,2025-05-20,,,,,,,,,,,,,50.5,,,,0,False,False,False,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10026529,2025-05-23,,,,,,,,,,,,,56.7,,,,0,False,False,False,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10026529,2025-08-22,,,,,,,,,,,,,65.4,,,,0,False,False,False,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10026529,2026-02-10,,,0.309948,3.00776,0.429605,1.04138,35.01826,505.21896,,,,,33.6,671.26,0.001352,39.72227,6,True,False,True,"220/132KV, 100MVA PTR -3",PTR 100MVA,BHEL,20382,,2015-04-30,220,100,0.0,SS-220KV-NDYL,NANDYAL-220/132/33KV-SUBSTATION,10.915811088295689,100.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10026654,2021-06-06,,,,67.376,9.6044,14.027,74.1613,711.547,,,2.3888,,12.8,173.62,0.008122,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHARAT BIJILI LIMITED,5695/08,2019.0,2019-05-14,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,6.877481177275839,50.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,75.0,,100.0,91.15384615384615,Good,True,,,,
10026654,2021-12-14,,,,,,,,,,,,,13.2,,,,0,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHARAT BIJILI LIMITED,5695/08,2019.0,2019-05-14,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,6.877481177275839,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10026654,2021-12-15,,,,71.88246,10.13633,19.19873,142.29545,450.45465,,,7.14799,,6.7,198.77,0.009226,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHARAT BIJILI LIMITED,5695/08,2019.0,2019-05-14,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,6.877481177275839,50.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,100.0,,100.0,96.15384615384615,Good,True,,,,
10026654,2021-12-24,,,,,,,,,,,,,22.6,,,,0,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHARAT BIJILI LIMITED,5695/08,2019.0,2019-05-14,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,6.877481177275839,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10026654,2022-06-18,,,,61.51804,9.33063,17.7165,79.54277,124.37038,,,5.08574,,23.200000000000003,173.46,0.010002,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHARAT BIJILI LIMITED,5695/08,2019.0,2019-05-14,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,6.877481177275839,50.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,50.0,,100.0,86.15384615384615,Good,True,,,,
10026654,2022-12-23,,,,65.29312,10.05385,19.90749,103.6997,129.95508,,,5.32055,,14.2,226.52,0.008174,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHARAT BIJILI LIMITED,5695/08,2019.0,2019-05-14,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,6.877481177275839,50.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,75.0,,100.0,91.15384615384615,Good,True,,,,
10026654,2023-07-20,,,,85.10496,12.43507,34.72871,319.25003,889.99084,,,,,5.9,214.83,0.010754,451.45123,5,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHARAT BIJILI LIMITED,5695/08,2019.0,2019-05-14,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,6.877481177275839,50.0,T1,4,1.0,1,1,,,,,T1,7.454545454545455,0.8,74.54545454545455,,100.0,,100.0,83.03030303030303,Good,True,,,,
10026654,2023-10-20,,,,,,,,,,,,,22.9,,,,0,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHARAT BIJILI LIMITED,5695/08,2019.0,2019-05-14,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,6.877481177275839,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10026654,2024-05-21,,,,21.07423,2.70059,12.33085,290.96368,1144.09641,,,,,6.2,200.34,0.011425,327.04084,5,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHARAT BIJILI LIMITED,5695/08,2019.0,2019-05-14,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,6.877481177275839,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10026654,2024-12-17,,,,32.11083,5.677,11.03571,170.69716,1071.97714,,,0.701066,,5.3,151.66,0.012828,220.27163,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHARAT BIJILI LIMITED,5695/08,2019.0,2019-05-14,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,6.877481177275839,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10026654,2025-06-06,,,,44.47256,8.21494,15.99962,290.90998,1494.62173,,,4.71315,,8.7,214.89,0.011106,364.32419,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHARAT BIJILI LIMITED,5695/08,2019.0,2019-05-14,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,6.877481177275839,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10026654,2025-12-15,,,,27.25784,5.22003,9.42799,161.36048,1025.70262,,,,,6.8,146.78,0.009766,203.25344,5,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,BHARAT BIJILI LIMITED,5695/08,2019.0,2019-05-14,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,6.877481177275839,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10026669,2021-06-06,,,11.474,119.4461,19.9825,78.8677,446.2221,1898.175,,,24.317,,7.2,429.9,0.001172,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A6,,2015-06-19,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,10.778918548939084,50.0,DT,7,0.3,5,1,DT,T2,T3,T3,T1,8.055555555555555,1.0,80.55555555555556,,100.0,,100.0,87.03703703703702,Excellent,False,,,,
10026669,2021-12-14,,,,,,,,,,,,,15.6,,,,0,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A6,,2015-06-19,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,10.778918548939084,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10026669,2021-12-15,,,11.31653,160.79626,31.63842,112.25111,384.05371,946.53382,,,34.74437,,6.0,372.35,0.002873,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A6,,2015-06-19,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,10.778918548939084,50.0,T3,6,0.6,5,3,T3,Normal,T3,T3,T1,8.055555555555555,1.0,80.55555555555556,,100.0,,100.0,87.03703703703702,Poor,True,,,,
10026669,2021-12-24,,,,,,,,,,,,,43.0,,,,0,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A6,,2015-06-19,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,10.778918548939084,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10026669,2022-06-18,,,8.13956,157.72608,32.52281,121.64873,222.05139,271.64413,,,20.41979,,29.3,641.97,0.001268,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A6,,2015-06-19,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,10.778918548939084,50.0,T3,6,0.6,5,3,T3,T1,T3,T3,T1,8.472222222222221,1.0,84.72222222222221,,50.0,,100.0,79.81481481481481,Poor,True,,,,
10026669,2022-12-23,,,7.88385,140.35028,31.46428,102.2247,176.94931,207.53075,,,12.39686,,13.0,723.03,0.00074,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A6,,2015-06-19,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,10.778918548939084,50.0,T3,6,0.6,5,3,T3,T2,T3,T3,T1,7.555555555555555,0.85,75.55555555555556,,75.0,,100.0,78.70370370370371,Poor,True,,,,
10026669,2023-01-23,,,6.70858,146.36489,32.29455,106.99779,182.30191,165.87248,,,11.16118,,,,,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A6,,2015-06-19,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,10.778918548939084,50.0,T3,6,0.6,5,3,T3,T2,T3,T3,T1,7.555555555555555,0.85,75.55555555555556,,,,,75.55555555555556,Poor,True,,,,
10026669,2023-07-20,,,5.93743,184.31886,39.67853,172.07146,474.17453,1326.52768,,,19.67853,,15.05,727.34,0.003688,895.53004,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A6,,2015-06-19,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,10.778918548939084,50.0,T3,6,0.6,5,3,T3,T1,T3,T3,T1,6.25,0.75,62.5,,75.0,,100.0,70.0,Poor,True,,,,
10026669,2023-11-27,,,6.03279,210.09111,45.78944,198.90283,247.03016,771.95239,,,17.30049,,,,,725.23073,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A6,,2015-06-19,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,10.778918548939084,50.0,T3,6,0.6,5,3,T3,T1,T3,T3,T1,6.041666666666666,0.75,60.416666666666664,,,,,60.416666666666664,Poor,True,,,,
10026669,2024-05-21,,,1.46353,45.20005,8.71177,57.53949,325.48853,1450.46502,,,,,7.1,790.19,0.001081,438.43443,6,True,False,True,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A6,,2015-06-19,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,10.778918548939084,50.0,T2,5,0.75,2,1,T2,,,,T1,6.453125,0.7,64.53125,,100.0,,100.0,76.35416666666667,Fair,True,,,,
10026669,2024-12-17,,,1.76615,86.50484,22.24771,64.24337,251.19427,1510.80348,,,1.33573,,7.2,326.27,0.004848,427.28558,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A6,,2015-06-19,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,10.778918548939084,50.0,T2,5,0.5,5,2,T3,T2,T2,T3,T1,7.555555555555555,0.85,75.55555555555556,,100.0,,100.0,83.70370370370371,Excellent,False,,,,
10026669,2025-06-06,,,2.47176,116.52108,28.6922,102.25486,465.81096,2300.78271,,,7.71162,,5.6,650.31,0.001711,723.4292,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A6,,2015-06-19,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,10.778918548939084,50.0,T3,6,0.6,5,3,T3,T1,T3,T3,T1,7.0,0.8,70.0,,100.0,,100.0,80.0,Poor,True,,,,
10026669,2025-12-15,,,1.14191,73.53453,20.55963,53.4734,220.49868,1334.9367,,,2.89567,,9.3,236.46,0.001619,372.18004,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A6,,2015-06-19,132,50,0.0,SS-132KV-ALGD,ALLAGADDA-132/33KV-SUBSTATION,10.778918548939084,50.0,T2,5,0.5,5,2,T3,T2,T2,T3,T1,6.222222222222222,0.7,62.22222222222222,,100.0,,100.0,74.81481481481482,Good,False,,,,
10026819,2021-01-27,,17.7,,,,,,1365.97238,,,,,67.6,,,,1,False,False,False,10/16 MVA 132/33KV PTR-I(REMOVED),PTR 16MVA,ETE,11391,1992.0,2015-08-06,132,16,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,10.647501711156742,16.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,25.0,25.0,,,71.875,Good,False,,,,
10026819,2021-03-23,,,,,,,,,,,,,30.5,,,,0,False,False,False,10/16 MVA 132/33KV PTR-I(REMOVED),PTR 16MVA,ETE,11391,1992.0,2015-08-06,132,16,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,10.647501711156742,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10026819,2021-05-19,,,,3.51744,1.03422,1.97405,137.25614,1744.3217,,,6.79548,,13.2,379.89,0.001436,,6,True,False,False,10/16 MVA 132/33KV PTR-I(REMOVED),PTR 16MVA,ETE,11391,1992.0,2015-08-06,132,16,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,10.647501711156742,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10026819,2022-01-29,,,,3.35327,0.671331,1.35849,101.59404,799.16533,,,7.91558,,10.2,422.54,0.00161,,6,True,False,False,10/16 MVA 132/33KV PTR-I(REMOVED),PTR 16MVA,ETE,11391,1992.0,2015-08-06,132,16,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,10.647501711156742,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10026819,2022-09-02,,,,3.91943,0.693535,1.51882,46.88475,138.44016,,,8.58253,,11.3,157.28,0.004379,,6,True,False,False,10/16 MVA 132/33KV PTR-I(REMOVED),PTR 16MVA,ETE,11391,1992.0,2015-08-06,132,16,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,10.647501711156742,16.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10026819,2023-05-22,,,,5.69443,1.02987,1.76899,87.72417,265.02088,,,9.58928,,10.5,382.61,0.001811,105.80675,6,True,False,False,10/16 MVA 132/33KV PTR-I(REMOVED),PTR 16MVA,ETE,11391,1992.0,2015-08-06,132,16,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,10.647501711156742,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10026819,2024-11-18,,,0.0401654,3.29462,0.541035,1.52768,98.81649,1882.31633,,,,,11.2,592.77,0.001903,104.28367,6,True,False,True,10/16 MVA 132/33KV PTR-I(REMOVED),PTR 16MVA,ETE,11391,1992.0,2015-08-06,132,16,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,10.647501711156742,16.0,Normal,0,1.0,2,0,T3,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10026819,2025-07-07,,,0.281194,9.67144,1.9538,2.48382,221.81917,3196.44462,,,9.87275,,11.0,430.12,0.002919,246.14063,7,True,True,True,10/16 MVA 132/33KV PTR-I(REMOVED),PTR 16MVA,ETE,11391,1992.0,2015-08-06,132,16,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,10.647501711156742,16.0,T3,6,0.875,4,3,T3,T3,,T3,T1,8.875,0.9,88.75,,75.0,,100.0,87.5,Poor,True,,,,
10026819,2025-11-09,,,231.15085,213.42641,15.25052,94.1264,173.43957,2564.86681,,,391.90524,,7.8,316.915,0.0048215,,7,True,True,True,10/16 MVA 132/33KV PTR-I(REMOVED),PTR 16MVA,ETE,11391,1992.0,2015-08-06,132,16,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,10.647501711156742,16.0,D2,3,0.333,4,1,D2,Normal,D1,,PD,4.152777777777778,0.65,41.52777777777777,,100.0,,100.0,61.01851851851851,Good,False,,,,
