Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10026823,2021-01-27,,34.0,,,,,,813.69,,,,,25.8,,,,1,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/5,2012.0,2021-05-06,132,31.5,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,4.898015058179329,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,25.0,50.0,,,76.5625,Good,False,,,,
10026823,2021-03-23,,,,,,,,,,,,,26.7,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/5,2012.0,2021-05-06,132,31.5,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,4.898015058179329,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10026823,2021-05-01,,,,,,,0.872467,66.007,,,,,9.4,393.03,0.0027,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/5,2012.0,2021-05-06,132,31.5,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,4.898015058179329,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10026823,2021-05-09,,,,,,,5.93261,113.3539,,,,,9.9,271.1,0.00286,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/5,2012.0,2021-05-06,132,31.5,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,4.898015058179329,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10026823,2021-05-13,,,,9.08459,2.43786,1.14795,8.17158,164.66603,,,,,9.8,133.98,0.003959,,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/5,2012.0,2021-05-06,132,31.5,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,4.898015058179329,31.5,Normal,0,1.0,1,0,,,,,T3,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10026823,2021-06-14,,,,0.573094,,,17.8316,257.8121,,,9.105,,11.4,116.0,0.000925,,4,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/5,2012.0,2021-05-06,132,31.5,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,4.898015058179329,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10026823,2021-11-24,,,,0.607167,,1.23233,41.94596,324.10669,,,,,8.7,351.24,0.002103,,4,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/5,2012.0,2021-05-06,132,31.5,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,4.898015058179329,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10026823,2022-05-23,,,,1.07949,0.532182,1.76324,39.79763,113.09479,,,46.60188,,12.1,587.9,0.001413,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/5,2012.0,2021-05-06,132,31.5,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,4.898015058179329,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10026823,2022-09-14,,,,,,,,,,,,,10.4,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/5,2012.0,2021-05-06,132,31.5,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,4.898015058179329,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10026823,2022-11-25,,,,,,,,,,,,,5.7,186.96,0.003373,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/5,2012.0,2021-05-06,132,31.5,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,4.898015058179329,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10026823,2023-05-30,,,,1.80163,0.609019,2.40024,67.85844,133.25972,,,45.53858,,5.9,251.43,0.003922,118.20791,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/5,2012.0,2021-05-06,132,31.5,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,4.898015058179329,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10026823,2023-10-20,,,,,,,,,,,,,54.9,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/5,2012.0,2021-05-06,132,31.5,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,4.898015058179329,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10026823,2023-12-11,,,0.929042,1.46188,1.0171,5.35478,233.78383,1409.98004,,,,,10.5,1860.0,0.00051,242.5513,6,True,False,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/5,2012.0,2021-05-06,132,31.5,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,4.898015058179329,31.5,Normal,0,1.0,2,0,D1,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10026823,2024-09-18,,,0.445836,1.43977,0.393484,1.14651,46.41547,809.61943,,,11.4869,,10.7,631.33,0.001732,61.3687,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/5,2012.0,2021-05-06,132,31.5,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,4.898015058179329,31.5,Normal,0,1.0,3,0,D1,D2,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10026823,2025-03-09,,,,,,,,,,,,,85.3,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/5,2012.0,2021-05-06,132,31.5,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,4.898015058179329,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10026823,2025-04-03,,,0.192997,1.78502,0.490468,0.82458,76.2709,1120.15216,,,15.8128,,5.9,146.72,0.003436,95.32531,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/5,2012.0,2021-05-06,132,31.5,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,4.898015058179329,31.5,Normal,0,1.0,3,0,DT,D2,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10026823,2025-10-14,,,0.209795,1.41956,0.405116,1.08691,40.73235,776.29986,,,12.27495,,10.0,357.43,0.002278,56.11141,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BBL,5333/5,2012.0,2021-05-06,132,31.5,0.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,4.898015058179329,31.5,Normal,0,1.0,3,0,DT,D2,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10027274,2021-07-26,,,0.725478,2.97491,,0.900958,43.65943,899.06309,,,,,10.3,1210.0,0.000567,,5,True,False,True,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,ANDREW YULE & COMPANY LTD,13177,,2004-10-29,132,10/16,12000.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,21.415468856947296,10.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10027274,2022-04-19,,,,2.27346,,0.726842,9.49821,178.00664,,,,,12.6,528.82,0.001605,,4,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,ANDREW YULE & COMPANY LTD,13177,,2004-10-29,132,10/16,12000.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,21.415468856947296,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10027274,2022-10-12,,,0.397153,2.54622,,0.717283,12.01599,130.73301,,,,,12.8,591.81,0.002013,,5,True,False,True,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,ANDREW YULE & COMPANY LTD,13177,,2004-10-29,132,10/16,12000.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,21.415468856947296,10.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10027274,2022-11-08,,,1.79871,3.43389,,1.03209,11.2612,214.29883,,,,,,,,,5,True,False,True,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,ANDREW YULE & COMPANY LTD,13177,,2004-10-29,132,10/16,12000.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,21.415468856947296,10.0,DT,7,0.75,2,1,DT,,,,T1,8.134615384615385,0.9,81.34615384615384,,,,,81.34615384615384,Poor,True,,,,
10027274,2023-04-17,,,0.398278,2.69756,,0.738211,7.98773,37.29103,,,,,11.9,1360.0,0.000611,,5,True,False,True,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,ANDREW YULE & COMPANY LTD,13177,,2004-10-29,132,10/16,12000.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,21.415468856947296,10.0,Normal,0,1.0,2,0,DT,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10027274,2023-10-25,,,0.44639,4.2299,0.420059,1.56686,27.94454,432.91195,,,,,9.9,484.36,0.001445,34.58805,6,True,False,True,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,ANDREW YULE & COMPANY LTD,13177,,2004-10-29,132,10/16,12000.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,21.415468856947296,10.0,Normal,0,1.0,2,0,DT,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10027274,2024-04-15,,,,,,,,,,,,,11.6,157.32,0.002578,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,ANDREW YULE & COMPANY LTD,13177,,2004-10-29,132,10/16,12000.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,21.415468856947296,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10027274,2026-01-06,,,0.701224,1.91399,0.210485,0.630901,23.52467,830.69526,,,,,13.6,1270.0,0.00086,26.90263,6,True,False,True,10/16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,ANDREW YULE & COMPANY LTD,13177,,2004-10-29,132,10/16,12000.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,21.415468856947296,10.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10027318,2022-04-19,,,,1.93096,0.514704,0.836261,23.16709,196.92358,,,,,19.0,3.97,0.05854,,5,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800055738,,2016-07-15,132,10/16,12000.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,9.705681040383299,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10027318,2022-10-12,,,,2.11054,0.582611,0.843425,24.19009,138.71257,,,2.24236,,34.8,4.02,0.063031,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800055738,,2016-07-15,132,10/16,12000.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,9.705681040383299,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10027318,2022-11-08,,,,,,,,,,,,,15.1,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800055738,,2016-07-15,132,10/16,12000.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,9.705681040383299,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10027318,2023-04-17,,,0.385237,2.15419,0.524747,0.858087,17.312,45.09039,,,4.28425,,15.4,4.03,0.058783,,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800055738,,2016-07-15,132,10/16,12000.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,9.705681040383299,10.0,Normal,0,1.0,3,0,DT,D1,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10027318,2023-10-25,,,0.372267,3.40604,0.875545,1.86277,49.5559,534.71385,,,,,17.9,3.95,0.066106,56.03252,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800055738,,2016-07-15,132,10/16,12000.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,9.705681040383299,10.0,Normal,0,1.0,2,0,DT,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10027318,2024-04-15,,,0.183696,0.533288,0.143693,0.425044,37.51933,357.85649,,,,,26.9,3.87,0.063282,38.76998,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800055738,,2016-07-15,132,10/16,12000.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,9.705681040383299,10.0,Normal,0,1.0,2,0,D1,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10027318,2026-01-06,,,,,,,,,,,,,22.7,3.93,0.063637,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800055738,,2016-07-15,132,10/16,12000.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,9.705681040383299,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10027477,2021-11-23,0.0159,,,9.01873,2.9464,3.57163,101.8401,2601.79308,,,1.9502,23.64,38.7,18.11,0.017197,,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,APEX,T-1009/01,,1996-05-17,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,29.867214236824093,50.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,25.0,100.0,100.0,85.63348416289593,Good,True,,,,
10027477,2021-12-28,,,,,,,,,,,,,30.5,,,,0,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,APEX,T-1009/01,,1996-05-17,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,29.867214236824093,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10027477,2022-06-14,0.0072,,,15.41535,4.30426,7.83827,178.01445,1107.57026,,,15.1264,23.78,95.0,16.41,0.018984,,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,APEX,T-1009/01,,1996-05-17,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,29.867214236824093,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,100.0,100.0,86.76470588235294,Excellent,False,,,,
10027477,2022-07-04,,,,,,,,,,,,,35.7,,,,0,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,APEX,T-1009/01,,1996-05-17,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,29.867214236824093,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10027477,2023-01-21,0.0008,,,13.59572,3.88596,4.96521,77.08656,525.80609,,,3.16366,23.22,10.4,18.14,0.016014,,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,APEX,T-1009/01,,1996-05-17,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,29.867214236824093,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10027477,2023-02-06,,,,,,,,,,,,23.29,14.7,,,,0,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,APEX,T-1009/01,,1996-05-17,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,29.867214236824093,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10027477,2023-02-12,,,,,,,,,,,,20.86,17.1,16.99,0.017293,,0,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,APEX,T-1009/01,,1996-05-17,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,29.867214236824093,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10027477,2023-02-19,,,,,,,,,,,,22.17,17.7,17.87,0.017214,,0,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,APEX,T-1009/01,,1996-05-17,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,29.867214236824093,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10027477,2023-02-20,,,,,,,,,,,,23.74,17.3,,,,0,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,APEX,T-1009/01,,1996-05-17,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,29.867214236824093,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10027477,2023-02-22,,,,,,,,,,,,22.3,19.8,,,,0,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,APEX,T-1009/01,,1996-05-17,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,29.867214236824093,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10027477,2023-02-24,,,,,,,,,,,,,15.05,,,,0,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,APEX,T-1009/01,,1996-05-17,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,29.867214236824093,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10027477,2023-03-06,,,,,,,,,,,,,8.6,,,,0,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,APEX,T-1009/01,,1996-05-17,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,29.867214236824093,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10027477,2023-03-10,,,,,,,,,,,,21.33,20.1,,,,0,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,APEX,T-1009/01,,1996-05-17,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,29.867214236824093,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10027477,2023-03-12,,,,,,,,,,,,23.19,19.5,16.29,0.0177,,0,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,APEX,T-1009/01,,1996-05-17,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,29.867214236824093,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10027477,2023-03-20,0.0459,,,,,0.517591,1.19217,15.16781,,,,22.09,35.8,17.59,0.017109,,3,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,APEX,T-1009/01,,1996-05-17,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,29.867214236824093,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,100.0,100.0,86.76470588235294,Excellent,False,,,,
10027477,2023-07-24,0.0056,,,5.22567,0.813216,2.90844,159.09482,2675.17815,,,,21.58,27.1,19.89,0.015557,168.0372,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,APEX,T-1009/01,,1996-05-17,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,29.867214236824093,50.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,50.0,100.0,100.0,84.09090909090911,Good,True,,,,
10027477,2024-01-22,,,,12.06267,1.55718,4.29914,112.03073,1817.8971,,,8.32005,,21.1,20.49,0.017743,138.26878,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,APEX,T-1009/01,,1996-05-17,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,29.867214236824093,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10027477,2024-09-19,,,,6.56507,1.03495,1.61199,89.20435,2779.59118,,,,,29.3,18.34,0.01844,98.37732,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,APEX,T-1009/01,,1996-05-17,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,29.867214236824093,50.0,T1,4,1.0,1,1,,,,,T1,9.28409090909091,0.95,92.8409090909091,,50.0,,100.0,85.22727272727273,Good,True,,,,
10027477,2025-04-24,,,,7.64986,1.26124,1.57979,98.51203,2810.32048,,,3.14485,,30.4,18.63,0.016794,112.1268,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,APEX,T-1009/01,,1996-05-17,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,29.867214236824093,50.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,25.0,,100.0,83.71794871794872,Good,True,,,,
10027477,2025-10-02,,,,10.55476,1.79394,2.2456,145.70132,3993.78263,,,3.17045,,9.2,19.18,0.016931,163.46607,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,APEX,T-1009/01,,1996-05-17,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,29.867214236824093,50.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,100.0,92.17948717948718,Good,True,,,,
10027504,2021-11-15,,,,4.14027,0.661272,1.13462,97.69263,948.52745,,,3.00062,,9.6,135.21,0.009648,,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-1,,2004-10-16,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,21.451060917180012,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10027504,2021-11-23,0.0116,,,,,,,,,,,31.38,,,,,0,False,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-1,,2004-10-16,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,21.451060917180012,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,,100.0,,100.0,Excellent,False,,,,
10027504,2022-06-14,0.0008,,,4.17899,0.76874,1.3375,71.98318,266.12567,,,4.86895,31.32,14.6,95.38,0.01198,,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-1,,2004-10-16,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,21.451060917180012,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10027504,2023-01-21,-0.0056,,,3.17879,0.650814,1.02344,30.94024,124.16785,,,,28.63,6.0,82.44,0.013296,,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-1,,2004-10-16,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,21.451060917180012,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10027504,2023-07-24,,,,5.43243,0.997236,2.10674,269.62842,2513.8164,,,6.9828,,11.1,70.04,0.018578,285.14535,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-1,,2004-10-16,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,21.451060917180012,50.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,,100.0,87.17948717948718,Good,True,,,,
10027504,2024-01-22,,,,5.75353,1.1302,2.08296,130.16184,1115.63297,,,,,10.0,60.51,0.01838,139.09249,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-1,,2004-10-16,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,21.451060917180012,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10027504,2024-09-19,,,,4.94304,1.14666,1.45083,198.39527,1994.01377,,,28.73946,,12.7,39.99,0.024638,234.67225,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-1,,2004-10-16,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,21.451060917180012,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10027504,2025-04-24,,,,4.12211,0.965537,0.883358,89.32368,1219.66795,,,15.21931,,98.1,117.83,0.004689,110.46952,6,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-1,,2004-10-16,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,21.451060917180012,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10027504,2025-10-02,,,8.70108,7.86849,1.91325,2.22904,200.45697,2158.73738,,,48.0248,,13.2,75.54,0.011435,269.19489,7,True,True,True,"132/33KV, 50MVA PTR",PTR 50MVA,TELK,120473-1,,2004-10-16,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,21.451060917180012,50.0,D2,3,0.5,4,2,D2,D1,,D2,T1,7.909722222222221,0.85,79.09722222222221,,75.0,,100.0,81.06481481481481,Excellent,False,,,,
10027532,2021-11-15,,,,1.34931,0.540766,0.894097,17.72354,561.39722,,,,,21.5,1230.0,0.001507,,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,T&R LTD,PC0100289,,2013-03-27,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,13.007529089664613,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10027532,2022-06-14,0.0088,,,1.46116,0.469315,0.914637,21.71611,153.03913,,,,38.87,25.9,191.09,0.005003,,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,T&R LTD,PC0100289,,2013-03-27,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,13.007529089664613,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,100.0,100.0,88.23529411764706,Excellent,False,,,,
10027532,2023-01-21,0.0071,,0.494764,2.33204,0.619224,1.04188,16.89073,93.55853,,,,36.63,7.6,943.43,0.001504,,6,True,False,True,"132/33KV, 50MVA PTR",PTR 50MVA,T&R LTD,PC0100289,,2013-03-27,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,13.007529089664613,50.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10027532,2023-02-22,,,0.458909,2.46124,0.550169,1.18334,17.28063,78.22934,,,1.86534,,,,,,7,True,True,True,"132/33KV, 50MVA PTR",PTR 50MVA,T&R LTD,PC0100289,,2013-03-27,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,13.007529089664613,50.0,Normal,0,1.0,3,1,DT,Normal,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10027532,2023-07-24,,,0.84232,3.41798,0.635656,1.84005,99.0426,1907.4914,,,,,11.6,451.67,0.00249,105.05266,6,True,False,True,"132/33KV, 50MVA PTR",PTR 50MVA,T&R LTD,PC0100289,,2013-03-27,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,13.007529089664613,50.0,Normal,0,1.0,2,0,DT,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10027532,2024-01-22,,,,3.04782,0.576787,1.48215,37.77431,1097.94899,,,,,10.2,528.95,0.000896,42.95101,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,T&R LTD,PC0100289,,2013-03-27,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,13.007529089664613,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10027532,2024-09-19,,,,1.58197,0.394112,0.495299,5.16808,671.99973,,,,,17.4,831.27,0.000904,7.62094,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,T&R LTD,PC0100289,,2013-03-27,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,13.007529089664613,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10027532,2025-04-24,,,,2.66611,0.505241,0.912039,49.42343,1192.46984,,,,,25.9,369.97,0.002314,53.54178,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,T&R LTD,PC0100289,,2013-03-27,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,13.007529089664613,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10027532,2025-10-02,,,,2.4376,0.517861,1.01596,57.67084,1486.82514,,,,,10.1,435.04,0.00253,61.64218,5,True,False,False,"132/33KV, 50MVA PTR",PTR 50MVA,T&R LTD,PC0100289,,2013-03-27,132,50,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,13.007529089664613,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10027556,2021-08-31,,,,0.705988,1.01538,4.404,237.97163,915.57941,,,6.90158,,9.9,313.18,0.002515,,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER,PTR 16MVA,TOSHIBA,90182A07,,2016-10-03,220,160,46300.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,9.486652977412732,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10027556,2022-06-14,0.0115,,,0.506875,0.98746,4.84272,125.58354,195.18905,,,12.21329,45.43,15.5,231.11,0.004049,,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER,PTR 16MVA,TOSHIBA,90182A07,,2016-10-03,220,160,46300.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,9.486652977412732,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,100.0,100.0,89.70588235294117,Excellent,False,,,,
10027556,2023-02-22,0.0059,,,0.393461,0.831419,4.19237,62.29675,72.25631,,,7.94207,45.55,20.0,137.42,0.002141,,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER,PTR 16MVA,TOSHIBA,90182A07,,2016-10-03,220,160,46300.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,9.486652977412732,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,100.0,100.0,92.64705882352942,Excellent,False,,,,
10027556,2023-07-24,,,,0.724834,1.31455,9.58601,542.11543,2570.80722,,,24.93178,,11.0,297.3,0.002551,578.70313,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER,PTR 16MVA,TOSHIBA,90182A07,,2016-10-03,220,160,46300.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,9.486652977412732,160.0,T1,4,1.0,1,1,,,,,T1,8.173076923076923,0.85,81.73076923076923,,75.0,,100.0,82.82051282051282,Good,True,,,,
10027556,2024-02-16,,,,0.639774,1.14725,6.62491,161.07155,1065.92421,,,10.16471,,8.2,1070.0,0.001116,179.64859,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER,PTR 16MVA,TOSHIBA,90182A07,,2016-10-03,220,160,46300.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,9.486652977412732,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10027556,2024-06-23,,,,0.213579,0.269843,2.71245,173.10323,975.85412,,,6.70062,,7.8,483.68,0.001759,182.9912,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER,PTR 16MVA,TOSHIBA,90182A07,,2016-10-03,220,160,46300.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,9.486652977412732,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10027556,2025-02-13,,,,0.38931,0.904247,4.37127,192.66428,1338.79468,,,11.28927,,8.0,1010.0,0.001144,209.64068,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER,PTR 16MVA,TOSHIBA,90182A07,,2016-10-03,220,160,46300.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,9.486652977412732,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10027556,2025-11-27,,,0.105745,0.426954,0.882533,4.28981,180.06099,1256.98483,,,8.39239,,11.6,167.88,0.007196,194.23946,7,True,True,True,160MVA-220/132KV-POWER TRANSFORMER,PTR 16MVA,TOSHIBA,90182A07,,2016-10-03,220,160,46300.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,9.486652977412732,160.0,Normal,0,1.0,4,0,PD,PD,,D1,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10027567,2021-08-31,,,,1.3317,2.09739,7.40712,1008.84865,4278.18381,,,10.04664,,12.4,815.28,0.000565,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,T&R,220107,2009.0,2013-07-04,220,100,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,12.736481861738536,100.0,T1,4,1.0,1,1,,,,,T1,9.230769230769232,1.0,92.3076923076923,,75.0,,100.0,89.87179487179488,Good,True,,,,
10027567,2022-06-14,,,,1.15167,2.05985,6.00247,339.80856,709.34514,,,9.93507,43.7,22.0,631.62,0.000762,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,T&R,220107,2009.0,2013-07-04,220,100,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,12.736481861738536,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10027567,2023-01-21,,,,1.56361,2.14815,6.09988,282.25179,427.3243,,,7.76095,33.22,5.9,1490.0,0.000556,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,T&R,220107,2009.0,2013-07-04,220,100,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,12.736481861738536,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10027567,2023-07-24,,,,,,0.504389,2.35027,407.53701,,,,,15.4,326.64,0.001366,2.85502,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,T&R,220107,2009.0,2013-07-04,220,100,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,12.736481861738536,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10027567,2023-07-28,,,,,,,,,,,,,14.5,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,T&R,220107,2009.0,2013-07-04,220,100,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,12.736481861738536,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10027567,2023-07-31,,,,,,,,,,,,,8.15,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,T&R,220107,2009.0,2013-07-04,220,100,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,12.736481861738536,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10027567,2024-02-16,,,,0.245686,,0.964212,39.96353,668.96118,,,,,11.0,1790.0,0.000565,41.20567,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,T&R,220107,2009.0,2013-07-04,220,100,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,12.736481861738536,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10027567,2024-06-23,,,,0.200347,,0.433401,50.14866,686.44132,,,,,11.1,463.9,0.00155,50.79269,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,T&R,220107,2009.0,2013-07-04,220,100,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,12.736481861738536,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10027567,2025-02-13,,,,0.330325,0.212507,0.8727,102.11415,1177.13548,,,6.5288,,12.7,1970.0,0.000377,110.05964,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,T&R,220107,2009.0,2013-07-04,220,100,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,12.736481861738536,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10027567,2025-11-27,,,,0.82783,2.38697,1.16199,132.74887,1456.68251,,,4.4179,,5.5,491.09,0.001409,141.52016,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,T&R,220107,2009.0,2013-07-04,220,100,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,12.736481861738536,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10027591,2021-11-15,,,,194.57403,28.44593,52.16293,112.06535,1074.60407,,,2.72194,,9.2,46.01,0.005731,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008557,,2009-05-26,220,100,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,16.843258042436688,100.0,T3,6,1.0,1,1,,,,,T3,9.423076923076923,1.0,94.23076923076923,,100.0,,100.0,96.15384615384615,Poor,True,,,,
10027591,2021-12-16,0.0109,,,,,,,,,,,32.91,,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008557,,2009-05-26,220,100,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,16.843258042436688,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,,100.0,,100.0,Excellent,False,,,,
10027591,2022-06-07,0.0024,,,155.44866,23.64692,31.45511,28.63476,170.77939,,18.82675,,32.67,15.4,48.13,0.005943,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008557,,2009-05-26,220,100,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,16.843258042436688,100.0,T3,6,1.0,1,1,,,,,T3,9.318181818181818,1.0,93.18181818181819,,75.0,100.0,100.0,91.57754010695187,Poor,True,,,,
10027591,2022-06-14,,,,,,,,,,,,,14.0,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008557,,2009-05-26,220,100,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,16.843258042436688,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10027591,2023-02-22,0.0091,,,15.6274,2.262,4.28013,5.87721,21.26143,,,,28.2,31.2,35.29,0.009267,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008557,,2009-05-26,220,100,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,16.843258042436688,100.0,Normal,0,1.0,1,0,,,,,T3,10.0,1.0,100.0,,25.0,100.0,100.0,86.76470588235294,Excellent,False,,,,
10027591,2023-07-24,0.0083,,0.18154,33.16434,4.87908,13.90825,60.12024,748.39076,,,,31.86,14.6,40.92,0.008332,112.27532,6,True,False,True,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008557,,2009-05-26,220,100,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,16.843258042436688,100.0,Normal,0,1.0,2,0,T3,,,,T1,8.5,0.85,85.0,,75.0,100.0,100.0,86.76470588235294,Excellent,False,,,,
10027591,2024-01-22,,,0.130625,35.27814,5.57272,14.75799,31.56772,471.3535,,,,,11.5,37.85,0.01052,87.33452,6,True,False,True,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008557,,2009-05-26,220,100,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,16.843258042436688,100.0,Normal,0,1.0,2,0,T3,,,,T3,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10027591,2024-06-23,,,0.0742628,13.91991,1.75774,8.82398,42.53608,463.38187,,,7.19811,,5.6,39.9,0.0091,74.29491,7,True,True,True,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008557,,2009-05-26,220,100,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,16.843258042436688,100.0,Normal,0,1.0,5,1,T3,Normal,T3,T3,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10027591,2024-11-22,,,0.10849,36.47155,5.92612,14.57872,49.71157,704.99336,,,6.02235,,14.9,39.04,0.008177,112.78961,7,True,True,True,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008557,,2009-05-26,220,100,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,16.843258042436688,100.0,Normal,0,1.0,5,0,T3,T2,T3,T3,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10027591,2025-09-21,,,,,,,,,,,,,52.2,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008557,,2009-05-26,220,100,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,16.843258042436688,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10027591,2025-10-13,,,,,,,,,,,,,69.0,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008557,,2009-05-26,220,100,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,16.843258042436688,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10027591,2025-11-27,,,,42.71433,6.16166,12.58997,42.49066,662.93217,,,2.82921,,12.2,35.84,0.01115,106.86869,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008557,,2009-05-26,220,100,0.0,SS-220KV-CHTR,CHITTOOR-220/132/33KV-SUBSTATION,16.843258042436688,100.0,Normal,0,1.0,1,0,,,,,T3,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10027906,2021-09-15,,,,1.9915,,1.18646,54.57963,626.74269,,,1.81613,,7.7,832.25,0.000918,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,T&R,PC0100489,,2013-07-11,132,31.5,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,12.71731690622861,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10027906,2022-12-29,0.0076,,,1.76127,,0.890567,14.82972,78.93032,,,,38.04,11.4,474.67,0.001337,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,T&R,PC0100489,,2013-07-11,132,31.5,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,12.71731690622861,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10027906,2023-06-12,,,,1.86831,,1.12077,21.35101,78.32692,,,2.70583,,8.8,415.05,0.001498,27.04592,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,T&R,PC0100489,,2013-07-11,132,31.5,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,12.71731690622861,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10027906,2024-05-20,,,,0.478602,,0.397028,41.35731,580.91064,,,,,10.0,613.75,0.001079,42.23945,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,T&R,PC0100489,,2013-07-11,132,31.5,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,12.71731690622861,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10027906,2024-11-22,,,,1.16775,0.201934,0.681847,24.38355,658.22949,,,,,11.5,628.08,0.001373,26.44987,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,T&R,PC0100489,,2013-07-11,132,31.5,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,12.71731690622861,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10027906,2024-12-26,,,,,,,0.211206,42.34314,,,0.907239,,11.2,465.61,0.002157,1.09916,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,T&R,PC0100489,,2013-07-11,132,31.5,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,12.71731690622861,31.5,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10027906,2025-10-31,,,,0.632443,,0.429429,20.75039,475.88052,,,,,11.3,444.09,0.001843,21.7955,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,T&R,PC0100489,,2013-07-11,132,31.5,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,12.71731690622861,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10028031,2021-09-06,,,,3.14996,,1.21653,91.99739,1113.55643,,,2.6318,,6.3,387.57,0.001421,,5,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,MARSONS,83567,2014.0,2020-06-19,132,50,23000.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,5.776865160848733,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10028031,2022-04-22,,,,4.00786,,1.20291,54.28652,335.02832,,,2.73957,,9.8,757.8,0.001405,,5,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,MARSONS,83567,2014.0,2020-06-19,132,50,23000.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,5.776865160848733,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10028031,2022-11-17,,,,,,,,,,,,,5.6,852.28,0.001563,,0,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,MARSONS,83567,2014.0,2020-06-19,132,50,23000.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,5.776865160848733,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10028031,2022-12-14,-0.0103,,,4.95526,,1.34148,18.30942,89.79395,,,,38.28,4.5,670.36,0.002713,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,MARSONS,83567,2014.0,2020-06-19,132,50,23000.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,5.776865160848733,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10028031,2023-05-30,,,,3.85764,,0.801912,28.72434,114.96007,,,,,8.8,587.46,0.001494,33.3839,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,MARSONS,83567,2014.0,2020-06-19,132,50,23000.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,5.776865160848733,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10028031,2024-02-07,,,,5.4245,0.470138,1.43416,45.15946,943.3218,,,,,10.8,216.61,0.004508,52.4782,5,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,MARSONS,83567,2014.0,2020-06-19,132,50,23000.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,5.776865160848733,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10028031,2024-09-28,,,,2.91558,0.271364,0.864185,51.96899,1241.12718,,,,,15.7,475.21,0.003155,56.03136,5,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,MARSONS,83567,2014.0,2020-06-19,132,50,23000.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,5.776865160848733,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10028031,2024-12-26,,,,3.07151,,0.741138,42.92159,694.86766,,,,,4.9,392.49,0.004153,46.76172,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,MARSONS,83567,2014.0,2020-06-19,132,50,23000.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,5.776865160848733,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10028031,2025-05-06,,,,2.35465,0.217891,0.629302,21.16222,808.41799,,,,,10.5,277.28,0.002351,24.35868,5,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,MARSONS,83567,2014.0,2020-06-19,132,50,23000.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,5.776865160848733,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10028031,2026-01-20,,,,2.06792,0.179349,0.409989,15.66676,552.25685,,,,,11.7,1000.0,0.000995,18.30928,5,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,MARSONS,83567,2014.0,2020-06-19,132,50,23000.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,5.776865160848733,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10028297,2021-03-04,,,,,,,,,,,,,18.2,73.77,0.005891,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,NGEF,2800049619,1989.0,2016-03-26,132,10/16,0.0,SS-132KV-BKKT,B.KOTHAKOTA-132/33KV-SUBSTATION,10.009582477754963,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10028297,2021-09-13,,,,2.11998,0.747979,0.920367,42.28834,833.62312,,,2.76211,,16.7,75.13,0.006463,,6,True,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,NGEF,2800049619,1989.0,2016-03-26,132,10/16,0.0,SS-132KV-BKKT,B.KOTHAKOTA-132/33KV-SUBSTATION,10.009582477754963,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10028297,2022-05-23,,,,1.84221,0.701605,0.938814,19.65312,159.09801,,,3.04777,,18.3,76.63,0.006075,,6,True,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,NGEF,2800049619,1989.0,2016-03-26,132,10/16,0.0,SS-132KV-BKKT,B.KOTHAKOTA-132/33KV-SUBSTATION,10.009582477754963,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10028297,2022-12-19,,,,1.38458,,1.64468,6.22412,104.91616,,,,,12.7,47.66,0.010937,,4,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,NGEF,2800049619,1989.0,2016-03-26,132,10/16,0.0,SS-132KV-BKKT,B.KOTHAKOTA-132/33KV-SUBSTATION,10.009582477754963,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10028297,2023-05-27,,,,1.49957,0.520694,0.782884,14.32039,103.00726,,,1.73899,,15.4,53.15,0.009563,18.86253,6,True,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,NGEF,2800049619,1989.0,2016-03-26,132,10/16,0.0,SS-132KV-BKKT,B.KOTHAKOTA-132/33KV-SUBSTATION,10.009582477754963,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10028297,2024-01-11,,,,2.10221,0.665125,1.2921,23.62714,728.16101,,,,,15.4,67.85,0.006724,27.63899,5,True,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,NGEF,2800049619,1989.0,2016-03-26,132,10/16,0.0,SS-132KV-BKKT,B.KOTHAKOTA-132/33KV-SUBSTATION,10.009582477754963,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10028297,2024-09-10,,,0.14287,0.907045,0.333026,1.59875,20.39523,783.46746,,,,,19.0,64.98,0.008057,23.33443,6,True,False,True,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,NGEF,2800049619,1989.0,2016-03-26,132,10/16,0.0,SS-132KV-BKKT,B.KOTHAKOTA-132/33KV-SUBSTATION,10.009582477754963,10.0,Normal,0,1.0,2,0,D1,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10028297,2025-04-24,,,0.104324,1.41181,0.531764,1.08756,47.45452,1130.61111,,,3.78967,,10.1,62.25,0.009042,54.3604,7,True,True,True,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,NGEF,2800049619,1989.0,2016-03-26,132,10/16,0.0,SS-132KV-BKKT,B.KOTHAKOTA-132/33KV-SUBSTATION,10.009582477754963,10.0,Normal,0,1.0,4,0,DT,D1,,T1,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10028297,2025-08-20,,,,0.879034,0.395749,0.527398,21.91072,818.71474,,,,,19.1,64.35,0.00763,23.66656,5,True,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,NGEF,2800049619,1989.0,2016-03-26,132,10/16,0.0,SS-132KV-BKKT,B.KOTHAKOTA-132/33KV-SUBSTATION,10.009582477754963,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10028317,2021-03-04,,,,,,,,,,,,,16.6,0.75488,0.361045,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,NGEF,2800056345,1997.0,2020-09-26,132,10/16,0.0,SS-132KV-BKKT,B.KOTHAKOTA-132/33KV-SUBSTATION,5.505817932922656,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,75.0,75.0,Good,False,,,,
10028317,2021-09-13,,,,11.43696,7.31067,19.89409,457.09148,1599.54245,,,5.44203,,21.55,738.15,0.277354,,6,True,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,NGEF,2800056345,1997.0,2020-09-26,132,10/16,0.0,SS-132KV-BKKT,B.KOTHAKOTA-132/33KV-SUBSTATION,5.505817932922656,10.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,50.0,,75.0,85.38461538461537,Good,True,,,,
10028317,2022-05-23,,,,14.00614,7.53914,15.31639,193.33584,382.65609,,,6.46562,,18.3,777.48,0.290723,,6,True,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,NGEF,2800056345,1997.0,2020-09-26,132,10/16,0.0,SS-132KV-BKKT,B.KOTHAKOTA-132/33KV-SUBSTATION,5.505817932922656,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,75.0,85.0,Excellent,False,,,,
10028317,2022-12-19,,,,12.1945,6.31444,6.70907,91.43,260.68208,,,,,19.6,787.54,0.289467,,5,True,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,NGEF,2800056345,1997.0,2020-09-26,132,10/16,0.0,SS-132KV-BKKT,B.KOTHAKOTA-132/33KV-SUBSTATION,5.505817932922656,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,75.0,88.33333333333333,Excellent,False,,,,
10028317,2023-05-27,,,,15.99917,6.4949,10.82926,191.44215,314.98021,,,6.62008,,35.2,735.55,0.296448,231.38557,6,True,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,NGEF,2800056345,1997.0,2020-09-26,132,10/16,0.0,SS-132KV-BKKT,B.KOTHAKOTA-132/33KV-SUBSTATION,5.505817932922656,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,75.0,78.33333333333333,Good,False,,,,
10028317,2024-01-11,,,,19.89281,6.69051,11.53271,231.77102,1728.58006,,,,,30.0,692.64,0.410946,269.85899,5,True,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,NGEF,2800056345,1997.0,2020-09-26,132,10/16,0.0,SS-132KV-BKKT,B.KOTHAKOTA-132/33KV-SUBSTATION,5.505817932922656,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,75.0,83.33333333333333,Excellent,False,,,,
10028317,2024-09-10,,,0.10011,9.43918,2.86694,6.12833,202.82869,2412.10621,,,,,38.1,695.61,0.325266,221.39751,6,True,False,True,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,NGEF,2800056345,1997.0,2020-09-26,132,10/16,0.0,SS-132KV-BKKT,B.KOTHAKOTA-132/33KV-SUBSTATION,5.505817932922656,10.0,Normal,0,1.0,2,0,T3,,,,T1,9.0,0.9,90.0,,25.0,,75.0,75.0,Good,False,,,,
10028317,2025-04-24,,,,13.44313,3.61016,5.77579,432.22284,3362.29219,,,9.88147,,53.5,700.38,0.307366,464.98195,6,True,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,NGEF,2800056345,1997.0,2020-09-26,132,10/16,0.0,SS-132KV-BKKT,B.KOTHAKOTA-132/33KV-SUBSTATION,5.505817932922656,10.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,25.0,,75.0,72.6923076923077,Good,False,,,,
10028317,2025-08-20,,,,11.14716,2.98512,3.86654,282.43431,2869.35148,,,6.6145,,49.7,712.06,0.315593,307.06105,6,True,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,NGEF,2800056345,1997.0,2020-09-26,132,10/16,0.0,SS-132KV-BKKT,B.KOTHAKOTA-132/33KV-SUBSTATION,5.505817932922656,10.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,25.0,,75.0,73.84615384615385,Good,False,,,,
10028317,2025-11-02,,,,3.3,,,124.7,1551.2,,,,,26.7,708.31,0.298961,,3,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,NGEF,2800056345,1997.0,2020-09-26,132,10/16,0.0,SS-132KV-BKKT,B.KOTHAKOTA-132/33KV-SUBSTATION,5.505817932922656,10.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,50.0,,75.0,76.66666666666667,Good,False,,,,
10028383,2021-03-05,,,,,,,,,,,,,7.8,235.95,0.005354,,0,False,False,False,"132/33KV,30/50 MVA PTR-II",PTR 50MVA,BHARAT BIJILI LIMITED,5530/1,2016.0,2016-12-22,132,50,0.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,9.267624914442163,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10028383,2021-09-27,,,,1.04406,1.72548,5.96284,389.76609,1219.02622,,,11.86798,,16.3,502.16,0.003708,,6,True,False,False,"132/33KV,30/50 MVA PTR-II",PTR 50MVA,BHARAT BIJILI LIMITED,5530/1,2016.0,2016-12-22,132,50,0.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,9.267624914442163,50.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,75.0,,100.0,93.71794871794872,Good,True,,,,
10028383,2022-05-23,,,,0.85555,1.2836,4.5979,145.98976,268.88826,,,9.89513,,6.9,307.42,0.006086,,6,True,False,False,"132/33KV,30/50 MVA PTR-II",PTR 50MVA,BHARAT BIJILI LIMITED,5530/1,2016.0,2016-12-22,132,50,0.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,9.267624914442163,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10028383,2022-12-19,,,,0.916456,1.0397,3.03559,56.32945,170.2934,,,,,4.9,392.77,0.004445,,5,True,False,False,"132/33KV,30/50 MVA PTR-II",PTR 50MVA,BHARAT BIJILI LIMITED,5530/1,2016.0,2016-12-22,132,50,0.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,9.267624914442163,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10028383,2023-05-26,,,,0.726504,1.0925,3.48472,92.16696,165.97499,,,3.28979,,6.5,516.6,0.003328,100.76047,6,True,False,False,"132/33KV,30/50 MVA PTR-II",PTR 50MVA,BHARAT BIJILI LIMITED,5530/1,2016.0,2016-12-22,132,50,0.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,9.267624914442163,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
