Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10028383,2024-01-11,,,,1.35166,1.5016,7.15927,208.95539,1207.916,,,,,5.8,150.22,0.008735,218.89817,5,True,False,False,"132/33KV,30/50 MVA PTR-II",PTR 50MVA,BHARAT BIJILI LIMITED,5530/1,2016.0,2016-12-22,132,50,0.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,9.267624914442163,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10028383,2024-08-13,,,,,,,,,,,,,6.1,367.95,0.003263,,0,False,False,False,"132/33KV,30/50 MVA PTR-II",PTR 50MVA,BHARAT BIJILI LIMITED,5530/1,2016.0,2016-12-22,132,50,0.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,9.267624914442163,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10028383,2025-04-02,,,,0.62344,0.80199,,143.60886,1397.83483,,,,,7.9,387.4,0.002475,145.08417,4,False,False,False,"132/33KV,30/50 MVA PTR-II",PTR 50MVA,BHARAT BIJILI LIMITED,5530/1,2016.0,2016-12-22,132,50,0.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,9.267624914442163,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10028383,2025-12-15,,,0.79823,1.55549,0.950653,3.238,195.89771,1562.18981,,,3.25039,,3.8,357.79,0.005164,205.73342,7,True,True,True,"132/33KV,30/50 MVA PTR-II",PTR 50MVA,BHARAT BIJILI LIMITED,5530/1,2016.0,2016-12-22,132,50,0.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,9.267624914442163,50.0,Normal,0,1.0,3,0,D1,D1,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10028384,2021-03-05,,,,,,,,,,,,,12.6,17.88,0.024083,,0,False,False,False,"132/33KV,20/31.5PTR-1 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13337,2008.0,2011-12-23,132,31.5,0.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,14.26694045174538,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10028384,2021-09-27,,,3.39829,5.80082,1.6224,2.36863,155.21084,124.09859,,,4.77274,,21.65,17.44,0.024414,,7,True,True,True,"132/33KV,20/31.5PTR-1 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13337,2008.0,2011-12-23,132,31.5,0.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,14.26694045174538,31.5,D2,3,0.429,3,1,D2,Normal,,,T1,9.305555555555555,1.0,93.05555555555556,,50.0,,100.0,85.37037037037037,Excellent,False,,,,
10028384,2021-11-23,,,,,,,,,,,,,28.4,,,,0,False,False,False,"132/33KV,20/31.5PTR-1 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13337,2008.0,2011-12-23,132,31.5,0.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,14.26694045174538,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10028384,2022-05-23,,,4.16912,4.72262,1.23705,1.82815,54.52638,233.76619,,,4.82427,,10.5,18.37,0.0232,,7,True,True,True,"132/33KV,20/31.5PTR-1 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13337,2008.0,2011-12-23,132,31.5,0.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,14.26694045174538,31.5,D2,3,0.556,4,2,D2,Normal,D2,,T1,9.305555555555555,1.0,93.05555555555556,,75.0,,100.0,90.37037037037037,Excellent,False,,,,
10028384,2022-12-19,,,7.3479,4.12775,1.31437,1.68073,35.0491,177.90444,,,3.42789,,7.2,18.62,0.022907,,7,True,True,True,"132/33KV,20/31.5PTR-1 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13337,2008.0,2011-12-23,132,31.5,0.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,14.26694045174538,31.5,T1,4,0.444,4,2,D2,T1,D1,,T1,8.840277777777777,0.95,88.40277777777776,,100.0,,100.0,92.26851851851852,Excellent,False,,,,
10028384,2023-05-26,,,7.30235,3.83804,1.3011,1.67564,40.95274,144.23988,,,3.19853,,9.8,19.93,0.021876,58.26839,7,True,True,True,"132/33KV,20/31.5PTR-1 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13337,2008.0,2011-12-23,132,31.5,0.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,14.26694045174538,31.5,D2,3,0.556,4,2,D2,T1,D2,,T1,9.305555555555555,1.0,93.05555555555556,,100.0,,100.0,95.37037037037037,Excellent,False,,,,
10028384,2024-01-11,,,4.48893,4.38047,1.7532,2.29553,63.85978,915.31823,,,,,11.6,19.37,0.02521,76.867,6,True,False,True,"132/33KV,20/31.5PTR-1 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13337,2008.0,2011-12-23,132,31.5,0.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,14.26694045174538,31.5,D2,3,0.75,2,1,D2,,,,T1,8.296875,0.9,82.96875,,75.0,,100.0,83.64583333333333,Poor,True,,,,
10028384,2024-08-13,,,,,,,,,,,,,11.7,20.86,0.019888,,0,False,False,False,"132/33KV,20/31.5PTR-1 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13337,2008.0,2011-12-23,132,31.5,0.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,14.26694045174538,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10028384,2025-04-02,,,1.237,2.25048,0.705575,,52.25045,1016.4264,,,,,11.6,19.06,0.021741,56.41917,5,True,False,False,"132/33KV,20/31.5PTR-1 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13337,2008.0,2011-12-23,132,31.5,0.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,14.26694045174538,31.5,T1,4,1.0,1,1,,,,,T1,9.038461538461538,1.0,90.38461538461539,,75.0,,100.0,88.58974358974359,Good,True,,,,
10028384,2025-12-15,,,0.585771,1.5652,0.5859,0.605079,25.50252,721.35513,,,,,8.1,22.57,0.017601,28.81309,6,True,False,True,"132/33KV,20/31.5PTR-1 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13337,2008.0,2011-12-23,132,31.5,0.0,SS-132KV-BRKT,BURAKAYALA KOTA-132/33KV-SUBSTATION,14.26694045174538,31.5,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10028490,2021-08-02,,,,26.67943,13.98556,10.77664,87.04854,1295.47088,,,4.74035,,15.3,34.0,0.010432,,6,True,False,False,"132/33KV,20/31.5 MVA PTR-II",PTR31.5MVA,ETE,12686,1999.0,,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10028490,2021-12-27,,,,,,,1.20592,34.66939,,,,,9.9,29.46,0.015624,,2,False,False,False,"132/33KV,20/31.5 MVA PTR-II",PTR31.5MVA,ETE,12686,1999.0,,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10028490,2022-01-29,0.0161,,,1.19143,,0.641881,18.07413,154.29138,,,1.9591,21.51,11.6,35.93,0.013267,,5,True,False,False,"132/33KV,20/31.5 MVA PTR-II",PTR31.5MVA,ETE,12686,1999.0,,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,100.0,100.0,89.70588235294117,Excellent,False,,,,
10028490,2022-12-03,-0.0069,,,9.64231,0.556012,0.81655,9.77746,154.37559,,,1.93126,21.11,8.8,44.15,0.008723,,6,True,False,False,"132/33KV,20/31.5 MVA PTR-II",PTR31.5MVA,ETE,12686,1999.0,,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10028490,2023-02-06,,,,4.35187,0.761828,1.03189,10.64611,56.67734,,,,20.97,19.0,39.87,0.009462,,5,True,False,False,"132/33KV,20/31.5 MVA PTR-II",PTR31.5MVA,ETE,12686,1999.0,,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10028490,2023-04-18,,,,3.95789,0.728186,0.83086,6.33393,25.81954,,,1.53038,20.73,,49.41,0.006786,,6,True,False,False,"132/33KV,20/31.5 MVA PTR-II",PTR31.5MVA,ETE,12686,1999.0,,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,100.0,100.0,Excellent,False,,,,
10028490,2023-11-16,,,,3.77565,0.767096,1.33833,26.29596,346.86599,,,,19.23,13.8,,0.009331,32.193,5,True,False,False,"132/33KV,20/31.5 MVA PTR-II",PTR31.5MVA,ETE,12686,1999.0,,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10028490,2024-05-24,0.027,,,0.505542,0.124456,0.308966,30.86622,645.8319,,,,18.31,21.3,30.84,0.014463,31.863,5,True,False,False,"132/33KV,20/31.5 MVA PTR-II",PTR31.5MVA,ETE,12686,1999.0,,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,100.0,100.0,91.17647058823529,Excellent,False,,,,
10028490,2025-01-06,0.0154,,,1.78754,0.439488,0.721334,28.69503,872.84436,,,1.02685,17.99,17.5,46.26,0.008422,32.72493,6,True,False,False,"132/33KV,20/31.5 MVA PTR-II",PTR31.5MVA,ETE,12686,1999.0,,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10028490,2026-01-20,,,,1.01224,0.315338,0.406561,17.24727,559.62403,,,,,17.8,46.72,0.007399,19.00678,5,True,False,False,"132/33KV,20/31.5 MVA PTR-II",PTR31.5MVA,ETE,12686,1999.0,,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10028510,2021-08-02,,,,477.15118,74.62559,86.10626,79.53096,982.20366,,,8.3395,,13.0,41.61,0.012837,,6,True,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,ETE,12754,1999.0,2011-09-24,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,14.513347022587268,31.5,T3,6,1.0,1,1,,,,,T3,7.6923076923076925,1.0,76.92307692307693,,75.0,,100.0,79.61538461538463,Poor,True,,,,
10028510,2022-02-21,,,,372.04925,64.38886,62.19952,39.10471,315.45029,,,4.56356,,10.8,22.88,0.018941,,6,True,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,ETE,12754,1999.0,2011-09-24,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,14.513347022587268,31.5,T3,6,1.0,1,1,,,,,T3,6.634615384615385,0.75,66.34615384615385,,75.0,,100.0,72.56410256410257,Poor,True,,,,
10028510,2022-08-21,,,,415.93903,77.27879,77.90519,24.98486,106.77152,,,6.87415,,13.8,40.25,0.047297,,6,True,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,ETE,12754,1999.0,2011-09-24,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,14.513347022587268,31.5,T3,6,1.0,1,1,,,,,T3,6.538461538461538,0.85,65.38461538461539,,75.0,,100.0,71.92307692307692,Poor,True,,,,
10028510,2022-11-09,,,,,,,,,,,,,14.2,44.93,0.008579,,0,False,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,ETE,12754,1999.0,2011-09-24,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,14.513347022587268,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10028510,2023-05-23,,,,324.98207,70.77224,63.30754,33.06383,118.72878,,,4.28631,,90.6,43.24,0.010691,496.41199,6,True,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,ETE,12754,1999.0,2011-09-24,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,14.513347022587268,31.5,T3,6,1.0,1,1,,,,,T3,8.269230769230768,1.0,82.6923076923077,,25.0,,100.0,73.46153846153847,Poor,True,,,,
10028510,2023-06-16,,,,,,,,,,,,,29.6,45.68,0.011811,,0,False,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,ETE,12754,1999.0,2011-09-24,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,14.513347022587268,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10028510,2024-05-25,,,,99.63727,19.84938,36.92569,56.89951,601.41654,,,,,18.1,24.11,0.02158,213.35411,5,True,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,ETE,12754,1999.0,2011-09-24,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,14.513347022587268,31.5,T3,6,1.0,1,1,,,,,T3,9.318181818181818,1.0,93.18181818181819,,75.0,,100.0,90.45454545454545,Poor,True,,,,
10028510,2024-11-03,,,,218.59776,56.43783,51.43365,59.2459,905.30443,,,,,10.1,50.78,0.011994,385.66748,5,True,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,ETE,12754,1999.0,2011-09-24,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,14.513347022587268,31.5,T3,6,1.0,1,1,,,,,T3,7.340909090909091,0.85,73.4090909090909,,75.0,,100.0,77.27272727272727,Poor,True,,,,
10028510,2025-07-10,,,,333.00467,89.28376,82.90388,101.56998,1404.6117,,,12.53955,,11.2,34.61,0.016606,619.25768,6,True,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,ETE,12754,1999.0,2011-09-24,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,14.513347022587268,31.5,T3,6,1.0,1,1,,,,,T3,6.615384615384615,0.8,66.15384615384615,,75.0,,100.0,72.43589743589743,Poor,True,,,,
10028510,2025-11-10,,,,365.47663,99.8393,93.73828,111.32125,1454.46411,,,11.44223,,10.9,51.79,0.012379,681.86536,6,True,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,ETE,12754,1999.0,2011-09-24,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,14.513347022587268,31.5,T3,6,1.0,1,1,,,,,T3,7.028846153846152,0.85,70.28846153846152,,75.0,,100.0,75.19230769230768,Poor,True,,,,
10028510,2026-02-05,,,,236.21585,70.92017,52.41315,63.18989,852.30343,,,6.67589,,11.0,35.8,0.018592,429.49211,6,True,False,False,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,ETE,12754,1999.0,2011-09-24,132,31.5,0.0,SS-132KV-GMKD,GURRAMKONDA-132/33KV-SUBSTATION,14.513347022587268,31.5,T3,6,1.0,1,1,,,,,T3,6.201923076923077,0.75,62.019230769230774,,75.0,,100.0,69.67948717948718,Poor,True,,,,
10028775,2021-04-19,,,,2.00461,1.23851,1.11993,59.41683,1490.45118,,,,,24.2,17.19,0.016513,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10028775,2021-11-30,,,,3.66814,1.78724,2.54257,305.00612,1761.15271,,,15.47929,,18.2,14.45,0.023346,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10028775,2022-06-14,,,,3.24733,1.41098,2.32064,141.26388,431.40595,,,12.94092,,33.9,13.02,0.020846,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10028775,2022-08-15,,,,3.88885,1.56498,2.52072,146.84104,410.53793,,,16.86209,,19.4,15.67,0.0211,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10028775,2023-07-27,,,,4.55572,1.63899,3.98256,361.32607,2338.10144,,,11.60789,,22.9,14.13,0.020182,383.03094,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,50.0,,100.0,82.17948717948718,Good,True,,,,
10028775,2024-01-31,,,,5.74053,2.17904,5.23121,320.34176,2818.53675,,,17.30898,,26.7,10.47,0.031258,350.85962,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,50.0,,100.0,82.17948717948718,Good,True,,,,
10028775,2024-10-28,,,0.0780668,6.91998,1.53455,4.11914,262.81195,3840.92902,,,23.21541,,34.6,16.26,0.018055,298.66124,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0,T3,6,0.5,4,2,T3,D2,,T3,T1,8.875,0.9,88.75,,25.0,,100.0,77.5,Good,False,,,,
10028775,2025-01-23,,,0.0909263,8.77401,1.91273,4.09483,292.56751,4782.93604,,,43.8709,,38.2,14.03,0.024965,351.36086,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0,T3,6,0.5,4,2,T3,D2,,T3,T1,8.263888888888888,0.85,82.63888888888887,,25.0,,100.0,73.42592592592591,Good,False,,,,
10028775,2025-06-28,,,,10.21582,2.17593,4.35764,276.03736,4315.45202,,,22.5258,,35.3,14.94,0.02384,315.30826,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,25.0,,100.0,76.02564102564102,Good,False,,,,
10028775,2025-07-21,,,,2.5,,,99.4,1925.3,,,,,35.2,15.49,0.015641,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,25.0,,100.0,75.0,Good,False,,,,
10028775,2026-01-28,,,,,,,,,,,,,17.8,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10028775,2026-02-02,,,,,,,,,,,,,15.0,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10028775,2026-02-09,,,,,,,,,,,,,12.5,13.49,0.02234,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/7,,2015-08-30,132,19/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,10.581793292265571,19.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10028800,2021-04-19,,,,44.46536,8.85542,3.57959,91.55927,1290.22607,,,,,8.3,604.83,0.003146,,5,True,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5530/05,,2017-01-11,132,30/50,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,9.212867898699521,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10028800,2021-12-17,,,,60.26491,11.08819,8.44111,308.0587,967.06485,,,9.28309,,7.8,450.51,0.003987,,6,True,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5530/05,,2017-01-11,132,30/50,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,9.212867898699521,30.0,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,100.0,,100.0,89.87179487179488,Good,True,,,,
10028800,2022-06-14,,,,57.37044,11.12559,9.07089,188.10952,297.26262,,,9.98649,,13.6,609.38,0.003011,,6,True,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5530/05,,2017-01-11,132,30/50,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,9.212867898699521,30.0,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,75.0,,100.0,84.87179487179488,Good,True,,,,
10028800,2022-12-24,,,,58.68936,11.36023,9.50744,183.08909,242.35827,,,8.82955,,9.6,374.27,0.003598,,6,True,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5530/05,,2017-01-11,132,30/50,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,9.212867898699521,30.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,100.0,,100.0,96.15384615384615,Good,True,,,,
10028800,2023-07-27,,,,55.92815,10.61754,10.02305,281.95446,1333.37753,,,,,4.5,353.5,0.003332,358.56216,5,True,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5530/05,,2017-01-11,132,30/50,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,9.212867898699521,30.0,T1,4,1.0,1,1,,,,,T1,8.386363636363637,0.9,83.86363636363636,,100.0,,100.0,89.24242424242425,Good,True,,,,
10028800,2024-02-07,0.0197,,,70.17713,12.91281,15.24398,328.30446,1707.68176,,,15.16128,38.4,49.7,582.24,0.003436,441.87499,6,True,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5530/05,,2017-01-11,132,30/50,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,9.212867898699521,30.0,T1,4,1.0,1,1,,,,,T1,8.009615384615385,0.85,80.09615384615385,,25.0,100.0,100.0,75.05656108597286,Good,False,,,,
10028800,2024-10-28,,,,33.86693,6.85667,6.77781,269.45574,2004.83087,,,,,8.9,233.95,0.003779,316.91424,5,True,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5530/05,,2017-01-11,132,30/50,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,9.212867898699521,30.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10028800,2025-06-28,,,,44.19219,9.06888,9.7795,422.76778,2721.42492,,,8.37888,,8.4,876.65,0.001953,494.21463,6,True,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5530/05,,2017-01-11,132,30/50,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,9.212867898699521,30.0,T1,4,1.0,1,1,,,,,T1,8.173076923076923,0.85,81.73076923076923,,100.0,,100.0,87.82051282051282,Good,True,,,,
10028800,2026-02-05,,,,32.36616,7.22934,6.67305,286.47668,1866.26575,,,5.41619,,9.2,194.1,0.00278,338.1337,6,True,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5530/05,,2017-01-11,132,30/50,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,9.212867898699521,30.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10028815,2021-04-19,,,,12.85458,50.29776,29.44022,247.19402,1427.43488,,,8.78088,,39.8,1.33,0.16618,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,75.0,81.66666666666667,Excellent,False,,,,
10028815,2021-08-02,,,,13.40153,56.50877,35.78304,283.4677,1302.02801,,,12.76854,,36.3,1.24,0.173027,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,75.0,75.0,Good,False,,,,
10028815,2021-08-31,,,,13.69768,57.49132,41.94278,337.13128,1286.72946,,,13.13972,,31.5,1.34,0.169382,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,75.0,75.0,Good,False,,,,
10028815,2021-11-30,,,,11.65066,53.3485,32.16112,216.92623,811.65589,,,10.38316,,42.9,1.18,0.176825,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,25.0,,75.0,68.33333333333333,Good,False,,,,
10028815,2022-02-23,0.0245,,,9.98455,48.79697,28.80622,154.16627,418.16462,,23.10979,9.56349,13.32,41.2,1.27,0.177745,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,25.0,100.0,75.0,75.0,Good,False,,,,
10028815,2022-02-24,0.0172,,,10.75027,52.4352,31.80686,173.13732,451.54677,,22.52345,11.83736,13.25,40.8,1.25,0.18017,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0,Normal,0,1.0,1,0,,,,,T1,7.0,0.7,70.0,,25.0,100.0,75.0,66.17647058823529,Good,False,,,,
10028815,2022-03-08,0.0193,,,8.98054,46.24921,24.73135,125.51784,332.87195,,13.54545,7.17655,11.68,38.6,1.28,0.17911,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0,Normal,0,1.0,1,0,,,,,T1,7.0,0.7,70.0,,25.0,100.0,75.0,66.17647058823529,Good,False,,,,
10028815,2022-07-27,,,,9.98982,52.96953,32.33253,104.6574,191.73976,,,11.76375,,40.6,1.27,0.180994,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,75.0,78.33333333333333,Good,False,,,,
10028815,2022-08-15,,,,,,0.329903,0.925027,6.00266,,,,,19.4,1.07,0.257751,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,75.0,81.66666666666667,Excellent,False,,,,
10028815,2022-08-16,,,,,,,,,,,,12.37,20.9,1.26,0.184452,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,75.0,60.0,Fair,False,,,,
10028815,2022-08-21,,,,,,,,,,,,12.735,15.149999999999999,1.155,0.1840645,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,75.0,75.0,Good,False,,,,
10028815,2022-09-22,0.0116,,,0.71295,4.3115,4.00409,9.91735,16.21343,,67.31819,,12.4,9.8,1.25,0.184727,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,75.0,97.05882352941177,Excellent,False,,,,
10028815,2023-05-11,,,,,,,,,,,,,14.1,1.01,0.217109,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,75.0,75.0,Good,False,,,,
10028815,2023-12-21,,,,6.07714,53.5223,33.70194,101.33421,481.05603,,,,,23.1,1.12,0.204343,194.65679,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,75.0,86.66666666666667,Excellent,False,,,,
10028815,2024-02-12,,,,9.87107,62.57768,44.24014,173.07758,934.74909,,,14.01703,,39.6,1.17,0.201315,303.81154,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0,Normal,0,1.0,1,0,,,,,T1,7.5,0.75,75.0,,25.0,,75.0,65.0,Good,False,,,,
10028815,2024-10-28,,,,4.33549,26.75341,17.11812,164.37285,1239.93521,,,8.85485,,36.5,1.13,0.203236,221.44921,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,75.0,75.0,Good,False,,,,
10028815,2025-05-22,0.0137,,,0.619527,4.4864,2.06168,16.63978,249.30286,0.0,1518.80121,,10.1,78.6,1.07,0.213261,23.88295,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,25.0,100.0,75.0,72.05882352941177,Good,False,,,,
10028815,2025-07-21,,,,,11.7,,93.1,800.1,,,,,40.7,1.1,0.195296,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,25.0,,75.0,71.66666666666667,Good,False,,,,
10028815,2026-02-05,,,,4.52545,25.30743,20.71885,208.96033,1218.19312,,,11.07464,,54.5,1.02,0.226796,270.60479,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008555,,2000-11-03,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,25.401779603011637,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,25.0,,75.0,71.66666666666667,Good,False,,,,
10028824,2021-04-19,,,,93.90208,205.89129,78.98321,97.08608,2279.04187,,,6.62235,,12.0,25.23,0.012695,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008556,,1996-11-20,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,29.35523613963039,100.0,T1,4,1.0,1,1,,,,,T1,7.6923076923076925,1.0,76.92307692307693,,75.0,,100.0,79.61538461538463,Good,False,,,,
10028824,2021-11-30,,,11.97012,91.82875,215.5909,77.74326,71.73108,1124.47322,,,22.37199,,10.7,24.04,0.014441,,7,True,True,True,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008556,,1996-11-20,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,29.35523613963039,100.0,DT,7,0.429,3,1,DT,T3,,,T1,6.25,0.9,62.5,,75.0,,100.0,70.0,Good,False,,,,
10028824,2022-02-23,,,0.809312,87.95372,211.76096,75.53548,57.89617,679.09299,,,8.27851,,10.7,24.34,0.011635,,7,True,True,True,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008556,,1996-11-20,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,29.35523613963039,100.0,T3,6,0.6,5,2,T3,T3,T1,T1,T1,6.25,0.75,62.5,,75.0,,100.0,70.0,Poor,True,,,,
10028824,2022-08-21,,,1.25471,79.08284,203.67229,65.54998,21.51135,162.78851,,,8.87465,,8.1,20.46,0.017553,,7,True,True,True,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008556,,1996-11-20,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,29.35523613963039,100.0,T3,6,0.6,5,2,T3,T3,T1,T1,T1,6.111111111111111,0.8,61.11111111111111,,100.0,,100.0,74.07407407407408,Poor,True,,,,
10028824,2023-05-11,,,,,,,,,,,,,7.1,18.71,0.01531,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008556,,1996-11-20,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,29.35523613963039,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10028824,2023-12-21,,,0.444062,76.8645,243.09532,79.27255,31.12835,689.69737,,,,,6.0,19.55,0.018377,430.74811,6,True,False,True,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008556,,1996-11-20,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,29.35523613963039,100.0,T2,5,0.75,2,1,T2,,,,T1,8.125,1.0,81.25,,100.0,,100.0,87.5,Fair,True,,,,
10028824,2024-02-19,,,,,,,,,,,,,33.46666666666667,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008556,,1996-11-20,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,29.35523613963039,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10028824,2024-05-19,,,22.20894,19.10516,43.33845,19.91049,17.20828,754.63671,,,45.92045,,15.0,17.41,0.019211,167.68484,7,True,True,True,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008556,,1996-11-20,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,29.35523613963039,100.0,D2,3,0.857,3,2,D2,D2,,,PD,7.916666666666666,1.0,79.16666666666666,,75.0,,100.0,81.1111111111111,Poor,True,,,,
10028824,2024-10-28,,,0.145482,36.08663,136.39656,36.25155,37.66348,1199.78304,,,,,8.1,16.32,0.019007,246.6104,6,True,False,True,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008556,,1996-11-20,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,29.35523613963039,100.0,T2,5,0.75,2,1,T2,,,,T1,6.796875,0.75,67.96875,,100.0,,100.0,78.64583333333333,Fair,True,,,,
10028824,2025-05-22,0.0106,,0.224717,37.00522,142.66173,33.53466,39.69759,1112.60307,0.0,18.35555,3.82165,29.19,17.1,16.72,0.019724,256.97071,7,True,True,True,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008556,,1996-11-20,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,29.35523613963039,100.0,T3,6,0.6,5,2,T3,T3,T1,T1,T1,9.166666666666666,1.0,91.66666666666666,,75.0,100.0,100.0,90.68627450980392,Poor,True,,,,
10028824,2026-02-05,,,0.21704,29.46958,135.8367,28.05904,31.14055,919.72426,,,,,11.3,15.8,0.019015,224.66895,6,True,False,True,"220/132KV, 100MVA PTR",PTR 100MVA,BHEL,2008556,,1996-11-20,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,29.35523613963039,100.0,T3,6,0.75,2,1,T3,,,,T1,9.0625,1.0,90.625,,75.0,,100.0,88.75,Poor,True,,,,
10028854,2021-04-19,,,,758.99318,446.84359,729.49565,281.34688,3115.82392,,,834.48574,,7.8,135.49,0.002728,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0,PD,1,1.0,1,1,,,,,PD,4.038461538461538,1.0,40.38461538461539,,100.0,,100.0,60.256410256410255,Good,False,,,,
10028854,2021-11-30,,,,694.65212,429.08403,623.52831,190.32776,1431.51741,,,664.82488,,9.0,124.35,0.002613,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0,T3,6,1.0,1,1,,,,,T3,2.9615384615384612,0.7,29.61538461538461,,100.0,,100.0,53.07692307692307,Poor,True,,,,
10028854,2022-06-14,,,,659.21504,418.92474,652.46497,105.85425,410.43589,,,613.97434,,10.6,164.65,0.004437,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0,T3,6,1.0,1,1,,,,,T3,2.9615384615384612,0.7,29.61538461538461,,75.0,,100.0,48.07692307692307,Poor,True,,,,
10028854,2022-12-24,,,,604.57391,379.10125,528.42896,79.27103,258.88564,,,474.46635,,9.7,147.2,0.005418,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0,T3,6,1.0,1,1,,,,,T3,3.384615384615385,0.8,33.84615384615385,,100.0,,100.0,55.89743589743589,Poor,True,,,,
10028854,2023-07-27,,,,616.50098,373.79239,572.26583,149.00819,1797.51411,,,233.655,,5.5,195.19,0.003057,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0,T3,6,1.0,1,1,,,,,T3,3.4615384615384617,0.75,34.61538461538461,,100.0,,100.0,56.41025641025641,Poor,True,,,,
10028854,2023-12-21,,,,692.52101,407.26046,699.28086,89.06582,920.79978,,,385.81474,,8.7,165.24,0.002963,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0,T1,4,1.0,1,1,,,,,T1,3.230769230769231,0.7,32.30769230769231,,100.0,,100.0,54.87179487179487,Fair,False,,,,
10028854,2023-12-28,,,,787.06914,461.04869,828.64981,119.99975,1372.85406,,,557.61052,,,,,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0,T1,4,1.0,1,1,,,,,T1,2.5576923076923075,0.7,25.576923076923073,,,,,25.576923076923073,Poor,False,,,,
10028854,2024-01-31,0.0155,,,689.3484,425.64506,649.94722,103.9459,1584.27735,0.0,0.0,250.38187,42.18,5.4,133.18,0.006966,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0,T3,6,1.0,1,1,,,,,T3,3.230769230769231,0.7,32.30769230769231,,100.0,100.0,100.0,60.18099547511312,Poor,True,,,,
10028854,2024-02-01,,,,584.667,344.318,704.064,217.132,3338.629,,,663.44,41.42,4.8,77.85,0.003434,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0,T1,4,1.0,1,1,,,,,T1,2.8269230769230766,0.7,28.26923076923077,,100.0,,100.0,52.17948717948718,Fair,False,,,,
10028854,2024-08-04,0.0568,,,,,,,63.4,,,,42.27,4.7,97.63,0.003494,,1,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,75.0,100.0,94.11764705882354,Excellent,False,,,,
10028854,2024-08-11,0.1118,,,,,,,36.4,,,,,6.2,122.5,0.004633,,1,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,50.0,100.0,91.17647058823529,Excellent,False,,,,
10028854,2024-10-28,,,,17.31065,4.76395,12.03787,11.47114,505.24377,,,10.78882,,7.3,92.8,0.006797,56.33318,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0,Normal,0,1.0,1,0,,,,,T3,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10028854,2025-06-28,,,,38.77284,10.91158,23.4688,51.00478,836.44986,,,25.49154,,7.0,160.8,0.003334,149.65454,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10028854,2026-02-05,,,,46.11576,12.74918,29.60664,96.62106,1055.13814,,,27.83886,,5.7,146.4,0.003514,212.84436,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TELK,130154-4,,2007-03-30,220,100,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,19.000684462696782,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10029085,2021-03-01,,,,1.97508,,1.66225,132.81655,1381.27257,,,6.9497,,8.0,273.56,0.002992,,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5263/1,2011.0,2012-01-07,132,30/50,20930.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,14.225872689938399,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10029085,2021-09-25,,,,2.38874,0.476595,1.69099,129.91003,770.98586,,,6.36639,,10.5,645.83,0.00148,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5263/1,2011.0,2012-01-07,132,30/50,20930.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,14.225872689938399,30.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10029085,2022-04-06,,,,2.90954,,1.60311,74.30983,263.2264,,,8.61393,,9.8,1020.0,0.000805,,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5263/1,2011.0,2012-01-07,132,30/50,20930.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,14.225872689938399,30.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10029085,2022-10-18,,,,,,,,,,,,,7.6,323.79,0.002567,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5263/1,2011.0,2012-01-07,132,30/50,20930.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,14.225872689938399,30.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10029085,2023-05-08,,,,,,,,,,,,,6.6,748.26,0.002001,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5263/1,2011.0,2012-01-07,132,30/50,20930.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,14.225872689938399,30.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10029085,2024-01-22,,,0.528763,215.92798,20.98757,31.15175,60.76199,864.49638,,,10.56889,,6.9,742.92,0.001009,339.95022,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5263/1,2011.0,2012-01-07,132,30/50,20930.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,14.225872689938399,30.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,9.166666666666666,1.0,91.66666666666666,,100.0,,100.0,94.44444444444444,Poor,True,,,,
10029085,2024-08-12,,,,,,,,,,,,,8.9,429.46,0.001117,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5263/1,2011.0,2012-01-07,132,30/50,20930.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,14.225872689938399,30.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10029085,2025-04-11,,,,38.56872,5.59743,,27.22207,980.00781,,,,,9.0,655.41,0.001037,71.39767,4,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5263/1,2011.0,2012-01-07,132,30/50,20930.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,14.225872689938399,30.0,Normal,0,1.0,1,0,,,,,T3,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10029085,2025-12-15,,,,35.01836,4.97023,3.10134,124.01641,1463.19076,,,7.37783,,4.6,973.91,0.000902,174.48105,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5263/1,2011.0,2012-01-07,132,30/50,20930.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,14.225872689938399,30.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10029259,2021-08-02,,,0.724117,3.08586,2.14653,2.38021,134.95177,1866.88641,,,6.7091,,15.7,302.05,0.002293,,7,True,True,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,EMCO,HT-1307/11526,,2012-03-31,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,13.995893223819301,31.5,Normal,0,1.0,3,0,D1,D1,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10029259,2022-02-25,,,0.451677,2.7992,1.79982,1.94867,64.26623,668.37169,,,4.04591,,17.3,229.24,0.002515,,7,True,True,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,EMCO,HT-1307/11526,,2012-03-31,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,13.995893223819301,31.5,Normal,0,1.0,3,0,DT,D1,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10029259,2022-08-21,,,0.365579,2.8669,1.67196,1.76075,28.18809,168.52229,,,4.08646,,15.3,100.81,0.007831,,7,True,True,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,EMCO,HT-1307/11526,,2012-03-31,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,13.995893223819301,31.5,Normal,0,1.0,3,0,DT,D2,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10029259,2023-02-27,,,0.673387,2.63688,1.39118,1.39863,21.86959,109.59676,,,3.47758,,16.7,250.18,0.004539,,7,True,True,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,EMCO,HT-1307/11526,,2012-03-31,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,13.995893223819301,31.5,Normal,0,1.0,3,1,DT,Normal,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10029259,2023-08-30,,,0.643301,5.04019,1.75121,2.55762,72.08051,1364.57224,,,,,14.5,788.5,0.001658,82.02475,6,True,False,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,EMCO,HT-1307/11526,,2012-03-31,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,13.995893223819301,31.5,Normal,0,1.0,2,0,DT,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10029259,2024-04-14,,,0.218116,0.776575,0.291638,0.932197,76.03954,992.09612,,,,,23.1,488.5,0.001745,78.22276,6,True,False,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,EMCO,HT-1307/11526,,2012-03-31,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,13.995893223819301,31.5,Normal,0,1.0,2,0,D1,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10029259,2025-01-02,,,0.655699,2.17766,0.894599,1.23051,90.21637,2040.59232,,,5.39231,,15.0,579.97,0.001748,100.59985,7,True,True,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,EMCO,HT-1307/11526,,2012-03-31,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,13.995893223819301,31.5,Normal,0,1.0,3,0,DT,D1,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10029259,2025-08-01,,,0.287416,1.56001,0.715708,1.00468,17.43614,1552.387,,,,,25.6,467.76,0.001794,20.913,6,True,False,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,EMCO,HT-1307/11526,,2012-03-31,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,13.995893223819301,31.5,Normal,0,1.0,2,0,DT,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10029259,2026-02-05,,,0.248497,1.61104,0.645563,0.901605,51.89954,1372.51081,,,,,20.0,286.89,0.003031,55.34892,6,True,False,True,"132/33KV,20/31.5 MVA PTR",PTR31.5MVA,EMCO,HT-1307/11526,,2012-03-31,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,13.995893223819301,31.5,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10029346,2021-09-13,,,20.87727,12.35247,2.28643,3.55254,57.20394,697.23841,,,8.88188,,9.9,403.15,0.002477,,7,True,True,True,"132/33KV,20/31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,TR-13378,2009.0,2009-04-26,132,20/31.5,15135.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,16.92539356605065,20.0,T1,4,0.444,4,2,D2,T1,D1,,T1,7.916666666666666,1.0,79.16666666666666,,100.0,,100.0,86.1111111111111,Excellent,False,,,,
10029346,2022-01-29,0.0121,,8.81797,9.704,1.07431,1.86503,39.71543,456.50669,,,2.07545,39.99,9.9,635.87,0.00102,,7,True,True,True,"132/33KV,20/31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,TR-13378,2009.0,2009-04-26,132,20/31.5,15135.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,16.92539356605065,20.0,D2,3,0.556,4,2,D2,T2,D2,,T1,8.840277777777777,0.95,88.40277777777776,,100.0,100.0,100.0,93.1781045751634,Excellent,False,,,,
10029346,2022-04-26,,,5.22824,8.82485,0.837667,1.71379,31.90698,213.89629,,,3.09812,,,,,,7,True,True,True,"132/33KV,20/31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,TR-13378,2009.0,2009-04-26,132,20/31.5,15135.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,16.92539356605065,20.0,D2,3,0.429,3,1,D2,T2,,,T1,8.375,0.9,83.75,,,,,83.75,Excellent,False,,,,
10029346,2022-12-03,0.0034,,2.23086,4.66132,2.05207,0.62754,2.65737,60.77117,,,,39.08,6.5,1070.0,0.00072,,6,True,False,True,"132/33KV,20/31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,TR-13378,2009.0,2009-04-26,132,20/31.5,15135.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,16.92539356605065,20.0,D2,3,0.75,2,1,D2,,,,T3,8.7578125,0.95,87.578125,,100.0,100.0,100.0,92.69301470588236,Poor,True,,,,
10029346,2023-02-06,,,8.2106,5.94479,0.734577,1.27712,4.83113,55.08147,,,1.9941,,16.9,175.57,0.003305,,7,True,True,True,"132/33KV,20/31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,TR-13378,2009.0,2009-04-26,132,20/31.5,15135.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,16.92539356605065,20.0,D2,3,0.556,4,2,D2,T2,D2,,D1,8.840277777777777,0.95,88.40277777777776,,75.0,,100.0,87.26851851851852,Excellent,False,,,,
10029346,2023-04-10,,,11.15523,6.30889,0.781662,1.31864,5.40217,31.0868,,,6.51433,,11.3,,,31.48092,7,True,True,True,"132/33KV,20/31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,TR-13378,2009.0,2009-04-26,132,20/31.5,15135.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,16.92539356605065,20.0,D2,3,0.333,4,1,D2,T1,D1,,D1,8.180555555555555,0.95,81.80555555555556,,75.0,,,80.23504273504274,Excellent,False,,,,
10029346,2023-05-22,,,15.4147,7.51422,1.34224,1.85331,21.36218,116.91451,,,8.10504,,,1040.0,0.00058,55.59168,7,True,True,True,"132/33KV,20/31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,TR-13378,2009.0,2009-04-26,132,20/31.5,15135.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,16.92539356605065,20.0,T1,4,0.444,4,2,D2,T1,D1,,T1,7.319444444444444,0.85,73.19444444444444,,,,100.0,77.66203703703704,Good,False,,,,
10029346,2023-11-16,,,5.74166,6.2945,1.34295,1.26974,6.10604,274.41173,,,,,8.8,853.75,0.000879,20.68827,6,True,False,True,"132/33KV,20/31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,TR-13378,2009.0,2009-04-26,132,20/31.5,15135.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,16.92539356605065,20.0,D2,3,0.75,2,1,D2,,,,T3,8.7578125,0.95,87.578125,,100.0,,100.0,91.71875,Poor,True,,,,
10029346,2024-05-24,,,11.78318,4.32835,1.76408,2.27196,67.17258,1089.67698,,,38.33263,,12.7,681.29,0.00156,125.57856,7,True,True,True,"132/33KV,20/31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,TR-13378,2009.0,2009-04-26,132,20/31.5,15135.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,16.92539356605065,20.0,D2,3,0.5,4,2,D2,D1,,D2,T1,7.319444444444444,0.85,73.19444444444444,,75.0,,100.0,77.12962962962963,Good,False,,,,
10029346,2025-01-06,,,6.63899,7.56861,1.70279,1.62523,35.98513,1201.65359,,,3.2286,,11.1,651.27,0.001161,56.77848,7,True,True,True,"132/33KV,20/31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,TR-13378,2009.0,2009-04-26,132,20/31.5,15135.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,16.92539356605065,20.0,D2,3,0.556,4,2,D2,T2,D2,,T1,8.375,0.9,83.75,,75.0,,100.0,84.16666666666667,Excellent,False,,,,
10029346,2026-01-20,,,3.24177,7.69489,1.61889,1.29861,38.53962,1324.15787,,,,,8.1,2350.0,0.000361,52.41627,6,True,False,True,"132/33KV,20/31.5 MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,TR-13378,2009.0,2009-04-26,132,20/31.5,15135.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,16.92539356605065,20.0,DT,7,0.75,2,1,DT,,,,T1,8.7578125,0.95,87.578125,,100.0,,100.0,91.71875,Poor,True,,,,
10029371,2021-09-06,,,,13.21466,3.02582,3.68898,327.03335,1964.80754,,,8.50179,,21.1,1.77,0.126874,,6,True,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,BHEL,2013086,2000.0,2013-05-21,132,50,29100.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,12.856947296372347,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,75.0,86.66666666666667,Excellent,False,,,,
10029371,2021-12-27,0.0178,,,11.9769,3.14943,2.85513,201.61271,950.64033,,11.41294,4.82436,1.46,26.3,1.88,0.120744,,6,True,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,BHEL,2013086,2000.0,2013-05-21,132,50,29100.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,12.856947296372347,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,100.0,75.0,82.3529411764706,Excellent,False,,,,
10029371,2022-04-22,0.0001,,,11.05396,2.83005,2.72845,146.59494,472.60464,,21.16237,6.76672,0.72,26.9,1.69,0.130175,,6,True,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,BHEL,2013086,2000.0,2013-05-21,132,50,29100.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,12.856947296372347,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,100.0,75.0,82.3529411764706,Excellent,False,,,,
