Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10029371,2022-08-11,0.0094,,,10.7453,2.73324,2.69358,106.90051,256.39,,,4.53672,1.06,22.8,1.68,0.124092,,6,True,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,BHEL,2013086,2000.0,2013-05-21,132,50,29100.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,12.856947296372347,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,100.0,75.0,82.3529411764706,Excellent,False,,,,
10029371,2022-10-14,,,,,,,,,,,,7.34,28.1,1.73,0.123263,,0,False,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,BHEL,2013086,2000.0,2013-05-21,132,50,29100.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,12.856947296372347,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,75.0,60.0,Fair,False,,,,
10029371,2023-05-30,0.0188,,,,,,,,,,,0.79,19.8,,,,0,False,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,BHEL,2013086,2000.0,2013-05-21,132,50,29100.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,12.856947296372347,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,100.0,,85.0,Excellent,False,,,,
10029371,2024-01-03,,,,1.16957,9.7386,6.64335,19.94802,210.53363,,,,,18.7,3.24,0.100507,37.51599,5,True,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,BHEL,2013086,2000.0,2013-05-21,132,50,29100.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,12.856947296372347,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,75.0,91.66666666666667,Excellent,False,,,,
10029371,2024-02-07,,,,11.13154,2.83968,3.62071,120.61185,1203.22879,,,,,26.8,1.59,0.136954,138.20378,5,True,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,BHEL,2013086,2000.0,2013-05-21,132,50,29100.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,12.856947296372347,50.0,Normal,0,1.0,1,0,,,,,T1,7.5,0.75,75.0,,50.0,,75.0,70.0,Good,False,,,,
10029371,2024-03-31,0.0189,,,,,,,,,,,1.84,40.1,1.75,0.126948,,0,False,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,BHEL,2013086,2000.0,2013-05-21,132,50,29100.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,12.856947296372347,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,100.0,75.0,60.714285714285715,Good,False,,,,
10029371,2024-09-28,0.0192,,,,,,,,,,,18.41,15.2,4.04,0.078628,,0,False,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,BHEL,2013086,2000.0,2013-05-21,132,50,29100.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,12.856947296372347,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,100.0,100.0,89.28571428571429,Excellent,False,,,,
10029371,2025-05-06,,,,3.86233,39.66065,21.23948,51.38255,785.53005,,,,,24.7,2.81,0.113663,116.11168,5,True,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,BHEL,2013086,2000.0,2013-05-21,132,50,29100.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,12.856947296372347,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,75.0,86.66666666666667,Excellent,False,,,,
10029371,2025-11-09,,,,3.14074,44.04887,16.63478,39.181,389.11586,,,,,19.4,2.57,0.119813,102.97485,5,True,False,False,"132/33KV,50 MVA PTR-II",PTR 50MVA,BHEL,2013086,2000.0,2013-05-21,132,50,29100.0,SS-132KV-KUPM,KUPPAM-132/33KV-SUBSTATION,12.856947296372347,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,75.0,88.33333333333333,Excellent,False,,,,
10029603,2021-08-11,,,,3.8498,1.44794,1.92083,146.19852,1199.97584,,,8.54966,,8.9,555.36,0.000976,,6,True,False,False,132/33KV 30/50 MVA PTR-2,PTR 50MVA,BHARAT BIJILI LIMITED,5263/2,2011.0,2021-12-20,132,50,20.93,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.27378507871321,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10029603,2023-01-10,,,,0.693257,,0.735453,4.95089,288.65935,,,,,13.7,1940.0,0.00062,,4,False,False,False,132/33KV 30/50 MVA PTR-2,PTR 50MVA,BHARAT BIJILI LIMITED,5263/2,2011.0,2021-12-20,132,50,20.93,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.27378507871321,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10029603,2023-06-27,,,,0.998614,0.470944,1.32038,24.97982,414.33129,,,,,21.4,1050.0,0.000936,27.76977,5,True,False,False,132/33KV 30/50 MVA PTR-2,PTR 50MVA,BHARAT BIJILI LIMITED,5263/2,2011.0,2021-12-20,132,50,20.93,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.27378507871321,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10029603,2024-05-18,,,,0.59098,0.219751,0.656082,82.13468,2895.434,,,,,21.3,406.91,0.001509,83.563,5,True,False,False,132/33KV 30/50 MVA PTR-2,PTR 50MVA,BHARAT BIJILI LIMITED,5263/2,2011.0,2021-12-20,132,50,20.93,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.27378507871321,50.0,T1,4,1.0,1,1,,,,,T1,9.28409090909091,0.95,92.8409090909091,,50.0,,100.0,85.22727272727273,Good,True,,,,
10029603,2024-09-18,,,,0.853862,0.286134,0.775737,41.43338,2065.40644,,,,,15.7,548.06,0.001763,43.38219,5,True,False,False,132/33KV 30/50 MVA PTR-2,PTR 50MVA,BHARAT BIJILI LIMITED,5263/2,2011.0,2021-12-20,132,50,20.93,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.27378507871321,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10029603,2025-05-17,,,,0.750911,0.249465,0.707195,49.05257,1648.86749,,,,,24.3,698.07,0.001407,50.8163,5,True,False,False,132/33KV 30/50 MVA PTR-2,PTR 50MVA,BHARAT BIJILI LIMITED,5263/2,2011.0,2021-12-20,132,50,20.93,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.27378507871321,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10029603,2026-02-10,,,,1.14549,0.334493,1.01618,81.59963,1838.90371,,,4.19863,,21.9,393.31,0.004801,88.2509,6,True,False,False,132/33KV 30/50 MVA PTR-2,PTR 50MVA,BHARAT BIJILI LIMITED,5263/2,2011.0,2021-12-20,132,50,20.93,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.27378507871321,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10029637,2021-08-11,,,,244.03364,81.21721,59.3709,100.18996,2089.66523,,,11.63789,,16.0,416.57,0.000974,,6,True,False,False,220/132KV 100MVA PTR-2,PTR 100MVA,TAL,TA-100000-01,2011.0,2012-01-12,220,100,54.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,14.212183436002737,100.0,T3,6,1.0,1,1,,,,,T3,8.269230769230768,1.0,82.6923076923077,,75.0,,100.0,83.46153846153847,Poor,True,,,,
10029637,2022-02-16,,,,269.81791,88.93169,60.87081,79.55814,1046.73867,,,10.90257,,9.8,298.82,0.001581,,6,True,False,False,220/132KV 100MVA PTR-2,PTR 100MVA,TAL,TA-100000-01,2011.0,2012-01-12,220,100,54.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,14.212183436002737,100.0,T3,6,1.0,1,1,,,,,T3,7.442307692307692,0.9,74.42307692307692,,100.0,,100.0,82.94871794871794,Poor,True,,,,
10029637,2022-08-20,,,,211.38953,77.47547,36.31932,28.22349,210.34073,,,5.57553,,9.8,123.0,0.000579,,6,True,False,False,220/132KV 100MVA PTR-2,PTR 100MVA,TAL,TA-100000-01,2011.0,2012-01-12,220,100,54.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,14.212183436002737,100.0,T3,6,1.0,1,1,,,,,T3,6.201923076923077,0.75,62.019230769230774,,100.0,,100.0,74.67948717948718,Poor,True,,,,
10029637,2023-03-06,,,,136.39673,56.47195,13.76415,6.95942,221.77633,,,,,,1860.0,0.00045,,5,True,False,False,220/132KV 100MVA PTR-2,PTR 100MVA,TAL,TA-100000-01,2011.0,2012-01-12,220,100,54.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,14.212183436002737,100.0,T3,6,1.0,1,1,,,,,T3,7.920454545454545,0.85,79.20454545454545,,,,100.0,82.67045454545455,Poor,True,,,,
10029637,2023-11-23,,,,120.48,51.08576,15.83879,19.3964,495.81,,,,,12.6,841.41,0.000803,206.79,5,True,False,False,220/132KV 100MVA PTR-2,PTR 100MVA,TAL,TA-100000-01,2011.0,2012-01-12,220,100,54.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,14.212183436002737,100.0,T3,6,1.0,1,1,,,,,T3,8.852272727272727,0.95,88.52272727272727,,75.0,,100.0,87.34848484848483,Poor,True,,,,
10029637,2024-07-18,,,,,,,,,,,,,9.9,1410.0,0.000655,,0,False,False,False,220/132KV 100MVA PTR-2,PTR 100MVA,TAL,TA-100000-01,2011.0,2012-01-12,220,100,54.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,14.212183436002737,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10029637,2024-12-03,0.1152,,,,,,,,,,,42.46,11.4,132.85,0.011196,,0,False,False,False,220/132KV 100MVA PTR-2,PTR 100MVA,TAL,TA-100000-01,2011.0,2012-01-12,220,100,54.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,14.212183436002737,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,50.0,100.0,75.0,Good,False,,,,
10029637,2025-05-06,,,,15.09581,2.98018,5.2022,31.34913,636.5942,,,4.9199,,15.1,1320.0,0.00091,59.53303,6,True,False,False,220/132KV 100MVA PTR-2,PTR 100MVA,TAL,TA-100000-01,2011.0,2012-01-12,220,100,54.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,14.212183436002737,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10029637,2025-10-06,,,0.456631,27.76728,6.24194,8.50002,35.00474,769.12895,,,4.59194,,16.6,127.16,0.005684,82.56305,7,True,True,True,220/132KV 100MVA PTR-2,PTR 100MVA,TAL,TA-100000-01,2011.0,2012-01-12,220,100,54.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,14.212183436002737,100.0,Normal,0,1.0,5,0,T3,T2,T3,T3,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10029797,2021-09-05,,,27.53316,29.99563,15.45005,24.99072,190.50437,2945.05596,,,456.10276,,16.3,216.88,0.002589,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000052,1987.0,2011-12-01,132,50,18.18,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,14.327173169062286,50.0,D2,3,0.857,3,2,D2,D2,,,PD,6.944444444444445,1.0,69.44444444444444,,75.0,,100.0,74.62962962962963,Poor,True,,,,
10029797,2022-03-24,,,42.34806,33.14314,14.57051,23.02947,80.49946,666.69017,,,364.64094,,16.7,193.1,0.002923,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000052,1987.0,2011-12-01,132,50,18.18,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,14.327173169062286,50.0,D2,3,0.5,4,2,D2,D1,,D2,PD,5.888888888888889,0.8,58.88888888888889,,75.0,,100.0,67.5925925925926,Good,False,,,,
10029797,2022-10-14,,,47.01208,27.64905,13.21149,18.11299,48.83768,329.60527,,,299.48732,,15.8,161.49,0.003257,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000052,1987.0,2011-12-01,132,50,18.18,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,14.327173169062286,50.0,D2,3,0.5,4,2,D2,D1,,D2,PD,6.625000000000001,0.9,66.25000000000001,,75.0,,100.0,72.50000000000001,Good,False,,,,
10029797,2023-01-31,,,55.94141,29.63099,12.21758,18.87603,38.95421,202.59923,,,307.19127,,9.5,240.04,0.002743,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000052,1987.0,2011-12-01,132,50,18.18,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,14.327173169062286,50.0,D2,3,0.5,4,2,D2,D1,,D2,PD,6.993055555555555,0.95,69.93055555555556,,100.0,,100.0,79.95370370370371,Good,False,,,,
10029797,2023-02-14,,,67.17585,32.28018,14.21975,22.8076,48.12078,204.60876,,,369.00386,,,,,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000052,1987.0,2011-12-01,132,50,18.18,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,14.327173169062286,50.0,D2,3,0.5,4,2,D2,D1,,D2,PD,5.152777777777778,0.7,51.52777777777777,,,,,51.52777777777777,Fair,False,,,,
10029797,2023-03-06,,,55.46639,31.30059,13.47022,20.21487,37.34939,156.95443,,,322.67404,,,,,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000052,1987.0,2011-12-01,132,50,18.18,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,14.327173169062286,50.0,D2,3,0.5,4,2,D2,D1,,D2,PD,5.152777777777778,0.7,51.52777777777777,,,,,51.52777777777777,Fair,False,,,,
10029797,2023-04-11,,,42.46066,28.92871,12.13554,17.75132,28.96961,104.41642,,,313.22884,,,,,443.47468,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000052,1987.0,2011-12-01,132,50,18.18,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,14.327173169062286,50.0,D2,3,0.5,4,2,D2,D1,,D2,PD,5.888888888888889,0.8,58.88888888888889,,,,,58.88888888888889,Fair,False,,,,
10029797,2023-08-02,0.0556,,26.42912,26.26701,12.29198,17.34842,117.95194,2077.97441,0.0,0.0,128.85679,36.62,20.6,202.3,0.002908,329.16928,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000052,1987.0,2011-12-01,132,50,18.18,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,14.327173169062286,50.0,D1,2,0.556,4,2,D2,D1,D1,,PD,6.111111111111111,0.8,61.11111111111111,,50.0,75.0,100.0,65.35947712418302,Good,False,,,,
10029797,2024-01-10,,,37.0275,32.73497,16.71503,26.224,110.8079,2053.42236,,,286.09987,,16.4,230.75,0.002689,509.59701,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000052,1987.0,2011-12-01,132,50,18.18,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,14.327173169062286,50.0,D2,3,0.5,4,2,D2,D1,,D2,PD,6.625000000000001,0.9,66.25000000000001,,75.0,,100.0,72.50000000000001,Good,False,,,,
10029797,2024-10-03,,,9.51526,9.62021,4.7236,5.63455,60.71642,1963.91501,,,40.16952,,18.8,209.36,0.003105,130.45144,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000052,1987.0,2011-12-01,132,50,18.18,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,14.327173169062286,50.0,D2,3,0.556,4,2,D2,D1,D2,,T1,6.458333333333333,0.75,64.58333333333333,,75.0,,100.0,71.38888888888889,Good,False,,,,
10029797,2025-05-06,,,12.3064,11.11934,4.60065,7.37876,100.52561,2280.07238,,,75.54174,,12.2,209.8,0.002668,211.46988,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000052,1987.0,2011-12-01,132,50,18.18,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,14.327173169062286,50.0,D2,3,0.5,4,2,D2,D1,,D2,T1,7.75,0.9,77.5,,75.0,,100.0,80.0,Good,False,,,,
10029797,2025-12-11,,,24.83621,16.93458,7.56381,14.751,131.13842,3169.99473,,,186.9825,,15.1,149.49,0.003865,382.22567,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,NGEF,6800000052,1987.0,2011-12-01,132,50,18.18,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,14.327173169062286,50.0,D2,3,0.5,4,2,D2,D1,,D2,PD,6.375,0.85,63.74999999999999,,75.0,,100.0,70.83333333333333,Good,False,,,,
10030025,2021-08-30,,,,5.52722,1.49151,1.79524,104.18799,1158.81235,,,4.47652,,9.2,1240.0,0.000863,,6,True,False,False,"132/33KV, 50 MVA PTR -I",PTR 50MVA,T&R,PC0100126,2011.0,2021-11-10,220,50,21000.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,4.383299110198494,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10030025,2021-11-06,,,,,,,0.659877,23.43082,,,,,9.5,538.35,0.001688,,2,False,False,False,"132/33KV, 50 MVA PTR -I",PTR 50MVA,T&R,PC0100126,2011.0,2021-11-10,220,50,21000.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,4.383299110198494,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10030025,2021-12-17,,,,0.665385,,,12.46387,142.04387,,,,,9.9,250.75,0.004908,,3,False,False,False,"132/33KV, 50 MVA PTR -I",PTR 50MVA,T&R,PC0100126,2011.0,2021-11-10,220,50,21000.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,4.383299110198494,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10030025,2022-06-13,,,,2.25072,,1.05402,28.11432,114.08266,,,2.45159,,14.0,432.98,0.002615,,5,True,False,False,"132/33KV, 50 MVA PTR -I",PTR 50MVA,T&R,PC0100126,2011.0,2021-11-10,220,50,21000.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,4.383299110198494,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10030025,2023-01-05,,,,3.78198,0.585541,1.22866,23.13382,103.90851,,,,,6.8,869.12,0.00165,,5,True,False,False,"132/33KV, 50 MVA PTR -I",PTR 50MVA,T&R,PC0100126,2011.0,2021-11-10,220,50,21000.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,4.383299110198494,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10030025,2023-05-23,,,,3.60421,0.593293,1.38136,39.80171,115.77362,,,4.79929,,14.4,728.17,0.001405,50.17985,6,True,False,False,"132/33KV, 50 MVA PTR -I",PTR 50MVA,T&R,PC0100126,2011.0,2021-11-10,220,50,21000.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,4.383299110198494,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10030025,2024-04-26,,,,1.6476,0.207641,1.00217,59.67849,537.35489,,,,,9.9,1030.0,0.001092,62.52318,5,True,False,False,"132/33KV, 50 MVA PTR -I",PTR 50MVA,T&R,PC0100126,2011.0,2021-11-10,220,50,21000.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,4.383299110198494,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10030025,2024-11-03,,,,1.78462,0.425897,0.620614,20.15021,557.65736,,,,,11.7,392.29,0.002119,22.9954,5,True,False,False,"132/33KV, 50 MVA PTR -I",PTR 50MVA,T&R,PC0100126,2011.0,2021-11-10,220,50,21000.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,4.383299110198494,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10030025,2025-07-10,,,,3.79407,0.839792,1.51337,82.7135,1433.0253,,,,,6.8,188.9,0.003451,88.91167,5,True,False,False,"132/33KV, 50 MVA PTR -I",PTR 50MVA,T&R,PC0100126,2011.0,2021-11-10,220,50,21000.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,4.383299110198494,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10030025,2026-02-05,,,,2.49044,0.521865,0.888651,30.49404,759.05228,,,,,7.9,412.77,0.002072,34.33461,5,True,False,False,"132/33KV, 50 MVA PTR -I",PTR 50MVA,T&R,PC0100126,2011.0,2021-11-10,220,50,21000.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,4.383299110198494,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10030078,2022-11-15,,,,,,,,,,,,,21.6,2.2,0.116369,,0,False,False,False,"132/33KV, 10/16 MVA PTR-II",PTR 16MVA,NGEF,2800055739,1996.0,2022-11-14,132,10/16,11000.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,3.373032169746749,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,75.0,60.0,Fair,False,,,,
10030078,2023-01-09,,,,2.74298,0.870934,1.41445,57.59295,111.75279,,,20.03103,,9.2,2.0,0.114048,,6,True,False,False,"132/33KV, 10/16 MVA PTR-II",PTR 16MVA,NGEF,2800055739,1996.0,2022-11-14,132,10/16,11000.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,3.373032169746749,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,75.0,96.66666666666667,Excellent,False,,,,
10030078,2023-07-20,,,,6.05478,3.90201,7.23897,257.34436,2834.25855,,,11.65207,,57.4,3.2,0.077289,286.12723,6,True,False,False,"132/33KV, 10/16 MVA PTR-II",PTR 16MVA,NGEF,2800055739,1996.0,2022-11-14,132,10/16,11000.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,3.373032169746749,10.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,25.0,,100.0,77.17948717948718,Good,False,,,,
10030078,2023-08-04,,,,,,,,,,,,,57.9,3.12,0.093095,,0,False,False,False,"132/33KV, 10/16 MVA PTR-II",PTR 16MVA,NGEF,2800055739,1996.0,2022-11-14,132,10/16,11000.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,3.373032169746749,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,100.0,55.0,Fair,False,,,,
10030078,2023-11-24,,,,5.57802,2.98972,4.27765,89.83109,718.51755,,,13.92306,,58.5,3.51,0.071538,116.57585,6,True,False,False,"132/33KV, 10/16 MVA PTR-II",PTR 16MVA,NGEF,2800055739,1996.0,2022-11-14,132,10/16,11000.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,3.373032169746749,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10030078,2024-05-29,,,,1.55202,0.483911,1.45489,173.93064,1801.97736,,,9.09727,,82.6,3.41,0.071561,186.60045,6,True,False,False,"132/33KV, 10/16 MVA PTR-II",PTR 16MVA,NGEF,2800055739,1996.0,2022-11-14,132,10/16,11000.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,3.373032169746749,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10030078,2024-06-19,,,,0.848327,0.286914,0.733336,62.29372,850.04795,0.0,213.58851,,12.39,70.3,3.34,0.072416,64.20552,5,True,False,False,"132/33KV, 10/16 MVA PTR-II",PTR 16MVA,NGEF,2800055739,1996.0,2022-11-14,132,10/16,11000.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,3.373032169746749,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10030078,2024-08-01,,,,,,,,,,,,,49.3,3.39,0.074015,,0,False,False,False,"132/33KV, 10/16 MVA PTR-II",PTR 16MVA,NGEF,2800055739,1996.0,2022-11-14,132,10/16,11000.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,3.373032169746749,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,100.0,55.0,Fair,False,,,,
10030078,2024-08-05,,,,,,,,,,,,,9.0,3.22,0.077116,,0,False,False,False,"132/33KV, 10/16 MVA PTR-II",PTR 16MVA,NGEF,2800055739,1996.0,2022-11-14,132,10/16,11000.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,3.373032169746749,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10030078,2025-03-26,,,1.09082,2.59782,0.55635,1.55028,227.19877,2356.89924,,,8.80191,,41.0,3.33,0.074469,241.88601,7,True,True,True,"132/33KV, 10/16 MVA PTR-II",PTR 16MVA,NGEF,2800055739,1996.0,2022-11-14,132,10/16,11000.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,3.373032169746749,10.0,D1,2,0.857,3,2,D1,D1,,,T1,9.305555555555555,1.0,93.05555555555556,,25.0,,100.0,80.37037037037037,Fair,True,,,,
10030078,2025-07-11,,,0.833225,1.62821,0.430482,1.03716,90.05677,1549.049,0.0,209.84515,2.73544,10.1,33.9,3.55,0.066214,96.72833,7,True,True,True,"132/33KV, 10/16 MVA PTR-II",PTR 16MVA,NGEF,2800055739,1996.0,2022-11-14,132,10/16,11000.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,3.373032169746749,10.0,Normal,0,1.0,3,0,D1,D1,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10030078,2025-12-30,,,0.83536,1.26019,0.313483,0.821829,58.1244,918.01881,,,2.42376,,45.9,3.43,0.070638,63.68302,7,True,True,True,"132/33KV, 10/16 MVA PTR-II",PTR 16MVA,NGEF,2800055739,1996.0,2022-11-14,132,10/16,11000.0,SS-132KV-TSPL,T.SUNDUPALLI-132/33KV-SS,3.373032169746749,10.0,Normal,0,1.0,4,0,D1,D1,D2,,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10030115,2021-10-07,,,,5.20822,,0.94848,50.64324,712.93575,,,,,16.6,1270.0,0.000954,,4,False,False,False,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,IMP,PT-7247,2014.0,2015-09-16,132,31.5,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,10.535249828884325,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10030115,2022-06-18,,,,5.67245,1.48602,2.07227,39.32806,216.51447,,,3.48572,,20.7,1230.0,0.000921,,6,True,False,False,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,IMP,PT-7247,2014.0,2015-09-16,132,31.5,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,10.535249828884325,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10030115,2022-08-18,,,,,,,,,,,,,8.7,1128.0,0.000121,,0,False,False,False,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,IMP,PT-7247,2014.0,2015-09-16,132,31.5,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,10.535249828884325,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10030115,2023-04-05,,,,3.83857,,0.726096,6.36048,46.7229,,,,,13.4,1180.0,0.000863,10.92516,4,False,False,False,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,IMP,PT-7247,2014.0,2015-09-16,132,31.5,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,10.535249828884325,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10030115,2023-12-12,,,,7.4725,0.694089,2.03645,69.26039,899.84313,,,,,6.6,943.91,0.000704,79.5344,5,True,False,False,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,IMP,PT-7247,2014.0,2015-09-16,132,31.5,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,10.535249828884325,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10030115,2024-06-26,,,,2.24758,0.172253,0.770661,85.90988,1296.92591,,,,,9.2,1010.0,0.000747,89.0671,5,True,False,False,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,IMP,PT-7247,2014.0,2015-09-16,132,31.5,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,10.535249828884325,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10030115,2024-12-21,,,,6.79877,0.522562,1.05193,82.17112,1930.45878,,,,,9.6,1700.0,0.00047,90.56431,5,True,False,False,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,IMP,PT-7247,2014.0,2015-09-16,132,31.5,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,10.535249828884325,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10030115,2025-06-24,,,,3.86156,0.481776,0.712301,39.33788,1683.52741,,,,,11.2,1560.0,0.000688,44.3501,5,True,False,False,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,IMP,PT-7247,2014.0,2015-09-16,132,31.5,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,10.535249828884325,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10030115,2025-12-11,,,,3.846,0.606083,0.755814,52.15315,1258.4963,,,,,8.3,1040.0,0.000618,57.292,5,True,False,False,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,IMP,PT-7247,2014.0,2015-09-16,132,31.5,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,10.535249828884325,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10030229,2021-09-18,,,,1.25129,,1.09634,41.19639,720.55218,,,21.40413,,18.4,214.17,0.005116,,5,True,False,False,"132/33KV, 10/16 MVA PTR",PTR 16MVA,BHEL,2000393,1979.0,2020-08-17,132,16,13.27,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,5.61533196440794,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10030229,2022-03-24,,,,1.13954,,1.04183,21.43177,261.89828,,,6.0486,,17.8,151.49,0.00506,,5,True,False,False,"132/33KV, 10/16 MVA PTR",PTR 16MVA,BHEL,2000393,1979.0,2020-08-17,132,16,13.27,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,5.61533196440794,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10030229,2022-10-13,,,,1.0214,,0.648792,11.86643,145.34749,,,1.74924,,16.0,283.23,0.003734,,5,True,False,False,"132/33KV, 10/16 MVA PTR",PTR 16MVA,BHEL,2000393,1979.0,2020-08-17,132,16,13.27,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,5.61533196440794,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10030229,2023-04-11,,,,1.03438,,0.793506,7.97413,51.2959,,,,,9.9,448.84,0.002982,9.80201,4,False,False,False,"132/33KV, 10/16 MVA PTR",PTR 16MVA,BHEL,2000393,1979.0,2020-08-17,132,16,13.27,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,5.61533196440794,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10030229,2024-02-07,,,,0.939808,0.237163,0.875443,5.19733,602.88675,,,,,18.4,282.11,0.003796,610.1,5,True,False,False,"132/33KV, 10/16 MVA PTR",PTR 16MVA,BHEL,2000393,1979.0,2020-08-17,132,16,13.27,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,5.61533196440794,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10030229,2024-10-03,,,0.133898,0.724713,0.181024,0.652395,8.86822,873.1706,,,,,21.8,450.85,0.002748,10.49041,6,True,False,True,"132/33KV, 10/16 MVA PTR",PTR 16MVA,BHEL,2000393,1979.0,2020-08-17,132,16,13.27,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,5.61533196440794,16.0,Normal,0,1.0,2,0,D1,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10030229,2025-05-06,,,,1.28473,0.256788,0.766172,41.35652,1625.59729,,,,,18.2,193.41,0.003361,43.6833,5,True,False,False,"132/33KV, 10/16 MVA PTR",PTR 16MVA,BHEL,2000393,1979.0,2020-08-17,132,16,13.27,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,5.61533196440794,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10030229,2026-01-17,,,,1.20997,0.264606,0.691507,28.11442,1296.84385,,,,,20.2,446.75,0.001884,30.34264,5,True,False,False,"132/33KV, 10/16 MVA PTR",PTR 16MVA,BHEL,2000393,1979.0,2020-08-17,132,16,13.27,SS-132KV-RSDM,RAMASAMUDRAM-132/33KV-SUBSTATION,5.61533196440794,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10030785,2022-01-19,,,,0.601766,0.601917,2.47421,132.51454,371.56196,,,11.86357,,9.5,202.01,0.004998,,6,True,False,False,132/33KV 30/50MVA PTR-I,PTR-50MVA,BBL,5695/25,2020.0,2020-08-08,132,50,0.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,5.639972621492129,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10030785,2022-08-17,0.0053,,,0.464642,0.618713,1.93984,49.39986,90.559,,,5.72815,30.2,6.2,128.86,0.003944,,6,True,False,False,132/33KV 30/50MVA PTR-I,PTR-50MVA,BBL,5695/25,2020.0,2020-08-08,132,50,0.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,5.639972621492129,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,100.0,100.0,97.05882352941177,Excellent,False,,,,
10030785,2023-04-05,,,,0.495851,0.610553,1.76543,26.00176,33.58072,,,2.78394,,13.3,561.5,0.002493,,6,True,False,False,132/33KV 30/50MVA PTR-I,PTR-50MVA,BBL,5695/25,2020.0,2020-08-08,132,50,0.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,5.639972621492129,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10030785,2023-12-12,,,,0.852922,1.04505,4.97239,144.32228,570.53999,,,10.08344,,4.8,792.92,0.001951,161.21321,6,True,False,False,132/33KV 30/50MVA PTR-I,PTR-50MVA,BBL,5695/25,2020.0,2020-08-08,132,50,0.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,5.639972621492129,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10030785,2024-05-28,,,,0.227098,0.1979,1.30705,116.60992,577.9499,,,,,15.0,422.05,0.002277,118.35633,5,True,False,False,132/33KV 30/50MVA PTR-I,PTR-50MVA,BBL,5695/25,2020.0,2020-08-08,132,50,0.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,5.639972621492129,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10030785,2025-04-29,,,,0.400418,0.550691,1.76637,128.30968,832.57826,,,,,15.2,689.17,0.002445,131.09862,5,True,False,False,132/33KV 30/50MVA PTR-I,PTR-50MVA,BBL,5695/25,2020.0,2020-08-08,132,50,0.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,5.639972621492129,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10030785,2026-01-27,,,,0.729324,0.86737,3.25241,262.74742,1269.07562,,,5.49972,,8.7,362.74,0.00641,273.10175,6,True,False,False,132/33KV 30/50MVA PTR-I,PTR-50MVA,BBL,5695/25,2020.0,2020-08-08,132,50,0.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,5.639972621492129,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10030796,2021-01-22,,42.6,,0.0,,,,1085.2,,,237.00606,23.07,23.2,9.62,,,3,False,False,False,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5,PD,1,1.0,1,1,,,,,PD,8.333333333333334,1.0,83.33333333333334,50.0,50.0,,,70.83333333333333,Good,False,,,,
10030796,2021-02-08,,87.8,,0.817421,,0.467914,8.08611,225.29135,,,,18.54,11.6,9.78,,,4,False,False,False,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,100.0,75.0,,,89.0625,Excellent,False,,,,
10030796,2021-02-28,,,,2.32713,,1.06175,15.77089,386.93972,,,7.32583,,39.8,7.82,0.048163,,5,True,False,False,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,25.0,,100.0,75.0,Good,False,,,,
10030796,2021-03-06,,,,,,,,,,,,,25.1,,,,0,False,False,False,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10030796,2022-01-19,,,0.680061,7.13014,1.47212,3.00433,58.23032,826.37797,,,27.42682,,18.8,10.13,0.030857,,7,True,True,True,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5,Normal,0,1.0,4,0,DT,D2,,T3,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10030796,2022-08-17,0.0063,,,5.41458,1.1073,1.9357,25.07969,181.17189,,,20.49374,22.7,24.5,9.1,0.035205,,6,True,False,False,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,100.0,100.0,88.23529411764706,Excellent,False,,,,
10030796,2023-04-05,,,0.409967,4.24595,0.909027,1.43985,8.44858,49.10182,,,9.07916,,39.0,9.74,0.033955,24.53253,7,True,True,True,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5,Normal,0,1.0,4,0,DT,D2,,T3,PD,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10030796,2023-04-19,,,0.483144,4.88457,0.992099,1.89737,11.29847,46.06906,,,19.2011,,30.1,9.65,0.032021,,7,True,True,True,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5,Normal,0,1.0,4,0,DT,D2,,T3,PD,8.5,0.85,85.0,,25.0,,100.0,75.0,Good,False,,,,
10030796,2023-05-30,,,0.899751,6.21649,1.20717,2.45463,32.3652,154.65589,,,18.60059,,19.8,9.12,0.036307,61.74382,7,True,True,True,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5,Normal,0,1.0,3,0,DT,D2,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10030796,2023-12-12,,,0.643704,8.17323,1.60443,3.73107,46.60883,895.36716,,,31.77497,,16.3,10.35,0.034662,92.54478,7,True,True,True,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5,Normal,0,1.0,4,0,DT,D2,,T3,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10030796,2024-05-28,,,0.120398,1.4278,0.239836,0.945244,52.08977,977.83332,,,9.13984,,39.5,9.0,0.039463,64.03522,7,True,True,True,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5,Normal,0,1.0,4,0,DT,D2,,T3,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10030796,2024-11-21,,,0.181077,2.63392,0.560575,0.978591,30.62698,1084.99178,,,7.47789,,22.8,9.83,0.03514,42.39928,7,True,True,True,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5,Normal,0,1.0,4,0,DT,D2,,T3,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10030796,2025-08-04,,,0.147825,2.69318,0.678328,1.14194,54.00068,1672.55935,,,7.0351,,30.8,8.78,0.039429,65.73839,7,True,True,True,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5,Normal,0,1.0,4,0,T3,D2,,T3,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10030796,2026-01-27,,,0.169827,2.25439,0.538393,0.885079,33.35391,1106.37258,,,8.03635,,29.3,9.23,0.036921,45.2278,7,True,True,True,132/33KV20/31.5 MVA PTR-II,PTR31.5MVA,EMCO,1236/11277,1989.0,1989-10-07,132,31.5,13900.0,SS-132KV-PUTR,PUTTUR -132/33KV-SS,36.47638603696099,31.5,Normal,0,1.0,4,0,DT,D2,,T3,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10031224,2021-06-23,,,,0.757801,1.60524,7.24608,393.09166,2410.36054,,,8.56539,,11.2,393.93,0.001469,,6,True,False,False,220/132KV 160 MVA AUTO TRANSFORMER-II,PTR 16MVA,TOSHIBA,90182A05,2016.0,2016-03-30,220,160,46300.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,9.998631074606434,160.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,75.0,,100.0,93.71794871794872,Good,True,,,,
10031224,2022-01-29,0.0134,,,0.559915,1.31318,6.06297,245.94047,923.52753,,,7.5529,44.93,9.8,281.45,0.002623,,6,True,False,False,220/132KV 160 MVA AUTO TRANSFORMER-II,PTR 16MVA,TOSHIBA,90182A05,2016.0,2016-03-30,220,160,46300.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,9.998631074606434,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,100.0,100.0,94.11764705882354,Excellent,False,,,,
10031224,2022-08-20,0.0112,,,0.566549,1.19155,5.96079,102.54611,204.61929,,,5.52506,45.04,5.0,403.44,0.001705,,6,True,False,False,220/132KV 160 MVA AUTO TRANSFORMER-II,PTR 16MVA,TOSHIBA,90182A05,2016.0,2016-03-30,220,160,46300.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,9.998631074606434,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,100.0,100.0,94.11764705882354,Excellent,False,,,,
10031224,2023-03-04,0.0074,,,0.835239,1.61481,9.68435,155.83597,199.30734,,,9.33125,45.7,9.3,1200.0,0.00046,,6,True,False,False,220/132KV 160 MVA AUTO TRANSFORMER-II,PTR 16MVA,TOSHIBA,90182A05,2016.0,2016-03-30,220,160,46300.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,9.998631074606434,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,100.0,100.0,97.05882352941177,Excellent,False,,,,
10031224,2024-01-24,0.0669,,,0.788587,1.566,10.00149,235.43253,1867.06041,0.0,0.0,,45.99,5.8,702.01,0.000949,247.76338,5,True,False,False,220/132KV 160 MVA AUTO TRANSFORMER-II,PTR 16MVA,TOSHIBA,90182A05,2016.0,2016-03-30,220,160,46300.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,9.998631074606434,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,75.0,100.0,91.17647058823529,Excellent,False,,,,
10031224,2025-01-02,0.0091,,,0.696998,1.17651,6.46919,263.01874,2295.83921,0.0,0.0,2.61686,41.17,4.1,486.36,0.001994,274.03784,6,True,False,False,220/132KV 160 MVA AUTO TRANSFORMER-II,PTR 16MVA,TOSHIBA,90182A05,2016.0,2016-03-30,220,160,46300.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,9.998631074606434,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10031224,2026-01-08,,,,0.636601,1.48146,8.86172,414.31356,3037.6598,,,4.87472,,7.0,616.38,0.00197,430.21185,6,True,False,False,220/132KV 160 MVA AUTO TRANSFORMER-II,PTR 16MVA,TOSHIBA,90182A05,2016.0,2016-03-30,220,160,46300.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,9.998631074606434,160.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,100.0,,100.0,91.02564102564104,Good,True,,,,
10031243,2021-06-23,,,,3.74681,120.87799,34.26424,89.36118,1907.00105,,,10.2324,,9.8,82.33,0.006947,,6,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-1,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/5,1995.0,,220,100,41100.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,,100.0,T1,4,1.0,1,1,,,,,T1,8.846153846153847,1.0,88.46153846153847,,100.0,,100.0,92.3076923076923,Good,True,,,,
10031243,2022-01-20,0.0098,,,3.97513,140.43124,39.99572,73.62994,1000.00596,,70.63962,13.05479,38.5,9.4,40.06,0.01837,,6,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-1,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/5,1995.0,,220,100,41100.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,,100.0,T1,4,1.0,1,1,,,,,T1,7.961538461538463,0.9,79.61538461538463,,100.0,100.0,100.0,88.00904977375568,Good,True,,,,
10031243,2022-04-26,,,,,,,,,,8.61071,,,,,,,0,False,False,False,220/132KV 100 MVA AUTO TRANSFORMER-1,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/5,1995.0,,220,100,41100.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,,,,,,False,,,,
10031243,2022-06-14,,,,5.6,64.29,15.74,32.03,1463.3,8.97,25.88,8.01,,7.7,61.68,0.006244,,6,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-1,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/5,1995.0,,220,100,41100.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,1016.0,100.0,0.0,Excellent
10031243,2023-03-04,0.0075,,,2.9945,110.68079,27.8176,20.50917,98.01612,,,9.56484,38.77,11.0,82.0,0.005313,,6,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-1,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/5,1995.0,,220,100,41100.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,,100.0,T1,4,1.0,1,1,,,,,T1,7.961538461538463,0.9,79.61538461538463,,75.0,100.0,100.0,83.59728506787332,Good,True,,,,
10031243,2024-01-24,0.0149,,,3.9905,141.01803,48.34936,55.19088,1270.04572,0.0,0.0,12.69803,38.64,7.0,42.79,0.015022,261.3123,6,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-1,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/5,1995.0,,220,100,41100.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,,100.0,T1,4,1.0,1,1,,,,,T1,7.961538461538463,0.9,79.61538461538463,,100.0,100.0,100.0,88.00904977375568,Good,True,,,,
10031243,2025-01-23,0.0152,,,2.25699,85.04616,23.44904,47.46656,1447.60231,0.0,4.81087,8.34739,38.25,8.0,48.44,0.01235,166.56053,6,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-1,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/5,1995.0,,220,100,41100.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,,100.0,T1,4,1.0,1,1,,,,,T1,8.951923076923077,0.95,89.51923076923076,,100.0,100.0,100.0,93.83484162895928,Good,True,,,,
10031243,2025-07-23,,,,,,,,,,,,,5.9,65.11,0.008619,,0,False,False,False,220/132KV 100 MVA AUTO TRANSFORMER-1,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/5,1995.0,,220,100,41100.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10031243,2025-08-01,,,,,,,,,,,,,10.2,44.13,0.013216,,0,False,False,False,220/132KV 100 MVA AUTO TRANSFORMER-1,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/5,1995.0,,220,100,41100.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10031243,2026-03-09,,,,1.15974,0.883265,0.708825,27.24474,389.63635,,,,,8.3,29.61,0.022244,30.06716,5,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-1,PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/5,1995.0,,220,100,41100.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10031250,2021-06-23,,,,5.72382,4.54645,2.2747,210.0671,2477.86411,,,5.16939,,16.3,17.42,0.047997,,6,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-III,PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH8849/2,,2003-02-12,220,100,52350.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,23.12662559890486,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10031250,2022-01-20,0.0135,,,5.1156,4.17131,2.29277,148.46203,1205.98049,,,3.6707,23.23,12.7,20.38,0.043688,,6,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-III,PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH8849/2,,2003-02-12,220,100,52350.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,23.12662559890486,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,100.0,100.0,89.70588235294117,Excellent,False,,,,
10031250,2022-08-20,0.002,,,3.83887,3.28583,1.68252,49.8189,197.15283,,,3.29057,23.92,14.4,14.66,0.05901,,6,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-III,PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH8849/2,,2003-02-12,220,100,52350.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,23.12662559890486,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,100.0,100.0,89.70588235294117,Excellent,False,,,,
10031250,2023-03-04,0.0086,,,4.19198,3.542,1.87214,56.10895,151.14794,,,3.63915,24.1,14.4,18.67,0.044907,,6,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-III,PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH8849/2,,2003-02-12,220,100,52350.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,23.12662559890486,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10031250,2024-03-02,0.0155,,,1.31807,0.96848,1.30285,179.06128,4473.49067,0.0,0.0,,22.21,14.2,15.08,0.051292,182.68955,5,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-III,PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH8849/2,,2003-02-12,220,100,52350.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,23.12662559890486,100.0,T1,4,1.0,1,1,,,,,T1,8.590909090909092,0.9,85.9090909090909,,75.0,100.0,100.0,87.29946524064171,Good,True,,,,
10031250,2025-01-02,0.0079,,,2.61678,2.46983,1.70156,134.04583,2143.78541,285.37956,294.94651,0.61097,21.1,14.7,16.92,0.046459,141.45883,6,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-III,PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH8849/2,,2003-02-12,220,100,52350.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,23.12662559890486,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,100.0,100.0,92.64705882352942,Excellent,False,587.0,48.4,51.6,Fair
10031250,2025-02-06,0.012,,,2.16667,2.31851,1.52299,88.15718,1950.4572,227.56935,0.0,,21.4,13.9,18.19,0.043606,94.11264,5,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-III,PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH8849/2,,2003-02-12,220,100,52350.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,23.12662559890486,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,100.0,100.0,89.70588235294117,Excellent,False,615.0,51.9,48.1,Good
10031250,2026-01-08,,,,1.96403,2.08276,1.20669,101.90759,1761.36849,,,2.1929,,19.3,15.11,0.047287,109.37097,6,True,False,False,220/132KV 100 MVA AUTO TRANSFORMER-III,PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH8849/2,,2003-02-12,220,100,52350.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,23.12662559890486,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10031346,2021-06-23,,,,2.97163,1.98473,2.70664,98.69938,2015.70089,,,13.99042,,21.9,72.21,0.008099,,6,True,False,False,132/33KV 20/31.5 MVA PTR-III,PTR31.5MVA,APEX,T731/45329,1989.0,2025-10-18,132,31.5,13900.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4462696783025325,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10031346,2022-01-20,0.0117,,,2.65565,2.03255,2.86079,59.64115,926.76737,,,20.96964,27.95,17.0,83.33,0.006122,,6,True,False,False,132/33KV 20/31.5 MVA PTR-III,PTR31.5MVA,APEX,T731/45329,1989.0,2025-10-18,132,31.5,13900.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4462696783025325,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,100.0,100.0,92.64705882352942,Excellent,False,,,,
10031346,2022-08-20,,,,2.73479,1.89701,2.75038,43.8153,233.23363,,,20.96696,27.71,17.4,67.52,0.008426,,6,True,False,False,132/33KV 20/31.5 MVA PTR-III,PTR31.5MVA,APEX,T731/45329,1989.0,2025-10-18,132,31.5,13900.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4462696783025325,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10031346,2023-02-23,0.0109,,,1.12447,0.973488,0.833861,2.27728,60.41362,,,,26.89,19.2,66.09,0.007774,,5,True,False,False,132/33KV 20/31.5 MVA PTR-III,PTR31.5MVA,APEX,T731/45329,1989.0,2025-10-18,132,31.5,13900.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4462696783025325,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,100.0,100.0,92.64705882352942,Excellent,False,,,,
10031346,2024-03-02,0.0162,,,0.707366,0.465689,1.52265,98.94975,4081.00715,0.0,0.0,7.11858,25.87,20.3,48.24,0.012869,108.74472,6,True,False,False,132/33KV 20/31.5 MVA PTR-III,PTR31.5MVA,APEX,T731/45329,1989.0,2025-10-18,132,31.5,13900.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4462696783025325,31.5,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,50.0,100.0,100.0,83.2579185520362,Good,True,,,,
10031346,2025-01-23,0.0072,,,1.17569,1.06543,1.53518,52.32044,1843.19549,0.0,0.0,12.87661,24.81,18.0,59.69,0.007258,68.99566,6,True,False,False,132/33KV 20/31.5 MVA PTR-III,PTR31.5MVA,APEX,T731/45329,1989.0,2025-10-18,132,31.5,13900.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4462696783025325,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,100.0,100.0,92.64705882352942,Excellent,False,,,,
10031346,2025-10-03,,,,0.689615,0.631514,0.747234,16.53208,1043.73471,,,,,25.8,50.25,0.00897,18.57224,5,True,False,False,132/33KV 20/31.5 MVA PTR-III,PTR31.5MVA,APEX,T731/45329,1989.0,2025-10-18,132,31.5,13900.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4462696783025325,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10031346,2025-10-10,,,,,,,1.64832,152.54459,,,,,14.9,50.99,0.008184,1.64832,2,False,False,False,132/33KV 20/31.5 MVA PTR-III,PTR31.5MVA,APEX,T731/45329,1989.0,2025-10-18,132,31.5,13900.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4462696783025325,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10031346,2025-10-13,,,,,,,,,,,,,10.5,,,,0,False,False,False,132/33KV 20/31.5 MVA PTR-III,PTR31.5MVA,APEX,T731/45329,1989.0,2025-10-18,132,31.5,13900.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4462696783025325,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10031346,2025-10-23,,,,,,,2.28565,108.50056,,,,,15.2,49.21,0.009421,2.28565,2,False,False,False,132/33KV 20/31.5 MVA PTR-III,PTR31.5MVA,APEX,T731/45329,1989.0,2025-10-18,132,31.5,13900.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,0.4462696783025325,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10031575,2021-06-23,,,12.7584,8.90012,34.22762,61.26323,79.46668,1483.4221,,,740.73566,,17.9,48.12,0.007947,,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5,D1,2,0.5,4,2,D1,PD,,D1,PD,7.777777777777778,1.0,77.77777777777779,,75.0,,100.0,80.18518518518519,Excellent,False,,,,
