Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10031575,2021-08-19,,,5.79728,5.97431,28.28252,25.73176,16.41286,814.08098,,,138.72005,,17.9,44.67,0.008753,,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5,D1,2,0.5,4,2,D1,D2,,D1,PD,5.868055555555556,0.65,58.68055555555556,,75.0,,100.0,67.45370370370371,Good,False,,,,
10031575,2021-12-28,,,3.3764,4.59583,28.89363,29.74275,14.52816,499.54313,,,152.94792,,17.0,40.61,0.00984,,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5,D1,2,0.5,4,2,D1,D2,,D1,PD,7.673611111111112,0.85,76.73611111111111,,75.0,,100.0,79.49074074074075,Good,False,,,,
10031575,2022-02-04,0.0116,,3.57105,4.37509,27.85068,24.5105,9.06351,420.98361,,,125.03531,33.27,18.6,38.87,0.009741,,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5,D1,2,0.5,4,2,D1,D2,,D1,PD,7.673611111111112,0.85,76.73611111111111,,75.0,100.0,100.0,81.90359477124183,Excellent,False,,,,
10031575,2022-06-19,,,6.15026,8.08372,38.84433,71.3171,43.36569,286.42048,,,1213.25095,,35.8,33.13,0.013257,,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5,D1,2,0.5,4,2,D1,PD,,D1,PD,6.354166666666666,0.75,63.541666666666664,,25.0,,100.0,60.694444444444436,Good,False,,,,
10031575,2022-07-22,,,6.27495,6.82314,34.45489,59.07602,42.57794,333.29093,,,1184.06775,,11.8,31.14,0.014983,,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5,D1,2,0.5,4,2,D1,PD,,D1,PD,7.201388888888888,0.85,72.01388888888889,,75.0,,100.0,76.3425925925926,Good,False,,,,
10031575,2023-04-15,,,6.82093,7.43377,35.45473,58.99061,15.67266,73.31205,,,1011.27508,,11.8,30.49,0.013667,,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5,D1,2,0.5,4,2,D1,PD,,D1,PD,8.04861111111111,0.95,80.4861111111111,,75.0,,100.0,81.99074074074073,Excellent,False,,,,
10031575,2023-05-11,,,,,,,,,,,,,8.9,34.48,0.0132,,0,False,False,False,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10031575,2023-08-02,,,5.18146,6.81336,26.96999,39.34712,62.90921,1539.94725,,,238.72072,,20.7,34.77,0.010853,379.85275,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5,D1,2,0.5,4,2,D1,PD,,D1,PD,8.75,1.0,87.5,,50.0,,100.0,81.66666666666667,Excellent,False,,,,
10031575,2023-11-03,,,6.92993,9.98439,40.02865,89.34036,56.98299,801.90197,,,1279.71276,,14.3,38.76,0.012184,,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5,D1,2,0.5,4,2,D1,PD,,D1,PD,6.354166666666666,0.75,63.541666666666664,,75.0,,100.0,70.69444444444444,Good,False,,,,
10031575,2023-11-16,,,5.20355,8.36371,35.47951,62.3332,29.48871,716.95567,,,405.88784,,15.9,38.92,0.011459,546.84433,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5,D1,2,0.5,4,2,D1,PD,,D1,PD,5.506944444444444,0.65,55.069444444444436,,75.0,,100.0,65.04629629629629,Good,False,,,,
10031575,2024-04-04,,,,,,,,,,,,,26.5,30.03,0.012515,,0,False,False,False,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10031575,2025-02-03,,,2.41221,10.09467,24.04791,41.04986,58.63543,2072.52288,,,629.74585,,17.5,27.24,0.014396,765.95564,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5,D1,2,0.5,4,2,D1,PD,,D1,PD,8.472222222222221,1.0,84.72222222222221,,75.0,,100.0,84.81481481481481,Excellent,False,,,,
10031575,2025-05-01,,,2.46319,11.91745,24.16869,45.32164,67.04933,2015.53264,,,802.63917,,26.6,23.89,0.017278,953.60156,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5,D1,2,0.5,4,2,D1,PD,,D1,PD,8.04861111111111,0.95,80.4861111111111,,50.0,,100.0,76.99074074074073,Good,False,,,,
10031575,2025-05-23,,,1.26264,7.07839,14.82679,21.07867,32.05211,1127.72536,,,312.6998,,22.0,25.61,0.015164,389.00133,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5,D1,2,0.5,4,2,D1,PD,,D1,PD,5.6875,0.65,56.875,,50.0,,100.0,61.25,Good,False,,,,
10031575,2026-02-02,,,,1.69954,0.265505,0.734604,35.52072,770.41663,,,,,10.1,508.62,0.001295,38.23004,5,True,False,False,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10031575,2026-02-18,,,1.08225,6.07935,21.17318,37.77683,49.70588,1347.45581,,,673.94156,,21.5,21.57,0.01708,789.73536,7,True,True,True,"132/33KV, 20/31.5 MVA PTR",PTR31.5MVA,APEX,T/861/04,1993.0,2007-09-23,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,18.5160848733744,31.5,PD,1,0.875,4,3,PD,PD,,D1,PD,6.354166666666666,0.75,63.541666666666664,,50.0,,100.0,65.69444444444444,Good,False,,,,
10031595,2021-06-23,,,,3.12609,0.661764,1.65675,92.78111,1291.11981,,,6.84458,,11.5,955.42,0.001076,,6,True,False,False,"132/33KV, 31.5/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5215/1,2010.0,2011-04-02,132,50,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,14.992470910335387,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10031595,2022-02-04,,,,2.52347,,0.927119,20.03409,408.0534,,,,,9.4,224.51,0.002331,,4,False,False,False,"132/33KV, 31.5/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5215/1,2010.0,2011-04-02,132,50,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,14.992470910335387,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10031595,2022-06-19,,,,2.97281,,1.5953,46.2934,199.67439,,,5.72891,,20.1,189.61,0.002486,,5,True,False,False,"132/33KV, 31.5/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5215/1,2010.0,2011-04-02,132,50,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,14.992470910335387,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10031595,2023-05-11,,,,,,,,,,,,,7.0,339.3,0.002156,,0,False,False,False,"132/33KV, 31.5/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5215/1,2010.0,2011-04-02,132,50,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,14.992470910335387,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10031595,2023-08-02,,,,3.66656,0.487382,2.26412,153.0319,1496.52028,,,9.20796,,11.4,283.72,0.001799,168.67972,6,True,False,False,"132/33KV, 31.5/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5215/1,2010.0,2011-04-02,132,50,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,14.992470910335387,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10031595,2024-05-24,,,,1.29707,0.131983,1.06797,148.88786,1454.32867,,,7.91572,,11.5,498.09,0.001847,159.37009,6,True,False,False,"132/33KV, 31.5/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5215/1,2010.0,2011-04-02,132,50,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,14.992470910335387,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10031595,2025-02-03,,,,2.44955,0.421247,1.41366,65.29876,1205.34321,,,,,10.1,106.94,0.003351,69.58697,5,True,False,False,"132/33KV, 31.5/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5215/1,2010.0,2011-04-02,132,50,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,14.992470910335387,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10031595,2026-02-02,,,0.696362,4.16731,16.47869,24.39789,26.69854,1025.57421,,,297.76938,,19.0,20.91,0.019846,370.2104,7,True,True,True,"132/33KV, 31.5/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5215/1,2010.0,2011-04-02,132,50,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,14.992470910335387,50.0,PD,1,0.875,4,3,PD,PD,,D1,PD,8.972222222222221,0.95,89.72222222222221,,75.0,,100.0,88.14814814814815,Good,True,,,,
10031595,2026-02-18,,,,2.94919,0.342471,1.26865,99.32254,1345.70822,,,5.7424,,11.7,405.8,0.002273,109.53136,6,True,False,False,"132/33KV, 31.5/50 MVA PTR",PTR 50MVA,BHARAT BIJILI LIMITED,5215/1,2010.0,2011-04-02,132,50,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,14.992470910335387,50.0,Normal,0,1.0,1,0,,,,,T1,7.0,0.7,70.0,,75.0,,100.0,75.0,Good,False,,,,
10031612,2021-06-23,,,4.86266,121.29611,21.53622,9.88544,77.38164,1867.02019,,,3.41575,,51.5,1190.0,0.000565,,7,True,True,True,"132/33KV, 18.9/31.5 MVA PTR -III",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43123,,2017-01-09,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,9.218343600273785,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.88888888888889,1.0,88.8888888888889,,25.0,,100.0,77.5925925925926,Poor,True,,,,
10031612,2021-08-19,,,0.975749,78.4066,16.0657,3.31004,16.68733,976.1242,,,,,15.9,233.13,0.001632,,6,True,False,True,"132/33KV, 18.9/31.5 MVA PTR -III",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43123,,2017-01-09,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,9.218343600273785,31.5,T3,6,1.0,2,2,T3,,,,T3,6.671875,0.7,66.71875,,75.0,,100.0,72.8125,Poor,True,,,,
10031612,2021-12-28,,,0.687247,64.70964,13.71405,2.56005,,597.05265,,,,,13.2,275.78,0.0016,,5,True,False,True,"132/33KV, 18.9/31.5 MVA PTR -III",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43123,,2017-01-09,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,9.218343600273785,31.5,T3,6,1.0,2,2,T3,,,,T3,8.55,0.9,85.50000000000001,,75.0,,100.0,85.33333333333333,Poor,True,,,,
10031612,2022-06-19,,,0.927006,86.0811,17.67316,9.14264,46.09421,290.15796,,,5.12436,,31.6,349.36,0.001587,,7,True,True,True,"132/33KV, 18.9/31.5 MVA PTR -III",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43123,,2017-01-09,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,9.218343600273785,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,9.104166666666666,0.95,91.04166666666667,,25.0,,100.0,79.02777777777779,Poor,True,,,,
10031612,2022-07-22,,,1.59564,102.40012,21.21488,17.18349,46.80555,343.53906,,,8.88045,,10.8,246.07,0.002211,,7,True,True,True,"132/33KV, 18.9/31.5 MVA PTR -III",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43123,,2017-01-09,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,9.218343600273785,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.666666666666667,0.75,66.66666666666667,,75.0,,100.0,72.77777777777779,Poor,True,,,,
10031612,2023-04-15,,,4.06341,311.09475,46.96904,62.68739,16.80892,74.75525,,,36.11264,,11.3,620.7,0.001073,477.73614,7,True,True,True,"132/33KV, 18.9/31.5 MVA PTR -III",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43123,,2017-01-09,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,9.218343600273785,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.354166666666666,0.75,63.541666666666664,,75.0,,100.0,70.69444444444444,Poor,True,,,,
10031612,2023-05-11,,,,,,,,,,,,,8.4,690.57,0.001022,,0,False,False,False,"132/33KV, 18.9/31.5 MVA PTR -III",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43123,,2017-01-09,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,9.218343600273785,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10031612,2023-08-02,,,3.38668,293.87619,46.72277,51.1636,138.76098,2269.62008,,,9.95164,,16.8,465.43,0.001039,543.87992,7,True,True,True,"132/33KV, 18.9/31.5 MVA PTR -III",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43123,,2017-01-09,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,9.218343600273785,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.472222222222221,1.0,84.72222222222221,,75.0,,100.0,84.81481481481481,Poor,True,,,,
10031612,2024-04-04,,,,,,,,,,,,,94.1,346.77,0.001374,,0,False,False,False,"132/33KV, 18.9/31.5 MVA PTR -III",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43123,,2017-01-09,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,9.218343600273785,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,100.0,55.0,Fair,False,,,,
10031612,2024-05-24,,,2.28441,188.48241,24.64341,49.29815,115.89204,2155.84932,,,,,20.2,649.02,0.001476,380.56591,6,True,False,True,"132/33KV, 18.9/31.5 MVA PTR -III",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43123,,2017-01-09,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,9.218343600273785,31.5,T3,6,1.0,2,2,T3,,,,T3,8.75,1.0,87.5,,50.0,,100.0,81.66666666666667,Poor,True,,,,
10031612,2025-02-03,,,2.34034,205.45674,40.75672,17.43103,38.05442,1616.98641,,,,,15.9,174.38,0.001365,304.04162,6,True,False,True,"132/33KV, 18.9/31.5 MVA PTR -III",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43123,,2017-01-09,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,9.218343600273785,31.5,T3,6,1.0,2,2,T3,,,,T3,6.2109375,0.75,62.109375,,75.0,,100.0,69.73958333333333,Poor,True,,,,
10031612,2026-02-02,,,2.64778,137.98563,32.39808,8.00462,54.4069,1733.06261,,,6.53587,,14.4,479.72,0.001577,241.92355,7,True,True,True,"132/33KV, 18.9/31.5 MVA PTR -III",PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43123,,2017-01-09,132,31.5,0.0,SS-132KV-SKHT,SRIKALAHASTI-132/33KV-SUBSTATION,9.218343600273785,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.444444444444445,0.95,84.44444444444444,,75.0,,100.0,84.62962962962963,Poor,True,,,,
10031705,2021-02-26,,,9.42049,5.4315,0.993412,1.48374,69.66871,1983.74164,,,6.26758,,33.6,98.61,0.005763,,7,True,True,True,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,NGEF,2800042826,1986.0,2019-07-15,132,16,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.707734428473648,16.0,T1,4,0.444,4,2,D2,T1,D1,,T1,8.61111111111111,1.0,86.1111111111111,,25.0,,100.0,75.74074074074073,Good,False,,,,
10031705,2021-03-17,,,,,,,,,,,,,25.1,,,,0,False,False,False,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,NGEF,2800042826,1986.0,2019-07-15,132,16,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.707734428473648,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10031705,2021-08-09,,,13.27566,6.20161,0.870534,1.62876,75.0036,1525.07811,,,4.95753,,35.4,58.99,0.006696,,7,True,True,True,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,NGEF,2800042826,1986.0,2019-07-15,132,16,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.707734428473648,16.0,T1,4,0.444,4,2,D2,T1,D1,,T1,8.61111111111111,1.0,86.1111111111111,,25.0,,100.0,75.74074074074073,Good,False,,,,
10031705,2021-12-06,,,,,,,,,,,,,24.4,,,,0,False,False,False,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,NGEF,2800042826,1986.0,2019-07-15,132,16,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.707734428473648,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10031705,2022-02-10,,,13.33855,6.75695,1.01656,1.75564,61.21631,770.12287,,,5.30137,,24.3,118.86,0.00383,,7,True,True,True,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,NGEF,2800042826,1986.0,2019-07-15,132,16,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.707734428473648,16.0,T1,4,0.444,4,2,D2,T1,D1,,T1,8.61111111111111,1.0,86.1111111111111,,50.0,,100.0,80.74074074074073,Excellent,False,,,,
10031705,2022-08-24,,,9.39069,6.0327,0.88123,1.46483,20.73478,150.85101,,,2.16555,,22.9,93.01,0.004682,,7,True,True,True,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,NGEF,2800042826,1986.0,2019-07-15,132,16,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.707734428473648,16.0,D2,3,0.556,4,2,D2,T1,D2,,T1,7.319444444444444,0.85,73.19444444444444,,50.0,,100.0,72.12962962962963,Good,False,,,,
10031705,2023-02-27,,,13.03874,6.84228,0.974495,2.33924,49.04172,155.91098,,,12.52911,,,104.93,0.004099,,7,True,True,True,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,NGEF,2800042826,1986.0,2019-07-15,132,16,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.707734428473648,16.0,T1,4,0.444,4,2,D2,T1,D1,,T1,8.180555555555555,0.95,81.80555555555556,,,,100.0,84.83796296296296,Excellent,False,,,,
10031705,2023-04-12,,,11.72541,6.89057,0.968543,2.25843,33.86522,101.2665,,,12.60499,,14.8,114.63,0.003815,55.70818,7,True,True,True,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,NGEF,2800042826,1986.0,2019-07-15,132,16,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.707734428473648,16.0,T1,4,0.444,4,2,D2,T1,D1,,T1,7.75,0.9,77.5,,75.0,,100.0,80.0,Good,False,,,,
10031705,2023-11-16,,,13.55781,8.8236,2.7752,3.12757,68.61937,975.91238,,,12.32348,,7.9,125.13,0.003959,109.23287,7,True,True,True,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,NGEF,2800042826,1986.0,2019-07-15,132,16,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.707734428473648,16.0,T1,4,0.444,4,2,D2,T1,D1,,T1,7.75,0.9,77.5,,100.0,,100.0,85.0,Excellent,False,,,,
10031705,2024-06-27,0.0245,,,,,,,,0.0,0.0,,27.09,21.6,120.92,0.004314,,0,False,False,False,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,NGEF,2800042826,1986.0,2019-07-15,132,16,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.707734428473648,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,100.0,100.0,78.57142857142857,Good,False,,,,
10031705,2024-11-29,,,,,,,,,,,,,23.5,,,,0,False,False,False,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,NGEF,2800042826,1986.0,2019-07-15,132,16,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.707734428473648,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10031705,2025-03-19,0.0087,,,,,,,,0.0,0.0,,26.5,34.7,129.24,0.003934,,0,False,False,False,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,NGEF,2800042826,1986.0,2019-07-15,132,16,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.707734428473648,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,100.0,100.0,67.85714285714286,Good,False,,,,
10031714,2021-07-05,,,,6.32124,1.49915,4.8194,384.3618,1382.27654,,,2.54053,,7.7,349.17,0.003835,,6,True,False,False,"132/33KV,20/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A11,2015.0,2016-09-21,132,31.5,15800.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,9.519507186858316,31.5,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,100.0,,100.0,98.71794871794872,Good,True,,,,
10031714,2022-03-03,,,,6.25956,1.37625,4.87548,240.2249,451.70848,,,,,7.2,265.42,0.004864,,5,True,False,False,"132/33KV,20/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A11,2015.0,2016-09-21,132,31.5,15800.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,9.519507186858316,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10031714,2022-10-26,,,,,,,222.554,890.72,,,7.761,,5.1,138.73,0.003208,,3,False,False,False,"132/33KV,20/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A11,2015.0,2016-09-21,132,31.5,15800.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,9.519507186858316,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10031714,2023-05-19,,,,6.82644,1.4578,6.44024,194.2257,227.66891,,,,,8.1,234.96,0.005878,208.95018,5,True,False,False,"132/33KV,20/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A11,2015.0,2016-09-21,132,31.5,15800.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,9.519507186858316,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10031714,2023-12-18,,,,8.88347,1.7003,9.54448,232.75253,824.71117,,,,,6.1,340.05,0.005099,252.86137,5,True,False,False,"132/33KV,20/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A11,2015.0,2016-09-21,132,31.5,15800.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,9.519507186858316,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10031714,2024-06-25,,,,3.1329,0.625483,4.89384,430.59062,1591.57806,,,,,6.8,281.09,0.00551,439.24829,5,True,False,False,"132/33KV,20/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A11,2015.0,2016-09-21,132,31.5,15800.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,9.519507186858316,31.5,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,100.0,91.96969696969698,Good,True,,,,
10031714,2025-01-21,,,,6.3541,1.19526,5.54191,315.80602,1999.71267,,,,,12.3,188.74,0.009145,328.85082,5,True,False,False,"132/33KV,20/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A11,2015.0,2016-09-21,132,31.5,15800.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,9.519507186858316,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10031714,2025-08-01,,,,4.87525,1.08167,2.97228,89.32468,1533.98884,,,,,12.1,192.54,0.006083,98.31116,5,True,False,False,"132/33KV,20/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90157A11,2015.0,2016-09-21,132,31.5,15800.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,9.519507186858316,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10031850,2021-07-07,,,,3.63773,,1.31797,107.80441,1252.29715,,,6.18253,,13.4,99.14,0.004553,,5,True,False,False,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,IMP,PT-7251,2013.0,2014-02-07,132,31.5,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,12.139630390143736,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10031850,2021-11-05,,,,2.99347,,0.851695,49.42936,654.96705,,,3.91333,,8.6,327.52,0.002312,,5,True,False,False,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,IMP,PT-7251,2013.0,2014-02-07,132,31.5,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,12.139630390143736,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10031850,2022-04-26,,,,2.48224,,,25.89353,186.35824,,,2.51486,,17.9,1200.0,0.001096,,4,False,False,False,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,IMP,PT-7251,2013.0,2014-02-07,132,31.5,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,12.139630390143736,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10031850,2023-01-23,,,0.679124,2.93104,1.01217,1.61331,20.61316,97.57895,,,13.10606,,13.5,25.99,0.014124,,7,True,True,True,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,IMP,PT-7251,2013.0,2014-02-07,132,31.5,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,12.139630390143736,31.5,Normal,0,1.0,3,0,DT,D2,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10031850,2023-02-06,,,,2.79703,,0.899074,17.08073,75.32833,,,1.44196,,7.5,1840.0,0.000514,,5,True,False,False,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,IMP,PT-7251,2013.0,2014-02-07,132,31.5,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,12.139630390143736,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10031850,2023-09-07,,,0.432824,3.61309,0.341035,1.41383,33.25028,480.02225,,,,,5.6,1480.0,0.000541,38.97775,6,True,False,True,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,IMP,PT-7251,2013.0,2014-02-07,132,31.5,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,12.139630390143736,31.5,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10031850,2024-03-09,,,0.461546,1.57941,0.122939,0.924652,86.19251,2230.69759,,,,,7.5,840.95,0.00134,89.36987,6,True,False,True,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,IMP,PT-7251,2013.0,2014-02-07,132,31.5,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,12.139630390143736,31.5,Normal,0,1.0,2,0,DT,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10031850,2024-12-09,,,0.426764,2.29675,0.204762,0.712357,31.2775,809.4371,,,,,9.5,1340.0,0.000982,34.94797,6,True,False,True,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,IMP,PT-7251,2013.0,2014-02-07,132,31.5,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,12.139630390143736,31.5,Normal,0,1.0,2,0,DT,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10031850,2025-07-25,,,0.158646,1.97162,0.207567,0.5569,38.54123,778.97783,,,,,10.2,1040.0,0.000715,41.45547,6,True,False,True,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,IMP,PT-7251,2013.0,2014-02-07,132,31.5,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,12.139630390143736,31.5,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10031850,2026-01-16,,,0.686629,1.75548,0.139754,0.517558,19.44725,530.6528,,,,,9.2,690.33,0.001344,22.57262,6,True,False,True,"132/33KV,18.9/31.5MVA PTR",PTR31.5MVA,IMP,PT-7251,2013.0,2014-02-07,132,31.5,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,12.139630390143736,31.5,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10031864,2021-03-16,,,,,,,,,,,,4.57,,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,,,,,,False,,,,
10031864,2021-07-07,,,,10.94208,2.03836,3.75288,576.6767,3410.91777,,,7.7851,,35.6,1.62,0.131932,,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,25.0,,75.0,77.82051282051282,Good,False,,,,
10031864,2021-11-05,0.0132,,,9.49604,1.84679,2.32917,354.51453,1817.09075,,149.35467,5.79318,2.35,28.2,1.6,0.132629,,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,50.0,100.0,75.0,81.33484162895928,Good,True,,,,
10031864,2022-04-26,-0.0033,,,,,,,,,,,32.35,18.1,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,100.0,,85.0,Excellent,False,,,,
10031864,2022-04-28,,,,,,,,,,,,,26.5,221.53,0.002969,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10031864,2022-04-29,,,,,,,,,,,,,24.4,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10031864,2022-05-01,0.18,,,,,,,72.97999999999999,,,,33.325,7.9,146.935,0.0031405,,1,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,50.0,100.0,94.11764705882354,Excellent,False,,,,
10031864,2022-05-06,0.175,,,,,,2.91,118.89500000000001,,,,24.105,23.85,20.45,0.0133825,,2,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,50.0,100.0,82.3529411764706,Excellent,False,,,,
10031864,2022-05-23,0.0074,,,0.434885,,0.433965,6.46007,39.13129,,,9.0498,21.98,18.2,24.53,0.017535,,5,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,75.0,100.0,100.0,89.70588235294117,Excellent,False,,,,
10031864,2023-01-23,,,,2.50126,,0.922853,16.86426,81.78991,,,,,7.0,651.67,0.000994,,4,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10031864,2023-02-08,0.0005,,0.904132,3.64048,1.14754,2.17245,28.07943,93.92224,,,31.88985,22.18,22.9,21.88,0.019583,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0,Normal,0,1.0,3,0,DT,D2,,,PD,8.5,0.85,85.0,,50.0,100.0,100.0,82.3529411764706,Excellent,False,,,,
10031864,2023-02-28,,,0.979652,3.48578,1.08476,2.11335,22.85022,78.8404,,,22.93073,,,,,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0,Normal,0,1.0,3,0,DT,D2,,,PD,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10031864,2023-09-07,,,0.991284,4.8603,1.53381,2.65934,42.32853,764.65694,,,12.92178,,18.9,29.33,0.013681,65.24306,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0,Normal,0,1.0,3,0,DT,D1,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10031864,2023-12-20,,,1.28412,6.75126,2.07817,3.63235,58.43271,916.66922,,,29.90581,,16.7,32.63,0.01271,102.00663,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0,DT,7,0.429,3,1,DT,D2,,,T1,8.840277777777777,0.95,88.40277777777776,,75.0,,100.0,87.26851851851852,Excellent,False,,,,
10031864,2024-03-09,,,0.572637,2.43218,0.677677,1.95702,149.90417,4056.15386,,,17.31204,,20.9,25.67,0.016812,172.88977,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0,D1,2,0.429,3,1,D1,D2,,,T1,7.291666666666666,0.75,72.91666666666666,,50.0,,100.0,71.94444444444444,Good,False,,,,
10031864,2024-12-09,,,0.443575,3.17476,0.970059,1.24273,53.49782,1586.66816,,,6.82487,,32.0,25.51,0.01777,66.06625,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0,Normal,0,1.0,3,0,DT,D2,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10031864,2025-01-05,,,,,,,,,,,,,21.7,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10031864,2025-07-25,,,0.55386,3.59096,1.00093,1.24287,64.02594,1770.31194,,,6.38464,,28.3,26.46,0.017715,76.81844,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0,Normal,0,1.0,3,0,DT,D2,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10031864,2026-01-16,,,0.417199,2.87908,0.761323,0.880701,33.51767,1213.52419,,,,,20.7,29.24,0.013997,38.51283,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREW,13055,2001.0,2003-02-08,132,10/16,0.0,SS-132KV-CDGR,CHANDRAGIRI-132/33KV-SUBSTATION,23.137577002053387,10.0,Normal,0,1.0,2,0,DT,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10032105,2021-09-21,,,,5.05384,,1.17613,58.24986,741.92552,,,3.30386,,10.3,839.54,0.000708,,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100486,2013.0,2013-03-27,132,31.5,13500.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,13.007529089664613,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10032105,2022-04-18,,,,4.47833,,1.23152,35.19847,211.21407,,,4.42714,,10.3,1210.0,0.000684,,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100486,2013.0,2013-03-27,132,31.5,13500.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,13.007529089664613,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10032105,2022-12-20,,,,5.06149,,1.10653,17.91309,108.64837,,,1.7476,,4.6,1150.0,0.000903,,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100486,2013.0,2013-03-27,132,31.5,13500.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,13.007529089664613,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10032105,2023-08-18,,,,5.99903,0.377134,1.5702,39.85821,448.30604,,,,,8.1,1240.0,0.000706,47.79396,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100486,2013.0,2013-03-27,132,31.5,13500.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,13.007529089664613,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10032105,2024-02-28,,,,2.44586,0.124078,0.921166,90.65107,2160.78364,,,,,8.8,314.25,0.00331,94.15703,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100486,2013.0,2013-03-27,132,31.5,13500.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,13.007529089664613,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10032105,2024-11-04,,,,2.37252,0.18613,0.590754,15.27287,626.17112,,,,,8.9,550.35,0.001281,18.42888,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100486,2013.0,2013-03-27,132,31.5,13500.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,13.007529089664613,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10032105,2025-06-02,,,,2.11599,,0.595672,24.71045,667.26133,,,,,14.4,808.66,0.001074,27.4076,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100486,2013.0,2013-03-27,132,31.5,13500.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,13.007529089664613,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10032105,2025-12-12,,,,2.40107,0.165642,0.50601,17.4145,564.27415,,,,,7.6,929.52,0.000813,20.44358,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100486,2013.0,2013-03-27,132,31.5,13500.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,13.007529089664613,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10032254,2021-07-08,,,,2.0454,0.914009,3.59142,272.09155,912.57164,,,4.5684,,7.0,159.45,0.00561,,6,True,False,False,18.9/31.5 MVA PTR -I,PTR31.5MVA,TOSHIBA,90184A01,,2015-08-24,132,31.5,15800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,10.598220396988363,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10032254,2022-03-03,,,,2.45411,0.904521,3.69834,191.14936,328.88307,,,4.2575,,5.5,598.11,0.003323,,6,True,False,False,18.9/31.5 MVA PTR -I,PTR31.5MVA,TOSHIBA,90184A01,,2015-08-24,132,31.5,15800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,10.598220396988363,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10032254,2022-09-20,,,,2.77618,0.936931,3.89415,82.10497,78.17194,,,4.65854,,4.6,108.27,0.006262,,6,True,False,False,18.9/31.5 MVA PTR -I,PTR31.5MVA,TOSHIBA,90184A01,,2015-08-24,132,31.5,15800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,10.598220396988363,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10032254,2023-06-06,,,,2.77786,0.798214,3.39197,101.81883,110.04645,,,2.66595,,4.5,421.8,0.003784,111.45282,6,True,False,False,18.9/31.5 MVA PTR -I,PTR31.5MVA,TOSHIBA,90184A01,,2015-08-24,132,31.5,15800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,10.598220396988363,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10032254,2023-12-20,,,,5.37073,1.28819,7.90535,214.72287,625.19979,,,8.13564,,5.1,337.39,0.004209,237.45337,6,True,False,False,18.9/31.5 MVA PTR -I,PTR31.5MVA,TOSHIBA,90184A01,,2015-08-24,132,31.5,15800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,10.598220396988363,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10032254,2024-11-04,0.0216,,,2.48932,0.599113,2.95223,184.31238,984.38911,0.0,0.0,,38.23,11.1,406.42,0.00443,190.30454,5,True,False,False,18.9/31.5 MVA PTR -I,PTR31.5MVA,TOSHIBA,90184A01,,2015-08-24,132,31.5,15800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,10.598220396988363,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10032254,2025-02-03,,,,,,,,,,,,,5.2,,,,0,False,False,False,18.9/31.5 MVA PTR -I,PTR31.5MVA,TOSHIBA,90184A01,,2015-08-24,132,31.5,15800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,10.598220396988363,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10032254,2025-06-02,,,,3.27969,0.769617,3.79566,279.18459,1262.03485,,,4.48772,,15.8,553.43,0.003384,291.56196,6,True,False,False,18.9/31.5 MVA PTR -I,PTR31.5MVA,TOSHIBA,90184A01,,2015-08-24,132,31.5,15800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,10.598220396988363,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10032254,2026-01-19,,,,2.78908,0.663569,3.08776,227.78897,934.56643,,,1.29469,,5.8,434.98,0.003701,235.57436,6,True,False,False,18.9/31.5 MVA PTR -I,PTR31.5MVA,TOSHIBA,90184A01,,2015-08-24,132,31.5,15800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,10.598220396988363,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10032269,2021-02-03,,78.4,,,,,,,,,,2.48,29.5,1.2,,,0,False,False,False,20/31.5 MVA PTR -II,PTR31.5MVA,EMCO,HT13900/11776,,,132,31.5,15200.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,50.0,,,75.0,Good,False,,,,
10032269,2022-01-27,,,,,,,22.88818,254.37349,,,,,20.3,1.31,0.174717,,2,False,False,False,20/31.5 MVA PTR -II,PTR31.5MVA,EMCO,HT13900/11776,,,132,31.5,15200.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,75.0,86.66666666666667,Excellent,False,,,,
10032269,2023-01-25,,,,5.15188,0.540343,1.94069,128.41545,213.61718,,,5.39122,,17.8,1.21,0.182751,,6,True,False,False,20/31.5 MVA PTR -II,PTR31.5MVA,EMCO,HT13900/11776,,,132,31.5,15200.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,75.0,88.33333333333333,Excellent,False,,,,
10032269,2025-02-27,,,,22.95996,3.18128,3.43607,208.23913,3316.77226,,,,,92.8,1.13,0.183096,237.78683,5,True,False,False,20/31.5 MVA PTR -II,PTR31.5MVA,EMCO,HT13900/11776,,,132,31.5,15200.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,,31.5,T1,4,1.0,1,1,,,,,T1,9.28409090909091,0.95,92.8409090909091,,25.0,,75.0,76.89393939393939,Good,False,,,,
10032347,2021-07-23,,,0.721844,5.87477,,1.42492,30.5642,656.43103,,,,,14.4,227.43,0.002189,,5,True,False,True,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37631,2005.0,2013-04-04,132,16,11250.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,12.985626283367557,16.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10032347,2022-04-26,,,,4.00755,,0.751317,17.23862,154.36688,,,1.63638,,15.2,237.38,0.00286,,5,True,False,False,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37631,2005.0,2013-04-04,132,16,11250.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,12.985626283367557,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10032347,2022-06-21,,,1.46,3.07,0.59,0.21,10.02,262.66,,,36.18,,11.0,139.59,0.00356,,7,True,True,True,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37631,2005.0,2013-04-04,132,16,11250.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,12.985626283367557,16.0,D2,3,0.857,3,2,D2,D2,,,PD,8.375,0.9,83.75,,75.0,,100.0,84.16666666666667,Poor,True,,,,
10032347,2022-12-23,,,,4.70085,,0.848892,14.12796,101.87328,,,,,15.2,238.07,0.002718,,4,False,False,False,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37631,2005.0,2013-04-04,132,16,11250.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,12.985626283367557,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10032347,2023-05-19,,,880.83189,416.81052,36.84606,103.65136,63.62242,95.6377,,,392.2333,,14.6,223.1,0.002895,,7,True,True,True,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37631,2005.0,2013-04-04,132,16,11250.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,12.985626283367557,16.0,D2,3,0.333,4,1,D2,T1,D1,,D1,5.194444444444445,0.85,51.94444444444445,,75.0,,100.0,62.96296296296297,Good,False,,,,
10032347,2024-04-29,0.0209,,,,,,,,,,,34.79,20.6,236.63,0.00267,,0,False,False,False,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37631,2005.0,2013-04-04,132,16,11250.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,12.985626283367557,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,100.0,100.0,78.57142857142857,Good,False,,,,
10032347,2025-02-17,,,,,,,3.5,195.5,,,,35.72,12.2,208.5,0.002718,,2,False,False,False,"132/33KV,10/16MVA PTR-I(REMOVED)",PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,37631,2005.0,2013-04-04,132,16,11250.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,12.985626283367557,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10032366,2021-07-23,,,,4.03135,,1.0678,38.48246,637.46475,,,,,7.3,897.6,0.000542,,4,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12867,2000.0,2015-10-13,132,16,11265.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,10.461327857631758,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10032366,2022-04-26,,,,4.24601,0.53696,1.1363,24.93639,169.56336,,,2.36519,,12.0,607.86,0.001062,,6,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12867,2000.0,2015-10-13,132,16,11265.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,10.461327857631758,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10032366,2022-12-23,,,,3.83028,,0.91163,14.27759,91.26187,,,,,11.6,825.86,0.000925,,4,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12867,2000.0,2015-10-13,132,16,11265.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,10.461327857631758,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10032366,2023-05-19,,,2.05774,4.80233,0.514434,1.11063,20.52808,97.2655,,,,,11.8,612.7,0.000887,29.0132,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12867,2000.0,2015-10-13,132,16,11265.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,10.461327857631758,16.0,DT,7,0.75,2,1,DT,,,,T1,9.21875,1.0,92.1875,,75.0,,100.0,89.79166666666667,Poor,True,,,,
10032366,2023-09-07,,,0.291605,4.60107,0.451765,1.6267,29.86544,455.96317,,,,,6.9,819.29,0.001973,36.83683,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12867,2000.0,2015-10-13,132,16,11265.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,10.461327857631758,16.0,Normal,0,1.0,2,0,DT,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10032366,2024-03-09,,,0.397922,1.74609,0.149925,0.894842,52.99028,1604.83888,,,,,10.8,778.8,0.001221,56.10146,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12867,2000.0,2015-10-13,132,16,11265.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,10.461327857631758,16.0,Normal,0,1.0,2,0,DT,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10032366,2024-12-09,,,1.07193,2.57701,0.292441,0.689227,22.09997,738.60148,,,0.584926,,10.9,486.36,0.002619,27.31943,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12867,2000.0,2015-10-13,132,16,11265.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,10.461327857631758,16.0,DT,7,0.429,3,1,DT,T2,,,T1,8.840277777777777,0.95,88.40277777777776,,75.0,,100.0,87.26851851851852,Excellent,False,,,,
10032366,2025-08-21,,,1.02064,1.99212,0.216607,0.461371,16.98011,595.90836,,,,,7.9,903.92,0.001272,20.72037,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12867,2000.0,2015-10-13,132,16,11265.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,10.461327857631758,16.0,D2,3,0.75,2,1,D2,,,,T1,9.21875,1.0,92.1875,,100.0,,100.0,94.79166666666667,Poor,True,,,,
10032366,2026-02-20,,,1.40321,2.53731,1.0579,0.706096,16.09896,558.1235,,,,,9.4,1240.0,0.001159,21.84363,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12867,2000.0,2015-10-13,132,16,11265.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,10.461327857631758,16.0,D2,3,0.75,2,1,D2,,,,T1,9.21875,1.0,92.1875,,100.0,,100.0,94.79166666666667,Poor,True,,,,
10032550,2021-07-07,,,,2.09357,1.81033,2.04875,221.42434,2330.11696,,,4.10152,,11.8,30.75,0.016093,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TELK,120454-2,2002.0,2011-09-10,132,50,26780.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,14.55167693360712,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10032550,2021-12-21,,,,1.57928,1.65847,1.78359,140.10559,1214.61124,,,3.11411,,11.0,33.21,0.014197,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TELK,120454-2,2002.0,2011-09-10,132,50,26780.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,14.55167693360712,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10032550,2022-05-30,,,,1.55698,1.33816,1.74016,85.70443,363.63032,,,3.79159,,12.3,34.66,0.014202,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TELK,120454-2,2002.0,2011-09-10,132,50,26780.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,14.55167693360712,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10032550,2023-02-06,,,,1.28864,1.10995,1.60368,41.63967,159.94273,,,,,11.8,20.56,0.023633,,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TELK,120454-2,2002.0,2011-09-10,132,50,26780.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,14.55167693360712,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10032550,2023-07-19,,,,1.92455,1.30706,2.24079,158.42145,1454.54272,,,,,7.9,21.76,0.022347,163.89258,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TELK,120454-2,2002.0,2011-09-10,132,50,26780.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,14.55167693360712,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10032550,2024-01-30,,,,2.25426,1.44011,2.16021,94.76269,1597.79212,,,,,10.0,29.59,0.015365,100.68044,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TELK,120454-2,2002.0,2011-09-10,132,50,26780.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,14.55167693360712,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10032550,2024-09-17,,,,1.03128,0.818108,2.22948,119.77529,2229.55596,,,,,14.5,18.51,0.025645,123.81072,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TELK,120454-2,2002.0,2011-09-10,132,50,26780.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,14.55167693360712,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10032550,2024-12-09,,,,0.658128,0.712334,0.836102,50.0986,1454.30277,,,,,14.6,31.75,0.015375,52.33662,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TELK,120454-2,2002.0,2011-09-10,132,50,26780.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,14.55167693360712,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10032550,2025-04-25,,,,0.70829,0.643109,0.744958,64.36377,1468.57454,,,,,18.5,27.08,0.017957,66.51653,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TELK,120454-2,2002.0,2011-09-10,132,50,26780.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,14.55167693360712,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10032550,2025-11-10,,,,1.28953,1.08298,1.44145,168.18189,2923.88244,,,,,14.1,24.95,0.022648,171.95095,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TELK,120454-2,2002.0,2011-09-10,132,50,26780.0,SS-132KV-TRPT,TIRUPATI-132/33KV-SUBSTATION,14.55167693360712,50.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,75.0,,100.0,86.96969696969698,Good,True,,,,
