Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10034373,2026-02-18,0.0579,,6.6,4.4,,,51.1,1218.5,,,4.8,35.57,7.4,1160.0,0.00053,,5,True,False,False,"132/33KV,20/31.5 MVA PTR -2",PTR31.5MVA,ANDREW YULE,13223,2004.0,2013-03-18,132,31.5,15700.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,13.032169746748803,31.5,T1,4,1.0,1,1,,,,,T1,7.614583333333334,0.85,76.14583333333333,,100.0,75.0,100.0,83.02696078431372,Good,True,,,,
10034373,2026-03-10,,,4.7,3.4,,,31.0,828.0,,,3.0,,,,,,5,True,False,False,"132/33KV,20/31.5 MVA PTR -2",PTR31.5MVA,ANDREW YULE,13223,2004.0,2013-03-18,132,31.5,15700.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,13.032169746748803,31.5,T1,4,1.0,1,1,,,,,T1,7.166666666666668,0.8,71.66666666666669,,,,,71.66666666666669,Good,False,,,,
10034503,2021-06-29,,,,27.688,4.54,2.6078,63.901,1383.22,,,,,6.2,305.73,0.000842,,5,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,BBL,5236/8,2011.0,2012-03-08,132,50,0.0,SS-132KV-YGPL,YERRAGONDAPALEM-132/33KV-SUBSTATION,14.05886379192334,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10034503,2022-07-18,,,,17.37,3.0,2.08,70.22,1296.05,,,,,5.8,282.62,0.000926,,5,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,BBL,5236/8,2011.0,2012-03-08,132,50,0.0,SS-132KV-YGPL,YERRAGONDAPALEM-132/33KV-SUBSTATION,14.05886379192334,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10034503,2023-01-08,,,,15.48,,,100.59892,1395.57,,,7.19923,,6.3,250.05,0.001371,,4,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,BBL,5236/8,2011.0,2012-03-08,132,50,0.0,SS-132KV-YGPL,YERRAGONDAPALEM-132/33KV-SUBSTATION,14.05886379192334,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10034503,2023-08-02,,,,14.0,,,134.46,2135.46,,,11.29,,8.1,240.63,0.002996,,4,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,BBL,5236/8,2011.0,2012-03-08,132,50,0.0,SS-132KV-YGPL,YERRAGONDAPALEM-132/33KV-SUBSTATION,14.05886379192334,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10034503,2024-04-02,,,,21.6,,,259.84,3588.28,,,15.9,,7.2,,0.000492,,4,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,BBL,5236/8,2011.0,2012-03-08,132,50,0.0,SS-132KV-YGPL,YERRAGONDAPALEM-132/33KV-SUBSTATION,14.05886379192334,50.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,100.0,91.19047619047619,Good,True,,,,
10034503,2024-11-03,,,,6.4,,,69.1,857.2,,,4.3,,7.9,772.32,0.000773,,4,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,BBL,5236/8,2011.0,2012-03-08,132,50,0.0,SS-132KV-YGPL,YERRAGONDAPALEM-132/33KV-SUBSTATION,14.05886379192334,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10034503,2025-04-09,,,,6.5,,,60.6,944.9,,,4.4,,7.3,931.58,0.000625,,4,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,BBL,5236/8,2011.0,2012-03-08,132,50,0.0,SS-132KV-YGPL,YERRAGONDAPALEM-132/33KV-SUBSTATION,14.05886379192334,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10034503,2025-11-20,,,,7.2,,,60.2,791.3,,,15.6,,6.4,1650.0,0.000671,,4,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,BBL,5236/8,2011.0,2012-03-08,132,50,0.0,SS-132KV-YGPL,YERRAGONDAPALEM-132/33KV-SUBSTATION,14.05886379192334,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10034522,2021-10-18,,,,,,,,33.152,,,,33.86,5.1,180.36,0.000966,,1,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,TELK,120506-1,2006.0,2021-01-07,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,5.223819301848049,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10034522,2022-01-16,0.07,,2.49,2.85,,,6.05,802.18,,,145.09,35.68,10.1,448.4,0.000716,,5,True,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,TELK,120506-1,2006.0,2021-01-07,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,5.223819301848049,31.5,PD,1,1.0,1,1,,,,,PD,8.114583333333332,0.95,81.14583333333331,,75.0,75.0,100.0,81.5563725490196,Good,True,,,,
10034522,2022-09-05,,,,,,,,,,,,,8.5,265.23,0.00077,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,TELK,120506-1,2006.0,2021-01-07,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,5.223819301848049,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10034522,2023-03-22,,,,,,,51.44,1086.54,,,,,8.2,160.98,0.001533,,2,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,TELK,120506-1,2006.0,2021-01-07,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,5.223819301848049,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10034522,2023-10-20,,,,2.87,,,113.91,1819.74,,,,,10.4,366.89,0.000653,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,TELK,120506-1,2006.0,2021-01-07,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,5.223819301848049,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10034522,2024-05-24,,,,1.37,,,107.2,682.4,,,22.9,,7.3,535.01,0.00171,,4,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,TELK,120506-1,2006.0,2021-01-07,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,5.223819301848049,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10034522,2024-12-09,,,,,,,33.0,700.5,,,1.7,,7.1,704.6,0.000579,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,TELK,120506-1,2006.0,2021-01-07,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,5.223819301848049,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10034522,2025-09-07,,,,,,,177.3,702.6,,,,,7.3,704.43,0.000594,,2,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,TELK,120506-1,2006.0,2021-01-07,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,5.223819301848049,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10034567,2021-03-29,,,,,,,65.53,1382.291,,,50.32,,9.3,4090.0,0.000314,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,T&R,PC0100488,2013.0,2014-01-11,132,31.5,13500.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,12.213552361396303,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10034567,2021-09-29,,,,,,,42.8,828.46,,,62.89,,8.4,710.11,0.00034,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,T&R,PC0100488,2013.0,2014-01-11,132,31.5,13500.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,12.213552361396303,31.5,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10034567,2021-12-22,,,,,,,,,,,,,20.6,,,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,T&R,PC0100488,2013.0,2014-01-11,132,31.5,13500.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,12.213552361396303,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10034567,2022-03-14,,,,,,,59.43,1463.91,,,173.86,,8.5,906.28,0.000225,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,T&R,PC0100488,2013.0,2014-01-11,132,31.5,13500.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,12.213552361396303,31.5,PD,1,1.0,1,1,,,,,PD,8.75,1.0,87.5,,100.0,,100.0,91.66666666666667,Good,True,,,,
10034567,2022-10-14,,,,,,,,,,,,,8.4,540.62,0.00045,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,T&R,PC0100488,2013.0,2014-01-11,132,31.5,13500.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,12.213552361396303,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10034567,2023-04-23,,,,,,,121.327,1706.454,,,8.705,,10.4,577.74,0.000477,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,T&R,PC0100488,2013.0,2014-01-11,132,31.5,13500.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,12.213552361396303,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10034567,2023-10-27,,,,,,,157.89,2178.94,,,14.4,,10.3,168.09,0.00228,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,T&R,PC0100488,2013.0,2014-01-11,132,31.5,13500.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,12.213552361396303,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10034567,2024-04-21,,,,,,2.38,339.17,4500.48,,,27.14,33.79,11.9,1540.0,0.000179,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,T&R,PC0100488,2013.0,2014-01-11,132,31.5,13500.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,12.213552361396303,31.5,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,75.0,,100.0,84.04761904761905,Good,True,,,,
10034567,2024-10-22,,,,,,,60.7,783.9,,,5.8,,8.1,924.82,0.000375,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,T&R,PC0100488,2013.0,2014-01-11,132,31.5,13500.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,12.213552361396303,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10034567,2025-04-24,,,,,,,34.9,1342.8,,,2.5,,13.0,1050.0,0.000308,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,T&R,PC0100488,2013.0,2014-01-11,132,31.5,13500.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,12.213552361396303,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10034567,2025-11-06,,,,,,,101.5,1440.0,,,8.7,,4.9,823.37,0.000608,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,T&R,PC0100488,2013.0,2014-01-11,132,31.5,13500.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,12.213552361396303,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10034577,2020-12-28,0.0214,86.1,,,,,29.68,293.5,,,,,4.8,277.8,,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,100.0,100.0,,100.0,Excellent,False,,,,
10034577,2021-06-26,,,,2.095,,,33.70625,953.974,,,112.208,,5.9,633.99,0.000605,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5,PD,1,1.0,1,1,,,,,PD,8.821428571428571,0.95,88.21428571428571,,100.0,,100.0,92.14285714285715,Good,True,,,,
10034577,2021-12-08,,,,3.3,,,25.54,930.119,,,72.28,,6.3,1500.0,0.000422,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10034577,2021-12-22,,,,,,,,,,,,,14.4,,,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10034577,2022-06-08,,,,2.97,,,18.866,417.54,,,,,7.5,670.84,0.000729,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10034577,2022-10-14,,,,,,,49.45,1010.222,,,9.019,,,,,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10034577,2022-12-07,,,6.64421,4.89978,,,51.82649,968.33457,,,,,7.0,344.88,0.000708,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5,T1,4,1.0,1,1,,,,,T1,8.75,1.0,87.5,,100.0,,100.0,91.66666666666667,Good,True,,,,
10034577,2023-06-07,,,3.5,3.81,,,52.4,1045.1,,,,,9.4,1050.0,0.00082,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5,T1,4,1.0,1,1,,,,,T1,8.3125,0.95,83.125,,100.0,,100.0,88.75,Good,True,,,,
10034577,2023-07-17,,,3.36,4.57,,,68.2,1321.26,,,,,,,,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5,T1,4,1.0,1,1,,,,,T1,7.875,0.9,78.75,,,,,78.75,Good,False,,,,
10034577,2023-12-18,,,3.88,4.6,,,64.45,1323.18,,,,,8.1,930.96,0.000874,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5,T1,4,1.0,1,1,,,,,T1,8.75,1.0,87.5,,100.0,,100.0,91.66666666666667,Good,True,,,,
10034577,2024-06-25,,,,1.6,,,34.6,143.5,,,0.4,,7.8,261.51,0.0025,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10034577,2025-01-03,,,,3.2,,,30.0,635.1,,,,,6.2,207.15,0.002212,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10034577,2025-04-24,,,,,,,19.9,1484.8,,,,,6.2,985.42,0.000559,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10034577,2025-11-06,,,,2.4,,,66.5,983.0,,,,,4.3,724.73,0.000961,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,VIJAI ELECTRICALS,90083A03,2010.0,2019-10-05,132,31.5,15300.0,SS-132KV-ADNK,ADDANKI-132/33KV-SUBSTATION,6.483230663928816,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10034688,2022-03-14,,,0.13,44.09,5.03,4.24,66.88,1176.12,,,,,17.0,1980.0,0.00077,120.37,6,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,RKI,PT-31.5/290,2008.0,2008-11-28,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,17.333333333333332,31.5,Normal,0,1.0,2,0,T3,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10034688,2022-09-24,,,0.86,43.43,2.55,1.43,101.78,2327.03,,,,,16.1,1490.0,0.001138,150.05,6,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,RKI,PT-31.5/290,2008.0,2008-11-28,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,17.333333333333332,31.5,Normal,0,1.0,2,0,T3,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10034688,2023-03-27,,,2.54,29.78,5.46,4.08,57.4,444.58,,,,,15.4,1090.0,0.001296,99.26,6,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,RKI,PT-31.5/290,2008.0,2008-11-28,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,17.333333333333332,31.5,DT,7,0.75,2,1,DT,,,,T1,7.375,0.8,73.75,,75.0,,100.0,77.5,Poor,True,,,,
10034688,2023-04-28,,,2.7,25.53,4.96,3.79,54.26,271.73,,,,,,,,91.24,6,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,RKI,PT-31.5/290,2008.0,2008-11-28,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,17.333333333333332,31.5,DT,7,0.75,2,1,DT,,,,T1,8.296875,0.9,82.96875,,,,,82.96875,Poor,True,,,,
10034688,2023-11-01,,,1.83,8.85,1.51,3.37,60.98,1714.93,,,,,13.3,,,76.54,6,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,RKI,PT-31.5/290,2008.0,2008-11-28,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,17.333333333333332,31.5,DT,7,0.75,2,1,DT,,,,T1,8.296875,0.9,82.96875,,75.0,,,81.1298076923077,Poor,True,,,,
10034688,2024-06-10,,,1.6,10.25,0.92,2.95,34.7,294.69,,,,,23.7,2610.0,0.000898,50.42,6,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,RKI,PT-31.5/290,2008.0,2008-11-28,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,17.333333333333332,31.5,DT,7,0.75,2,1,DT,,,,T1,8.7578125,0.95,87.578125,,50.0,,100.0,81.71875,Poor,True,,,,
10034688,2024-12-16,,,0.95,8.52,0.83,2.64,20.98,162.27,,,5.37,,16.7,,,39.29,7,True,True,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,RKI,PT-31.5/290,2008.0,2008-11-28,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,17.333333333333332,31.5,Normal,0,1.0,3,1,DT,Normal,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10034688,2025-07-14,,,3.2,30.69,4.72,6.69,65.19,987.16,,,,,18.0,,,110.49,6,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,RKI,PT-31.5/290,2008.0,2008-11-28,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,17.333333333333332,31.5,DT,7,0.75,2,1,DT,,,,T1,7.375,0.8,73.75,,75.0,,,74.03846153846153,Poor,True,,,,
10034688,2025-08-12,,,3.18,30.28,4.71,5.77,50.17,1095.43,,,,,16.6,,,94.11,6,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,RKI,PT-31.5/290,2008.0,2008-11-28,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,17.333333333333332,31.5,DT,7,0.75,2,1,DT,,,,T1,8.296875,0.9,82.96875,,75.0,,,81.1298076923077,Poor,True,,,,
10034688,2026-02-16,,,1.07,5.79,0.46,,25.14,652.48,,,,,18.3,,,32.46,5,True,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,RKI,PT-31.5/290,2008.0,2008-11-28,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,17.333333333333332,31.5,T1,4,1.0,1,1,,,,,T1,7.6826923076923075,0.85,76.82692307692307,,75.0,,,76.40532544378698,Good,False,,,,
10034707,2022-03-14,,,0.71,67.05,7.34,6.31,87.96,1141.94,,,,,10.0,3310.0,0.000416,169.37,6,True,False,True,50 MVA 132/33KV PTR II,PTR 50MVA,BHARAT BIJILI LIMITED,5131/5,2009.0,2013-05-22,132,50,20900.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,12.854209445585216,50.0,T3,6,0.75,2,1,T3,,,,T1,9.53125,1.0,95.3125,,100.0,,100.0,96.875,Poor,True,,,,
10034707,2022-09-24,,,,87.77,8.9,9.31,123.85,2022.15,,,7.65,,8.6,4170.0,0.000545,237.48,6,True,False,False,50 MVA 132/33KV PTR II,PTR 50MVA,BHARAT BIJILI LIMITED,5131/5,2009.0,2013-05-22,132,50,20900.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,12.854209445585216,50.0,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,100.0,,100.0,89.87179487179488,Good,True,,,,
10034707,2023-03-27,,,1.47,71.03,12.37,11.01,76.39,410.0,,,5.89,,8.3,1260.0,0.001053,178.16,7,True,True,True,50 MVA 132/33KV PTR II,PTR 50MVA,BHARAT BIJILI LIMITED,5131/5,2009.0,2013-05-22,132,50,20900.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,12.854209445585216,50.0,T3,6,0.6,5,3,T3,T2,T3,T3,T1,7.555555555555555,0.85,75.55555555555556,,100.0,,100.0,83.70370370370371,Poor,True,,,,
10034707,2023-11-01,,,,16.22,2.6,4.03,76.75,1601.71,,,,,8.7,,,99.6,5,True,False,False,50 MVA 132/33KV PTR II,PTR 50MVA,BHARAT BIJILI LIMITED,5131/5,2009.0,2013-05-22,132,50,20900.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,12.854209445585216,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,,88.46153846153845,Excellent,False,,,,
10034707,2024-06-10,,,,8.51,1.38,1.95,43.96,276.44,,,5.92,,10.1,,,61.72,6,True,False,False,50 MVA 132/33KV PTR II,PTR 50MVA,BHARAT BIJILI LIMITED,5131/5,2009.0,2013-05-22,132,50,20900.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,12.854209445585216,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10034707,2024-12-16,,,,1.6,,,25.32,150.93,,,7.45,,9.4,2440.0,0.000506,34.37,4,False,False,False,50 MVA 132/33KV PTR II,PTR 50MVA,BHARAT BIJILI LIMITED,5131/5,2009.0,2013-05-22,132,50,20900.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,12.854209445585216,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10034707,2025-07-14,,,1.32,25.1,4.07,5.17,80.59,866.13,,,9.77,,9.7,,,126.02,7,True,True,True,50 MVA 132/33KV PTR II,PTR 50MVA,BHARAT BIJILI LIMITED,5131/5,2009.0,2013-05-22,132,50,20900.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,12.854209445585216,50.0,DT,7,0.375,4,1,DT,T2,,T3,T1,7.909722222222221,0.85,79.09722222222221,,100.0,,,83.92094017094016,Excellent,False,,,,
10034707,2025-08-12,,,,21.4,3.59,,53.99,868.3,,,7.0,,,,,85.98,5,True,False,False,50 MVA 132/33KV PTR II,PTR 50MVA,BHARAT BIJILI LIMITED,5131/5,2009.0,2013-05-22,132,50,20900.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,12.854209445585216,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10034707,2026-02-16,,,,4.6,0.41,,35.49,559.88,,,5.85,,14.9,,,46.35,5,True,False,False,50 MVA 132/33KV PTR II,PTR 50MVA,BHARAT BIJILI LIMITED,5131/5,2009.0,2013-05-22,132,50,20900.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,12.854209445585216,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10034944,2025-06-09,,,,,,,,,,,,,37.1,,,,0,False,False,False,100KVA 33KV/400 STATION TRANSFORMER,STR,KEL,KD-840/E,1999.0,2005-05-03,132,0.01,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,20.906228610540726,0.01,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10034953,2021-05-18,,,,,,,36.9,985.32,,,33.45,25.38,29.6,6.2,0.04,,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10034953,2021-12-02,0.14,,,,,,64.15,1313.55,,,,27.06,21.3,5.64,0.04,,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,50.0,100.0,85.29411764705883,Excellent,False,,,,
10034953,2021-12-19,0.07,,,,,,22.089,905.17,53.86,53.96,,13.45,21.2,6.44,0.0415,,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,75.0,100.0,82.3529411764706,Excellent,False,794.0,74.2,25.8,Good
10034953,2022-06-14,,,1.42,3.43,2.41,0.63,33.63,1194.55,56.129,56.129,34.97,26.6,31.8,5.79,0.04202,,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0,DT,7,0.429,3,1,DT,D2,,,PD,9.305555555555555,1.0,93.05555555555556,,25.0,,100.0,80.37037037037037,Excellent,False,789.0,73.6,26.4,Good
10034953,2022-07-28,,,,1.708,0.43,0.441,39.03,1072.86,,8.26,75.2,25.7,32.0,6.52,0.041689,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0,Normal,0,1.0,1,0,,,,,PD,8.5,0.85,85.0,,25.0,,100.0,75.0,Good,False,,,,
10034953,2023-01-31,1.99,,,,,,35.08122,822.44,,,,26.95,25.5,6.44,0.038899,,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,25.0,100.0,82.3529411764706,Excellent,False,,,,
10034953,2023-06-15,0.0736,,,,,,274.49,2637.92,,,5.64,26.5,40.8,6.05,0.041451,,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,25.0,75.0,100.0,74.63235294117648,Good,False,,,,
10034953,2024-05-21,0.08,,,,,,136.83,790.25,,,19.74,25.01,15.8,7.14,0.039471,,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,75.0,100.0,86.76470588235294,Excellent,False,,,,
10034953,2024-08-12,0.13,,,,,,113.8,1067.4,2075.8,,7.9,26.34,32.9,6.37,0.041827,,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,25.0,50.0,100.0,72.05882352941177,Good,False,341.0,17.6,82.4,Poor
10034953,2025-03-25,,,,,,,20.1,484.1,7674.0,,,27.26,51.7,6.8,0.038793,,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,179.0,0.0,100.0,Critical
10034953,2025-06-02,0.12,,,,,,,582.2,14234.5,,,26.125,35.7,6.865,0.039928500000000006,,1,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,25.0,50.0,100.0,80.88235294117648,Excellent,False,102.0,0.0,100.0,Critical
10034953,2025-06-09,0.14205,,,,,,47.2,918.6,15263.0,,,26.025,36.4,6.369999999999999,0.0405045,,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,50.0,100.0,77.94117647058823,Good,False,93.0,0.0,100.0,Critical
10034953,2025-09-03,0.13,,,,,,36.9,974.8,14980.0,,,26.02,34.9,6.37,0.03958,,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,50.0,100.0,80.88235294117648,Excellent,False,96.0,0.0,100.0,Critical
10034953,2026-02-11,0.0905,,,,,4.2,22.7,706.7,8450.0,,11.1,26.36,30.5,6.99,0.039987,,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800040730,1985.0,1997-02-02,132,10/16,10340.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,29.152635181382614,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,75.0,100.0,83.82352941176471,Excellent,False,167.0,0.0,100.0,Critical
10034983,2021-05-18,,,,3.64,,,51.651,1688.84,,,48.01,37.52,9.3,70.99,0.0065,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10034983,2021-12-02,0.12,,,4.52,,,104.015,2246.89,,,89.93,37.38,13.55,83.38,0.00725,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,50.0,100.0,80.88235294117648,Excellent,False,,,,
10034983,2022-06-14,,,,9.41,2.76,0.69,54.64,2062.54,,,55.76,,16.549999999999997,64.88,0.008016,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10034983,2022-12-07,,,,3.52,,,86.433,1911.134,,,,,12.25,539.55,0.000588,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10034983,2023-06-15,,,,5.66,,,256.42,3404.21,,,5.83,,20.5,80.55,0.007135,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,50.0,,100.0,81.19047619047619,Good,True,,,,
10034983,2024-01-24,,,,4.428,,,92.81,2707.322,,,,,14.85,439.25,0.000806,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,75.0,,100.0,85.33333333333333,Good,True,,,,
10034983,2024-08-12,,,,,,7.2,999.5,2285.0,,,7.8,,17.15,287.97,0.003045,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,75.0,,100.0,84.04761904761905,Good,True,,,,
10034983,2024-09-18,,,,2.2,,,106.5,1309.8,,,2.5,,18.4,749.97,0.001222,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10034983,2024-12-16,,,,,,,,,,,,,30.4,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10034983,2025-03-25,,,,,,,26.2,775.4,,,,,12.9,77.51,0.008283,,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10034983,2025-06-02,,,,,,,,,,,,,30.6,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10034983,2025-09-03,,,,,,,50.2,1413.1,,,,,11.2,65.15,0.008931,,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10034983,2026-02-11,,,,2.5,,,52.3,1732.0,,,2.5,,14.25,237.04,0.003274,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-43120,2008.0,2009-06-03,132,31.5,0.0,SS-132KV-BPTL,BAPATLA-132/33KV-SUBSTATION,16.82135523613963,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10034995,2021-10-01,,,,,,,,,,,,,7.4,,,,0,False,False,False,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10034995,2021-10-08,,,,,,,,,,,,,10.9,,,,0,False,False,False,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10034995,2021-11-06,,,,,,,,,,,,,8.0,,,,0,False,False,False,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10034995,2021-11-10,,,,,,,,,,,,,4.5,,,,0,False,False,False,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10034995,2022-02-05,,,,,,,12.99,517.44,,,,,11.0,94.34,0.005016,,2,False,False,False,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10034995,2022-06-14,,,,7.86,3.01,2.29,189.17,2090.62,,,61.75,,6.8,293.22,0.002331,,6,True,False,False,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10034995,2022-08-17,,,,0.34,0.11,0.62,28.53,1063.61,,,88.13,,13.3,82.31,0.005044,,6,True,False,False,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0,Normal,0,1.0,1,0,,,,,PD,7.5,0.75,75.0,,75.0,,100.0,78.33333333333333,Good,False,,,,
10034995,2023-02-23,,,,,,,134.62,2144.9,,,,,16.7,102.5,0.004584,,2,False,False,False,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10034995,2023-03-17,,,,,,,57.851,1463.02,,,,34.8,15.8,240.05,0.001602,,2,False,False,False,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10034995,2023-05-19,0.0564,,,,,,112.72,2241.94,,,,33.51,17.8,131.67,0.004184,,2,False,False,False,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,75.0,100.0,86.76470588235294,Excellent,False,,,,
10034995,2023-10-31,,,189.97,84.96,,57.88,164.9,2887.15,,,400.94,,16.5,295.31,0.001125,,6,True,False,True,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0,D2,3,0.75,2,1,D2,,,,PD,5.250000000000001,0.9,52.500000000000014,,75.0,,100.0,63.33333333333334,Poor,True,,,,
10034995,2023-11-05,,,118.352,59.9805,,32.5105,83.501,1998.2525,,,245.98250000000002,,18.9,294.8,0.001635,,6,True,False,True,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0,D2,3,0.75,2,1,D2,,,,PD,4.433333333333333,0.7,44.33333333333332,,75.0,,100.0,57.88888888888888,Poor,True,,,,
10034995,2023-11-07,,,,,,,,,,,,,18.4,,,,0,False,False,False,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10034995,2023-12-12,,,133.91,70.29,,42.73,146.88,2744.26,,,257.143,,9.6,112.59,0.004886,,6,True,False,True,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0,D2,3,0.75,2,1,D2,,,,PD,6.166666666666667,1.0,61.66666666666667,,100.0,,100.0,74.44444444444444,Poor,True,,,,
10034995,2024-02-12,,,66.63,41.04,,17.36,62.91,1830.27,,,50.64,,21.6,319.84,0.002056,,6,True,False,True,"132/33KV,10/15MVA PTR-III(REMOVED)",PTR 15MVA,HHE,28677,1970.0,2021-11-19,132,10,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,4.358658453114305,10.0,D2,3,0.75,2,1,D2,,,,D1,5.25,0.7,52.5,,50.0,,100.0,58.333333333333336,Poor,True,,,,
10035185,2022-07-19,,,,,,,110.61,840.46,,,,,10.4,1300.0,0.00124,110.61,2,False,False,False,"220/132/11KV,160MVA PTR-I",PTR-160MVA,BBL,5684/05,1988.0,2021-03-06,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,5.065023956194388,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10035185,2023-03-06,,,,1.35,1.2,3.3,89.3,238.67,,,,,8.9,1370.0,0.00092,95.15,5,True,False,False,"220/132/11KV,160MVA PTR-I",PTR-160MVA,BBL,5684/05,1988.0,2021-03-06,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,5.065023956194388,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10035185,2023-12-16,,,,,,2.69,106.6,892.01,,,,,9.7,,,109.29,3,False,False,False,"220/132/11KV,160MVA PTR-I",PTR-160MVA,BBL,5684/05,1988.0,2021-03-06,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,5.065023956194388,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10035185,2024-11-20,,,,,,,46.64,106.44,,,5.32,,8.6,1860.0,0.001006,51.96,3,False,False,False,"220/132/11KV,160MVA PTR-I",PTR-160MVA,BBL,5684/05,1988.0,2021-03-06,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,5.065023956194388,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10035185,2025-06-12,,,,0.23,,4.13,110.03,756.54,,,8.59,,8.9,,,122.98,5,True,False,False,"220/132/11KV,160MVA PTR-I",PTR-160MVA,BBL,5684/05,1988.0,2021-03-06,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,5.065023956194388,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10035185,2026-01-30,,,,0.77,,4.03,229.48,1746.18,,,8.04,,10.4,1310.0,0.001391,242.32,5,True,False,False,"220/132/11KV,160MVA PTR-I",PTR-160MVA,BBL,5684/05,1988.0,2021-03-06,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,5.065023956194388,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10035432,2022-03-16,,,,5.54,54.84,45.22,283.9,1234.68,,,14.75,,11.4,23.86,0.023592,404.25,6,True,False,False,16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX ELCETRICALS LTD,T-1028/02,1998.0,2016-11-20,132,16,11300.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,9.35523613963039,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10035432,2022-09-28,,,,4.71,79.05,63.7,346.09,1706.93,,,19.92,,10.4,23.19,0.023723,513.47,6,True,False,False,16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX ELCETRICALS LTD,T-1028/02,1998.0,2016-11-20,132,16,11300.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,9.35523613963039,16.0,T1,4,1.0,1,1,,,,,T1,7.538461538461539,0.8,75.3846153846154,,75.0,,100.0,78.5897435897436,Good,False,,,,
10035432,2023-03-24,,,,11.19,78.17,71.83,273.29,578.91,,,22.46,,9.6,23.67,0.024446,456.94,6,True,False,False,16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX ELCETRICALS LTD,T-1028/02,1998.0,2016-11-20,132,16,11300.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,9.35523613963039,16.0,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,100.0,,100.0,89.87179487179488,Good,True,,,,
10035432,2023-10-18,,,,1.08,23.25,47.65,198.68,1281.99,,,15.66,,11.7,,,286.32,6,True,False,False,16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX ELCETRICALS LTD,T-1028/02,1998.0,2016-11-20,132,16,11300.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,9.35523613963039,16.0,Normal,0,1.0,1,0,,,,,T1,7.5,0.75,75.0,,75.0,,,75.0,Good,False,,,,
10035432,2024-04-15,,,,0.58,20.06,38.87,139.16,653.22,,,13.25,,16.8,19.51,0.025191,211.92,6,True,False,False,16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX ELCETRICALS LTD,T-1028/02,1998.0,2016-11-20,132,16,11300.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,9.35523613963039,16.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10035432,2024-10-29,,,,1.68,19.47,38.46,86.02,134.89,,,20.17,,11.1,22.09,0.02365,165.8,6,True,False,False,16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX ELCETRICALS LTD,T-1028/02,1998.0,2016-11-20,132,16,11300.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,9.35523613963039,16.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10035432,2025-03-27,,,,6.3,73.35,63.96,227.79,1214.23,,,23.28,,10.5,21.95,0.023401,394.68,6,True,False,False,16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX ELCETRICALS LTD,T-1028/02,1998.0,2016-11-20,132,16,11300.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,9.35523613963039,16.0,T1,4,1.0,1,1,,,,,T1,7.538461538461539,0.8,75.3846153846154,,75.0,,100.0,78.5897435897436,Good,False,,,,
10035432,2025-11-13,,,0.59,4.56,31.15,65.64,228.36,764.11,,,21.91,,10.3,21.18,0.023408,352.21,7,True,True,True,16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX ELCETRICALS LTD,T-1028/02,1998.0,2016-11-20,132,16,11300.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,9.35523613963039,16.0,Normal,0,1.0,3,0,PD,PD,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10035432,2026-03-07,0.05,,,3.56,28.29,53.71,182.71,1063.68,,,21.66,29.32,11.2,21.95,0.022839,289.93,6,True,False,False,16MVA-132/33KV-POWER TRANSFORMER,PTR 16MVA,APEX ELCETRICALS LTD,T-1028/02,1998.0,2016-11-20,132,16,11300.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,9.35523613963039,16.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,100.0,100.0,86.76470588235294,Excellent,False,,,,
10035447,2022-01-04,,,4.98,2.78,,,16.2,1005.37,,,,,17.1,11.08,0.0244,,4,False,False,False,"132/33KV,10/16MVA PTR-I REMOVED",PTR 16MVA,EMCO,1292/11471,1993.0,2021-08-23,132,16,9200.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,16.0,T1,4,1.0,1,1,,,,,T1,8.75,1.0,87.5,,75.0,,100.0,86.66666666666667,Good,True,,,,
10035447,2023-11-20,,,,,,,6.23,96.67,,291.1,5.28,29.12,9.0,67.99,0.006313,,3,False,False,False,"132/33KV,10/16MVA PTR-I REMOVED",PTR 16MVA,EMCO,1292/11471,1993.0,2021-08-23,132,16,9200.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10035447,2025-04-09,0.02,,,,,,,,1408.6,,,27.78,13.0,108.53,0.00408,,0,False,False,False,"132/33KV,10/16MVA PTR-I REMOVED",PTR 16MVA,EMCO,1292/11471,1993.0,2021-08-23,132,16,9200.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,100.0,100.0,89.28571428571429,Excellent,False,389.0,23.6,76.4,Poor
10035503,2022-05-16,,,,,,,,,,,,,36.8,,,,0,False,False,False,100KVA 33KV/433V STATION,STR,HIT,17011,2016.0,2016-10-04,132,0.1,0.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,9.483915126625599,0.1,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10035503,2025-05-06,,,,,,,,273.7,,,,,58.1,324.91,0.002961,,1,False,False,False,100KVA 33KV/433V STATION,STR,HIT,17011,2016.0,2016-10-04,132,0.1,0.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,9.483915126625599,0.1,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10035593,2025-07-08,,,,,,,,,,,,,42.2,,,,0,False,False,False,75KVA 33KV/400V STATION,STR,NEI,RY/612,,1988-03-17,132,0.075,400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,38.03422313483915,0.075,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10035595,2021-08-10,,,,6.25,,,73.61,1268.5,,,63.1,,8.6,134.39,0.00148,,4,False,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10035595,2021-11-22,,,,,,,,,,,,,41.8,,,,0,False,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10035595,2022-02-16,,,,2.35,,,42.97,935.04,,,65.62,,7.5,364.08,0.000968,,4,False,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10035595,2022-03-25,,,,,,,,,,,,,29.4,,,,0,False,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10035595,2022-08-22,,,,2.18,,,30.03,1258.08,,,6.4,,8.7,656.17,0.000787,,4,False,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10035595,2022-10-26,,,,,,,,,,,,,41.3,,,,0,False,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10035595,2023-03-27,,,,6.58,17.151,6.673,173.692,4358.572,,,287.769,,22.6,70.43,0.002478,,6,True,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5,PD,1,1.0,1,1,,,,,PD,8.846153846153847,1.0,88.46153846153847,,50.0,,100.0,82.3076923076923,Good,True,,,,
10035595,2023-10-10,,,,10.056,26.846,19.496,222.175,5944.543,,,377.695,,19.4,53.05,0.00475,,6,True,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5,PD,1,1.0,1,1,,,,,PD,7.0769230769230775,0.8,70.76923076923077,,75.0,,100.0,75.51282051282051,Good,False,,,,
10035595,2023-11-08,,,,8.93,24.97,16.14,177.75,5333.2,,,293.94,,19.1,93.11,0.004056,,6,True,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5,PD,1,1.0,1,1,,,,,PD,6.634615384615385,0.75,66.34615384615385,,75.0,,100.0,72.56410256410257,Good,False,,,,
10035595,2024-01-18,,,,10.43,27.58,16.06,197.8,6108.41,,,302.67,,15.3,88.32,0.002112,,6,True,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5,PD,1,1.0,1,1,,,,,PD,7.519230769230769,0.85,75.1923076923077,,75.0,,100.0,78.46153846153847,Good,False,,,,
10035595,2024-03-21,,,,,,,,,,,,,18.4,,,,0,False,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10035595,2024-04-30,,,,2.76,4.91,,58.0,1149.8,,,34.23,,18.7,89.89,0.002218,,5,True,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10035595,2024-10-09,,,,,,,,,,,,,24.3,,,,0,False,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10035595,2024-11-18,,,,8.5,10.6,,62.9,2015.1,,,87.9,,13.2,94.56,0.002071,,5,True,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10035595,2025-04-17,,,,,,,,,,,,,25.7,,,,0,False,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10035595,2025-06-09,,,,2.9,11.5,,79.4,2541.9,,,119.0,,13.1,62.69,0.003363,,5,True,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5,PD,1,1.0,1,1,,,,,PD,9.25,1.0,92.5,,75.0,,100.0,90.0,Good,True,,,,
