Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10035595,2025-11-17,,,,,,,,,,,,,23.5,,,,0,False,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10035595,2025-12-11,,,,2.4,9.0,,52.5,2022.1,,,85.5,,13.2,87.35,0.00269,,5,True,False,False,"132/33KV, 50MVA PTR -1",PTR 50MVA,Transformers and rectifiers,P00100287,2012.0,2012-10-15,132,37.5/50,20900.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,13.453798767967145,37.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10035630,2021-08-10,,,,8.44,9.56,5.85,126.4,2043.67,,,199.38,,18.6,113.76,0.001217,,6,True,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0,PD,1,1.0,1,1,,,,,PD,9.615384615384615,1.0,96.15384615384615,,75.0,,100.0,92.43589743589742,Good,True,,,,
10035630,2021-11-22,,,,,,,,,,,,,22.9,,,,0,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10035630,2022-02-16,,,,8.41,13.93,7.5,126.43,2392.55,,,126.11,,12.6,107.28,0.001982,,6,True,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,,75.0,,100.0,92.43589743589742,Good,True,,,,
10035630,2022-04-12,,,,,,,,,,,,,22.3,,,,0,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10035630,2022-08-22,,,,3.99,10.82,2.82,46.23,2095.65,,,88.05,,14.2,138.71,0.001827,,6,True,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10035630,2022-10-26,,,,,,,,,,,,,25.5,,,,0,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10035630,2022-11-28,,,,,,,,,,,,,26.9,,,,0,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10035630,2023-03-27,,,,2.189,,,47.189,1362.769,,,,,11.0,634.29,0.000863,,3,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10035630,2023-10-10,,,,,,,57.957,1422.696,,,,,6.8,257.98,0.001324,,2,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10035630,2023-11-08,,,,,,,,,,,,,24.1,,,,0,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10035630,2024-03-21,,,,,,,,,,,,,23.0,,,,0,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10035630,2024-04-30,,,,,,,12.6,456.6,,,20.5,,6.9,464.32,0.001175,,3,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10035630,2024-10-09,,,,,,,,,,,,,28.0,,,,0,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10035630,2024-11-18,,,,,,,18.5,454.7,,,,,6.7,580.25,0.001017,,2,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10035630,2025-04-17,,,,,,,,,,,,,29.0,,,,0,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10035630,2025-06-09,,,,,,,16.3,629.1,,,,,6.6,616.88,0.001274,,2,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10035630,2025-11-17,,,,,,,,,,,,,26.9,,,,0,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10035630,2025-12-11,,,,,,,15.3,454.9,,,,,4.7,999.68,0.001032,,2,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,Bharat Bijilee Ltd,5131/10,2010.0,2010-05-29,132,30/50,19400.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,15.835728952772074,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10035900,2021-08-23,,,,6.15,1.3,2.9,130.93,3398.87,,,23.15,,23.2,269.43,0.002264,164.43,6,True,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,HEL,6001659,1968.0,2008-03-10,132,31.5,27401.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,18.053388090349078,31.5,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,50.0,,100.0,88.71794871794872,Good,True,,,,
10035900,2022-03-05,,,,0.28,0.2,3.04,115.45,1281.88,,,41.29,,19.1,337.28,0.002609,160.26,6,True,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,HEL,6001659,1968.0,2008-03-10,132,31.5,27401.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,18.053388090349078,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10035900,2022-11-15,,,,1.84,2.45,4.75,112.57,1444.73,,,37.44,,19.9,358.09,0.002313,159.05,6,True,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,HEL,6001659,1968.0,2008-03-10,132,31.5,27401.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,18.053388090349078,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10035900,2023-05-31,,,,1.64,2.49,5.12,106.89,487.85,,,44.99,,21.8,,,161.13,6,True,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,HEL,6001659,1968.0,2008-03-10,132,31.5,27401.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,18.053388090349078,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,,84.61538461538461,Excellent,False,,,,
10035900,2023-12-02,,,,,0.89,4.77,149.17,1511.9,,,50.62,,16.9,329.43,0.002377,205.45,5,True,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,HEL,6001659,1968.0,2008-03-10,132,31.5,27401.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,18.053388090349078,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10035900,2024-07-25,,,,,,1.66,33.18,180.19,,,16.19,,21.5,297.23,0.002556,51.03,4,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,HEL,6001659,1968.0,2008-03-10,132,31.5,27401.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,18.053388090349078,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,50.0,,100.0,80.0,Good,False,,,,
10035900,2025-02-07,,,,,,,23.41,105.73,,,19.13,,20.7,321.22,0.00195,42.54,3,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,HEL,6001659,1968.0,2008-03-10,132,31.5,27401.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,18.053388090349078,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10035900,2025-08-12,,,,0.9,0.53,5.7,72.9,1201.46,,,30.08,,30.1,296.99,0.002568,110.11,6,True,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,HEL,6001659,1968.0,2008-03-10,132,31.5,27401.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,18.053388090349078,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10035900,2025-09-17,,,,,,,,,,,,,25.7,,,,0,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,HEL,6001659,1968.0,2008-03-10,132,31.5,27401.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,18.053388090349078,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10035900,2025-12-04,,,,0.43,,,48.78,971.87,,,23.83,,17.1,376.66,0.002076,73.04,4,False,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,HEL,6001659,1968.0,2008-03-10,132,31.5,27401.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,18.053388090349078,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10036098,2021-01-04,0.0647,79.6,,,,,124.4,2711.0,,,,32.34,8.5,1620.0,,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER I,PTR31.5MVA,TR,210099,2007.0,2008-02-29,132,31.5,18200.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,18.080766598220396,31.5,T1,4,1.0,1,1,,,,,T1,8.75,1.0,87.5,100.0,100.0,75.0,,90.27777777777777,Good,True,,,,
10036098,2021-07-06,,,,10.843,,,50.786,1651.6582,,,48.462,,10.4,345.98,0.0019,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER I,PTR31.5MVA,TR,210099,2007.0,2008-02-29,132,31.5,18200.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,18.080766598220396,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10036098,2022-01-06,,,,9.532,,,44.78,2740.12,,,,,17.9,200.21,0.001782,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER I,PTR31.5MVA,TR,210099,2007.0,2008-02-29,132,31.5,18200.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,18.080766598220396,31.5,T1,4,1.0,1,1,,,,,T1,9.025,0.95,90.25000000000001,,75.0,,100.0,88.5,Good,True,,,,
10036098,2022-07-19,,,,,,,52.66,2202.75,,,,,13.7,254.96,0.001126,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER I,PTR31.5MVA,TR,210099,2007.0,2008-02-29,132,31.5,18200.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,18.080766598220396,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10036098,2023-01-29,,,,7.767,,,95.62,2822.012,,,5.723,,8.7,173.21,0.007985,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER I,PTR31.5MVA,TR,210099,2007.0,2008-02-29,132,31.5,18200.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,18.080766598220396,31.5,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,100.0,91.19047619047619,Good,True,,,,
10036098,2023-08-03,,,,12.47,,,240.9,3800.18,,,4.28,,9.9,228.11,0.003473,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER I,PTR31.5MVA,TR,210099,2007.0,2008-02-29,132,31.5,18200.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,18.080766598220396,31.5,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,100.0,91.19047619047619,Good,True,,,,
10036098,2024-02-29,,,,17.38,,,144.03,4270.1,,,4.91,,10.2,479.85,0.001292,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER I,PTR31.5MVA,TR,210099,2007.0,2008-02-29,132,31.5,18200.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,18.080766598220396,31.5,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,75.0,,100.0,84.04761904761905,Good,True,,,,
10036098,2024-08-29,,,,3.8,,,96.8,1326.1,,,2.9,,13.5,228.03,0.004627,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER I,PTR31.5MVA,TR,210099,2007.0,2008-02-29,132,31.5,18200.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,18.080766598220396,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10036098,2025-02-11,,,,4.0,,,23.6,783.3,,,,,10.2,316.02,0.000995,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER I,PTR31.5MVA,TR,210099,2007.0,2008-02-29,132,31.5,18200.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,18.080766598220396,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10036098,2025-08-20,,,,2.5,,,36.7,1092.7,,,,,13.1,292.9,0.001876,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER I,PTR31.5MVA,TR,210099,2007.0,2008-02-29,132,31.5,18200.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,18.080766598220396,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10036098,2026-02-09,,,,3.6,,,33.2,1268.5,,,,,9.3,946.38,0.00072,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER I,PTR31.5MVA,TR,210099,2007.0,2008-02-29,132,31.5,18200.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,18.080766598220396,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10036124,2021-01-04,0.0417,78.6,,,,,149.24,2181.8,,,,34.21,14.3,1230.0,,,2,False,False,False,31.5MVA-132/33KV-PTR(REMOVED),PTR31.5MVA,HEL,6001393,1967.0,2015-09-24,132,31.5,27401.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,10.513347022587268,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,75.0,100.0,,95.83333333333333,Excellent,False,,,,
10036124,2021-02-28,,,598.749,423.151,38.678,107.598,62.372,2026.85,,,263.579,,14.4,796.89,0.000947,1494.127,7,True,True,True,31.5MVA-132/33KV-PTR(REMOVED),PTR31.5MVA,HEL,6001393,1967.0,2015-09-24,132,31.5,27401.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,10.513347022587268,31.5,D2,3,0.333,4,1,D2,T1,D1,,D1,5.500000000000001,0.9,55.00000000000001,,75.0,,100.0,65.0,Good,False,,,,
10036124,2022-07-25,,,268.95,222.67,22.84,36.55,15.51,1287.95,,,83.8,,48.7,179.51,0.00117,,7,True,True,True,31.5MVA-132/33KV-PTR(REMOVED),PTR31.5MVA,HEL,6001393,1967.0,2015-09-24,132,31.5,27401.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,10.513347022587268,31.5,D2,3,0.333,4,1,D2,T2,D1,,D1,5.666666666666668,0.8,56.66666666666668,,25.0,,100.0,56.11111111111112,Fair,False,,,,
10036135,2021-01-04,0.0512,67.2,,,,,123.45,2174.3,,,,34.0,14.6,1470.0,,,2,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,75.0,75.0,,93.05555555555556,Excellent,False,,,,
10036135,2021-07-06,,,,4.999,,,60.451,1907.06,,,47.505,,19.0,483.25,0.000946,,4,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10036135,2022-01-06,,,,,,,41.64,2508.94,,,68.66,,17.3,316.44,0.001175,,3,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0,PD,1,1.0,1,1,,,,,PD,8.4375,0.9,84.375,,75.0,,100.0,84.58333333333333,Good,True,,,,
10036135,2022-07-19,,,,,,,37.66,1866.17,,,61.22,,18.1,446.33,0.000991,,3,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10036135,2023-01-29,,,,,,,128.2,2835.31,,,,,15.8,435.01,0.002353,,2,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0,T1,4,1.0,1,1,,,,,T1,7.875,0.9,78.75,,75.0,,100.0,80.83333333333333,Good,True,,,,
10036135,2023-08-03,,,,,,,263.15,4256.91,,,4.31,,25.4,371.28,0.001778,,3,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0,T1,4,1.0,1,1,,,,,T1,7.875,0.9,78.75,,50.0,,100.0,75.83333333333333,Good,False,,,,
10036135,2023-09-05,,,,,,,5.16,75.56,,,,,3.0,,,,2,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10036135,2023-09-06,,,,,,,5.21,231.12,,,,,5.1,,,,2,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10036135,2023-09-07,,,,,,,5.02,98.57,,,,,6.5,10.49,0.028208,,2,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10036135,2024-02-29,,,,,,,83.48,3003.22,,,3.85,,8.3,406.59,0.002898,,3,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,100.0,,100.0,89.58333333333333,Good,True,,,,
10036135,2024-04-15,0.09,,,,,,22.04,289.11,,,9.14,33.56,6.9,631.4,0.000855,,3,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,75.0,100.0,88.23529411764706,Excellent,False,,,,
10036135,2024-08-29,,,,,,,34.1,608.1,,,9.3,,12.7,644.89,0.001802,,3,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10036135,2025-02-11,,,,,,,15.5,484.3,,,,38.48,9.3,491.17,0.001381,,2,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10036135,2025-08-20,,,,,,,327.2,553.8,,,,,10.4,651.99,0.000983,,2,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR 16MVA,ETE,10655,1991.0,2012-08-30,132,10/16,11750.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,13.579739904175222,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10036235,2021-06-22,,,,,,1.7286,135.545,782.703,,,2.8134,,8.7,330.37,0.001002,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90325A02,2018.0,2018-06-14,132,31.5,16100.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,7.79192334017796,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10036235,2021-10-07,,,,,,,,,,,,,12.9,,,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90325A02,2018.0,2018-06-14,132,31.5,16100.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,7.79192334017796,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10036235,2021-12-15,,,,,,,107.25,905.47,,,70.86,,4.9,723.22,0.00099,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90325A02,2018.0,2018-06-14,132,31.5,16100.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,7.79192334017796,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10036235,2022-04-15,,,,,,,,,,,,,15.6,,,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90325A02,2018.0,2018-06-14,132,31.5,16100.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,7.79192334017796,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10036235,2022-07-06,,,,,,,,,,,,,5.8,,,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90325A02,2018.0,2018-06-14,132,31.5,16100.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,7.79192334017796,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10036235,2022-12-20,,,,,,6.355,437.267,1766.696,,,,,12.3,272.64,0.001717,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90325A02,2018.0,2018-06-14,132,31.5,16100.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,7.79192334017796,31.5,T1,4,1.0,1,1,,,,,T1,9.5,1.0,95.0,,75.0,,100.0,91.66666666666667,Good,True,,,,
10036235,2023-08-05,,,,,,,393.23,1794.54,,,,,5.7,323.64,0.002327,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90325A02,2018.0,2018-06-14,132,31.5,16100.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,7.79192334017796,31.5,T1,4,1.0,1,1,,,,,T1,8.3125,0.95,83.125,,100.0,,100.0,88.75,Good,True,,,,
10036235,2024-02-02,,,,,,,344.15,1741.05,,,,,12.1,181.59,0.001968,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90325A02,2018.0,2018-06-14,132,31.5,16100.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,7.79192334017796,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10036235,2024-08-01,,,,,,2.9,296.5,701.4,,,8.4,,5.0,446.43,0.001175,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90325A02,2018.0,2018-06-14,132,31.5,16100.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,7.79192334017796,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10036235,2025-02-24,,,,,,,195.8,705.4,,,,,10.9,471.22,0.001621,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90325A02,2018.0,2018-06-14,132,31.5,16100.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,7.79192334017796,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10036235,2025-08-21,,,,,,,219.4,1167.0,,,,,12.1,420.98,0.001511,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90325A02,2018.0,2018-06-14,132,31.5,16100.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,7.79192334017796,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10036235,2026-02-23,,,,,,,252.8,1110.5,,,,,13.4,530.02,0.001316,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90325A02,2018.0,2018-06-14,132,31.5,16100.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,7.79192334017796,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10036251,2021-06-22,,,,,,,95.19033,2725.693,,,3.316,,33.4,68.18,0.003364,,3,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0,T1,4,1.0,1,1,,,,,T1,9.375,1.0,93.75,,25.0,,100.0,80.83333333333333,Good,True,,,,
10036251,2021-07-25,,,,4.4,,,50.821,2077.88,,,17.866,,31.7,65.45,0.003791,,4,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,25.0,,100.0,75.0,Good,False,,,,
10036251,2021-08-09,,,,,,,,26.4,,,,,6.3,69.4,0.0044,,1,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10036251,2021-10-07,,,,,,,,,,,,,25.1,,,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10036251,2021-12-15,,,,,,,14.236,571.14,,,53.33,,18.9,64.63,0.0047,,3,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10036251,2022-04-15,,,,,,,,,,,,,22.4,,,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10036251,2022-07-06,,,,,,,,,,,,,24.7,,,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10036251,2022-12-20,,,,,,,56.0,1083.572,,,,,23.05,,,,2,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,,88.46153846153845,Excellent,False,,,,
10036251,2023-08-05,,,,4.07,,,103.74,1983.54,,,,,36.7,67.76,0.005435,,3,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10036251,2023-09-14,,,,,,,79.25,1559.9,,,,,28.5,57.89,0.007227,,2,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10036251,2024-01-31,,,,,,,50.47,1121.72,,,,,22.1,80.91,0.00314,,2,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10036251,2024-02-17,,,,,,,,,,,,,23.3,,,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10036251,2024-08-01,0.1763,,,,,,41.1,411.4,,,,26.58,26.7,105.19,0.003085,,2,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,50.0,100.0,85.29411764705883,Excellent,False,,,,
10036251,2024-08-19,0.1635,,,,,,,,,,,23.45,39.3,58.3,0.008252,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,50.0,100.0,53.57142857142858,Fair,False,,,,
10036251,2024-09-21,,,,,,,,,,,,,26.95,111.59,0.003294,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10036251,2025-02-24,,,,,,,,24.0,,,,27.4,18.0,91.3,0.003977,,1,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10036251,2025-08-21,,,,,,,208.2,584.1,,,,,26.65,105.95,0.004143,,2,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10036251,2026-02-23,,,,,,,15.2,405.3,,,,,22.15,124.97,0.002755,,2,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11469,1993.0,2016-03-28,132,16,9200.0,SS-132KV-CHKP,CHAKRAYPALEM-132/33KV-SUBSTATION,10.004106776180699,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10036373,2023-02-03,,,1.48,39.76,7.91,5.96,77.01,642.15,0.0,0.0,,29.4,7.4,420.41,0.004367,132.12,6,True,False,True,"132/33KV, 50MVA PTR",PTR 50MVA,TR,1564,2005.0,2005-08-11,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,20.632443531827516,50.0,T3,6,0.75,2,1,T3,,,,T1,9.21875,1.0,92.1875,,100.0,,100.0,94.79166666666667,Poor,True,,,,
10036373,2023-02-13,,,1.5,39.89,7.86,6.06,71.49,519.56,,,,,,,,126.8,6,True,False,True,"132/33KV, 50MVA PTR",PTR 50MVA,TR,1564,2005.0,2005-08-11,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,20.632443531827516,50.0,T3,6,0.75,2,1,T3,,,,T1,8.296875,0.9,82.96875,,,,,82.96875,Poor,True,,,,
10036373,2023-08-03,,,1.87,103.78,16.12,17.34,77.56,336.5,,,10.5,,8.6,,,227.17,7,True,True,True,"132/33KV, 50MVA PTR",PTR 50MVA,TR,1564,2005.0,2005-08-11,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,20.632443531827516,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.0,0.9,80.0,,100.0,,,84.61538461538461,Poor,True,,,,
10036373,2023-09-16,,,0.18,46.34,5.59,13.9,112.24,2320.97,,,9.15,,,,,187.4,7,True,True,True,"132/33KV, 50MVA PTR",PTR 50MVA,TR,1564,2005.0,2005-08-11,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,20.632443531827516,50.0,Normal,0,1.0,5,0,T3,T2,T3,T3,T1,7.0,0.7,70.0,,,,,70.0,Good,False,,,,
10036373,2024-02-07,,,0.16,36.52,4.69,8.36,61.28,1009.71,,,,,9.0,,,111.01,6,True,False,True,"132/33KV, 50MVA PTR",PTR 50MVA,TR,1564,2005.0,2005-08-11,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,20.632443531827516,50.0,Normal,0,1.0,2,0,T3,,,,T1,8.5,0.85,85.0,,100.0,,,88.46153846153845,Excellent,False,,,,
10036373,2024-08-13,,,0.55,78.18,8.08,22.5,74.16,321.51,,,15.34,,9.9,,,198.81,7,True,True,True,"132/33KV, 50MVA PTR",PTR 50MVA,TR,1564,2005.0,2005-08-11,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,20.632443531827516,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.145833333333334,0.85,81.45833333333334,,100.0,,,85.73717948717949,Poor,True,,,,
10036373,2024-09-17,,,0.54,74.16,7.82,19.31,61.29,223.14,,,11.35,,,,,174.47,7,True,True,True,"132/33KV, 50MVA PTR",PTR 50MVA,TR,1564,2005.0,2005-08-11,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,20.632443531827516,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,7.1875,0.75,71.875,,,,,71.875,Poor,True,,,,
10036373,2025-02-28,,,0.54,80.28,9.05,15.27,58.75,214.28,,,6.55,,8.1,456.74,0.003744,170.44,7,True,True,True,"132/33KV, 50MVA PTR",PTR 50MVA,TR,1564,2005.0,2005-08-11,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,20.632443531827516,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,9.583333333333334,1.0,95.83333333333334,,100.0,,100.0,97.22222222222223,Poor,True,,,,
10036373,2025-04-07,,,1.56,115.96,18.1,14.18,69.9,853.64,,,8.12,,,,,227.82,7,True,True,True,"132/33KV, 50MVA PTR",PTR 50MVA,TR,1564,2005.0,2005-08-11,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,20.632443531827516,50.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.666666666666667,0.75,66.66666666666667,,,,,66.66666666666667,Poor,True,,,,
10036373,2025-11-14,,,0.78,58.21,7.21,11.68,92.46,714.25,,,7.5,,8.1,,,177.84,7,True,True,True,"132/33KV, 50MVA PTR",PTR 50MVA,TR,1564,2005.0,2005-08-11,132,50,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,20.632443531827516,50.0,T3,6,0.6,5,3,T3,T2,T3,T3,T1,8.625,0.9,86.25,,100.0,,,89.42307692307692,Poor,True,,,,
10036387,2023-02-03,,,2.31,10.15,1.62,2.9,54.12,472.57,0.0,0.0,6.88,25.67,9.3,122.85,0.009565,77.98,7,True,True,True,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,KEC,012XM-009/3,2003.0,2025-12-24,132,31.5,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,0.26283367556468173,31.5,DT,7,0.429,3,1,DT,Normal,,,T1,9.305555555555555,1.0,93.05555555555556,,100.0,,100.0,95.37037037037037,Excellent,False,,,,
10036387,2023-02-13,,,2.31,9.95,1.77,2.91,50.49,386.15,,,6.14,,,,,73.57,7,True,True,True,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,KEC,012XM-009/3,2003.0,2025-12-24,132,31.5,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,0.26283367556468173,31.5,DT,7,0.429,3,1,DT,T2,,,T1,8.375,0.9,83.75,,,,,83.75,Excellent,False,,,,
10036387,2023-08-03,,,1.6,6.26,1.31,,58.28,218.58,,,,,13.3,,,67.45,5,True,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,KEC,012XM-009/3,2003.0,2025-12-24,132,31.5,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,0.26283367556468173,31.5,T1,4,1.0,1,1,,,,,T1,9.038461538461538,1.0,90.38461538461539,,75.0,,,86.83431952662721,Good,True,,,,
10036387,2024-02-07,,,,,,,30.71,427.99,,,,26.26,13.3,114.35,0.00928,30.71,2,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,KEC,012XM-009/3,2003.0,2025-12-24,132,31.5,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,0.26283367556468173,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10036387,2024-08-13,,,,,,,41.86,147.38,,,6.12,,17.0,97.25,0.01206,47.98,3,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,KEC,012XM-009/3,2003.0,2025-12-24,132,31.5,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,0.26283367556468173,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10036387,2025-02-28,,,,,,,22.89,66.53,,,,,12.7,140.93,0.007742,22.89,2,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,KEC,012XM-009/3,2003.0,2025-12-24,132,31.5,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,0.26283367556468173,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10036387,2025-12-25,,,,,,,,80.42,,,,,13.6,,,,1,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,KEC,012XM-009/3,2003.0,2025-12-24,132,31.5,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,0.26283367556468173,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10036387,2025-12-26,,,,,,,,325.89,,,,,,,,,1,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,KEC,012XM-009/3,2003.0,2025-12-24,132,31.5,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,0.26283367556468173,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10036387,2025-12-27,,,,,,,,136.56,,,,,,121.54,0.006997,,1,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,KEC,012XM-009/3,2003.0,2025-12-24,132,31.5,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,0.26283367556468173,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,,,100.0,95.83333333333334,Excellent,False,,,,
10036387,2026-01-08,,,,,,,,78.17,,,11.32,,12.2,131.28,0.00681,11.32,2,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,KEC,012XM-009/3,2003.0,2025-12-24,132,31.5,0.0,SS-132KV-CMPT,COMMON POINT-132/33KV-SUBSTATION,0.26283367556468173,31.5,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10036505,2021-06-02,,,,2.5339,,,54.0079,1302.45621,,,48.201,,10.3,114.51,0.005084,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TR,PCO100491,2014.0,2014-09-24,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,11.512662559890487,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10036505,2021-12-13,,,,,,,32.89,1084.16,,,,,8.1,42.71,0.009218,,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TR,PCO100491,2014.0,2014-09-24,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,11.512662559890487,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10036505,2022-06-07,,,,2.88,,,39.22,635.81,,,,,8.8,187.48,0.003376,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TR,PCO100491,2014.0,2014-09-24,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,11.512662559890487,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10036505,2022-12-14,,,,2.54,,,61.123,1096.206,,,,,8.6,139.31,0.003518,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TR,PCO100491,2014.0,2014-09-24,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,11.512662559890487,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10036505,2023-05-01,,,291.948,221.997,,161.902,136.154,1523.692,,,598.845,28.42,8.0,118.65,0.004737,,6,True,False,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,TR,PCO100491,2014.0,2014-09-24,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,11.512662559890487,31.5,D2,3,0.75,2,1,D2,,,,PD,4.25,0.85,42.5,,100.0,,100.0,61.666666666666664,Poor,True,,,,
10036505,2023-09-20,,,,,,,22.38,168.26,,,,28.45,9.2,109.3,0.004623,,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TR,PCO100491,2014.0,2014-09-24,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,11.512662559890487,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10036505,2023-09-25,,,,,,,,,,,,,6.9,123.74,0.004729,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TR,PCO100491,2014.0,2014-09-24,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,11.512662559890487,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10036505,2023-10-27,,,4.97,,,,22.94,356.17,,,23.97,,12.1,122.49,0.004806,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TR,PCO100491,2014.0,2014-09-24,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,11.512662559890487,31.5,PD,1,1.0,1,1,,,,,PD,8.61111111111111,1.0,86.1111111111111,,75.0,,100.0,85.74074074074072,Good,True,,,,
10036505,2023-12-18,,,6.39,3.39,,,38.15,596.67,,,36.24,,12.5,115.97,0.005479,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TR,PCO100491,2014.0,2014-09-24,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,11.512662559890487,31.5,T1,4,1.0,1,1,,,,,T1,7.166666666666668,0.8,71.66666666666669,,75.0,,100.0,76.11111111111113,Good,False,,,,
10036505,2024-06-25,,,,1.2,,,33.9,108.6,,,20.2,,11.6,138.43,0.004564,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TR,PCO100491,2014.0,2014-09-24,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,11.512662559890487,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10036505,2025-01-03,,,,,,,15.2,327.3,,,9.4,,9.2,192.36,0.00333,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TR,PCO100491,2014.0,2014-09-24,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,11.512662559890487,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10036505,2025-07-30,,,,,,,27.7,502.1,,,,,8.9,146.81,0.004383,,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TR,PCO100491,2014.0,2014-09-24,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,11.512662559890487,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10036505,2026-02-10,,,,,,,21.1,143.5,,,11.0,,8.6,190.37,0.003501,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TR,PCO100491,2014.0,2014-09-24,132,31.5,13900.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,11.512662559890487,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10036623,2021-05-20,,,,1.92,1.21,3.8,463.57,2269.01,,,4.85,,7.9,1220.0,0.001257,475.35,6,True,False,False,80MVA-132/33KV-POWER TRANSFORMER,PTR 80MVA,ADITYA VIDYUT APPLIANCES LTD,M-150/3,2016.0,2017-02-08,132,80,18400.0,SS-132KV-ELRU,ELURU-132/33KV-SUBSTATION,9.136208076659821,80.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,100.0,,100.0,98.71794871794872,Good,True,,,,
10036623,2021-07-07,,,,0.16,,3.59,373.87,2428.08,,,,,10.1,1440.0,0.002772,377.62,4,False,False,False,80MVA-132/33KV-POWER TRANSFORMER,PTR 80MVA,ADITYA VIDYUT APPLIANCES LTD,M-150/3,2016.0,2017-02-08,132,80,18400.0,SS-132KV-ELRU,ELURU-132/33KV-SUBSTATION,9.136208076659821,80.0,T1,4,1.0,1,1,,,,,T1,8.71875,0.9,87.1875,,75.0,,100.0,86.45833333333333,Good,True,,,,
10036623,2022-02-08,,,,3.57,,3.77,360.15,723.02,,,,,11.0,1350.0,0.002392,367.49,4,False,False,False,80MVA-132/33KV-POWER TRANSFORMER,PTR 80MVA,ADITYA VIDYUT APPLIANCES LTD,M-150/3,2016.0,2017-02-08,132,80,18400.0,SS-132KV-ELRU,ELURU-132/33KV-SUBSTATION,9.136208076659821,80.0,T1,4,1.0,1,1,,,,,T1,9.203125,0.95,92.03125,,75.0,,100.0,89.6875,Good,True,,,,
10036623,2022-09-27,,,,,,,397.99,2145.62,,,,,7.6,2300.0,0.000996,397.99,2,False,False,False,80MVA-132/33KV-POWER TRANSFORMER,PTR 80MVA,ADITYA VIDYUT APPLIANCES LTD,M-150/3,2016.0,2017-02-08,132,80,18400.0,SS-132KV-ELRU,ELURU-132/33KV-SUBSTATION,9.136208076659821,80.0,T1,4,1.0,1,1,,,,,T1,8.3125,0.95,83.125,,100.0,,100.0,88.75,Good,True,,,,
10036623,2023-08-31,,,,,0.58,5.71,330.08,1756.17,,,5.31,,8.9,,,341.68,5,True,False,False,80MVA-132/33KV-POWER TRANSFORMER,PTR 80MVA,ADITYA VIDYUT APPLIANCES LTD,M-150/3,2016.0,2017-02-08,132,80,18400.0,SS-132KV-ELRU,ELURU-132/33KV-SUBSTATION,9.136208076659821,80.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10036623,2023-12-12,,,,,0.61,6.09,388.27,3005.86,,,6.72,,,,,401.69,5,True,False,False,80MVA-132/33KV-POWER TRANSFORMER,PTR 80MVA,ADITYA VIDYUT APPLIANCES LTD,M-150/3,2016.0,2017-02-08,132,80,18400.0,SS-132KV-ELRU,ELURU-132/33KV-SUBSTATION,9.136208076659821,80.0,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,,,,85.50000000000001,Good,True,,,,
10036623,2024-04-03,,,,,0.55,4.81,233.76,1273.66,,,,,15.7,,,239.12,4,False,False,False,80MVA-132/33KV-POWER TRANSFORMER,PTR 80MVA,ADITYA VIDYUT APPLIANCES LTD,M-150/3,2016.0,2017-02-08,132,80,18400.0,SS-132KV-ELRU,ELURU-132/33KV-SUBSTATION,9.136208076659821,80.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10036623,2024-11-06,,,,,,3.61,154.02,499.38,,,5.72,,7.7,1720.0,0.001107,163.35,4,False,False,False,80MVA-132/33KV-POWER TRANSFORMER,PTR 80MVA,ADITYA VIDYUT APPLIANCES LTD,M-150/3,2016.0,2017-02-08,132,80,18400.0,SS-132KV-ELRU,ELURU-132/33KV-SUBSTATION,9.136208076659821,80.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10036623,2025-05-24,,,,2.61,0.83,9.07,324.62,1758.2,,,7.82,,10.4,,,344.95,6,True,False,False,80MVA-132/33KV-POWER TRANSFORMER,PTR 80MVA,ADITYA VIDYUT APPLIANCES LTD,M-150/3,2016.0,2017-02-08,132,80,18400.0,SS-132KV-ELRU,ELURU-132/33KV-SUBSTATION,9.136208076659821,80.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10036623,2025-11-29,,,,1.0,,5.43,211.45,1807.45,,,,,8.0,,,217.88,4,False,False,False,80MVA-132/33KV-POWER TRANSFORMER,PTR 80MVA,ADITYA VIDYUT APPLIANCES LTD,M-150/3,2016.0,2017-02-08,132,80,18400.0,SS-132KV-ELRU,ELURU-132/33KV-SUBSTATION,9.136208076659821,80.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10036639,2021-05-20,,,,3.98,8.48,24.88,827.04,3164.98,,,61.32,,9.8,621.81,0.001641,925.7,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER,PTR 50MVA,VE,90099A03,2010.0,2011-03-24,132,50,18800.0,SS-132KV-ELRU,ELURU-132/33KV-SUBSTATION,15.017111567419576,50.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,100.0,,100.0,96.15384615384615,Good,True,,,,
10036639,2021-07-07,,,,1.88,6.41,26.43,744.25,3621.7,,,53.5,,10.3,573.82,0.002268,832.47,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER,PTR 50MVA,VE,90099A03,2010.0,2011-03-24,132,50,18800.0,SS-132KV-ELRU,ELURU-132/33KV-SUBSTATION,15.017111567419576,50.0,T1,4,1.0,1,1,,,,,T1,7.0673076923076925,0.75,70.67307692307693,,75.0,,100.0,75.44871794871796,Good,False,,,,
10036639,2022-02-08,,,,4.5,6.06,24.39,615.19,2496.36,,,60.66,,13.3,485.16,0.002832,710.8,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER,PTR 50MVA,VE,90099A03,2010.0,2011-03-24,132,50,18800.0,SS-132KV-ELRU,ELURU-132/33KV-SUBSTATION,15.017111567419576,50.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,75.0,,100.0,86.02564102564104,Good,True,,,,
10036639,2022-09-27,,,,,5.92,32.23,677.09,2692.71,,,77.41,,8.0,454.17,0.00209,792.65,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER,PTR 50MVA,VE,90099A03,2010.0,2011-03-24,132,50,18800.0,SS-132KV-ELRU,ELURU-132/33KV-SUBSTATION,15.017111567419576,50.0,T1,4,1.0,1,1,,,,,T1,8.7875,0.95,87.87499999999999,,100.0,,100.0,91.91666666666667,Good,True,,,,
10036639,2022-11-30,,,,4.51,8.87,29.09,499.06,1694.9,,,64.11,,8.9,229.44,0.004958,605.64,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER,PTR 50MVA,VE,90099A03,2010.0,2011-03-24,132,50,18800.0,SS-132KV-ELRU,ELURU-132/33KV-SUBSTATION,15.017111567419576,50.0,T1,4,1.0,1,1,,,,,T1,7.846153846153846,0.8,78.46153846153847,,100.0,,100.0,85.64102564102564,Good,True,,,,
10036639,2023-08-31,,,,,3.24,28.76,486.83,2010.0,,,47.15,,9.6,,,565.98,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER,PTR 50MVA,VE,90099A03,2010.0,2011-03-24,132,50,18800.0,SS-132KV-ELRU,ELURU-132/33KV-SUBSTATION,15.017111567419576,50.0,T1,4,1.0,1,1,,,,,T1,9.75,1.0,97.5,,100.0,,,98.07692307692308,Good,True,,,,
10036639,2024-04-03,,,,,2.59,20.69,310.19,1326.77,,,43.3,,17.2,344.49,0.002665,376.77,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER,PTR 50MVA,VE,90099A03,2010.0,2011-03-24,132,50,18800.0,SS-132KV-ELRU,ELURU-132/33KV-SUBSTATION,15.017111567419576,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10036639,2024-11-06,,,,,2.09,20.65,233.83,561.47,,,44.57,,13.8,382.39,0.00268,301.14,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER,PTR 50MVA,VE,90099A03,2010.0,2011-03-24,132,50,18800.0,SS-132KV-ELRU,ELURU-132/33KV-SUBSTATION,15.017111567419576,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10036639,2025-05-24,,,,2.83,9.56,42.82,483.09,1925.56,,,50.26,,14.6,,,588.56,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER,PTR 50MVA,VE,90099A03,2010.0,2011-03-24,132,50,18800.0,SS-132KV-ELRU,ELURU-132/33KV-SUBSTATION,15.017111567419576,50.0,T1,4,1.0,1,1,,,,,T1,8.33653846153846,0.85,83.3653846153846,,75.0,,,81.43491124260353,Good,True,,,,
10036639,2025-11-29,,,,1.18,2.28,22.48,364.26,2213.88,,,33.32,,8.2,266.43,0.004521,423.52,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER,PTR 50MVA,VE,90099A03,2010.0,2011-03-24,132,50,18800.0,SS-132KV-ELRU,ELURU-132/33KV-SUBSTATION,15.017111567419576,50.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,100.0,92.17948717948718,Good,True,,,,
10036907,2021-09-29,,,,3.69,,,79.65,1296.79,,,,,7.3,3130.0,0.000464,83.34,3,False,False,False,50 MVA 132/33KV PTR II,PTR 50MVA,Voltamp Vododara,21671/5R,2010.0,2014-02-07,132,50,25040.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,12.139630390143736,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10036907,2022-03-31,,,,4.65,,0.91,77.44,854.87,,,,,10.1,3990.0,0.000284,83.0,4,False,False,False,50 MVA 132/33KV PTR II,PTR 50MVA,Voltamp Vododara,21671/5R,2010.0,2014-02-07,132,50,25040.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,12.139630390143736,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10036907,2022-09-26,,,1.19,4.26,,0.35,100.13,1305.08,,,4.97,,9.9,3910.0,0.000345,110.9,6,True,False,True,50 MVA 132/33KV PTR II,PTR 50MVA,Voltamp Vododara,21671/5R,2010.0,2014-02-07,132,50,25040.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,12.139630390143736,50.0,DT,7,0.75,2,1,DT,,,,T1,8.708333333333332,0.95,87.08333333333333,,100.0,,100.0,91.38888888888887,Poor,True,,,,
10036907,2023-03-28,,,,10.64,1.74,4.21,49.01,257.18,,,,,15.6,2040.0,0.000427,65.57,5,True,False,False,50 MVA 132/33KV PTR II,PTR 50MVA,Voltamp Vododara,21671/5R,2010.0,2014-02-07,132,50,25040.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,12.139630390143736,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
