Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10036907,2023-09-29,,,,0.86,0.37,,59.0,812.6,,,,,11.9,,,60.23,4,False,False,False,50 MVA 132/33KV PTR II,PTR 50MVA,Voltamp Vododara,21671/5R,2010.0,2014-02-07,132,50,25040.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,12.139630390143736,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10036907,2024-04-08,,,,0.33,,,52.3,813.95,,,,,13.1,,,52.63,3,False,False,False,50 MVA 132/33KV PTR II,PTR 50MVA,Voltamp Vododara,21671/5R,2010.0,2014-02-07,132,50,25040.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,12.139630390143736,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10036907,2024-10-08,,,,,,,33.51,101.42,,,6.29,,9.9,,,39.8,3,False,False,False,50 MVA 132/33KV PTR II,PTR 50MVA,Voltamp Vododara,21671/5R,2010.0,2014-02-07,132,50,25040.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,12.139630390143736,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10036907,2025-05-05,,,,1.06,,,26.08,278.68,,,,,11.9,,,27.14,3,False,False,False,50 MVA 132/33KV PTR II,PTR 50MVA,Voltamp Vododara,21671/5R,2010.0,2014-02-07,132,50,25040.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,12.139630390143736,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10036907,2025-11-12,,,,3.59,,,43.95,416.74,,,,,9.2,,,47.54,3,False,False,False,50 MVA 132/33KV PTR II,PTR 50MVA,Voltamp Vododara,21671/5R,2010.0,2014-02-07,132,50,25040.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,12.139630390143736,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10036933,2020-12-08,,87.0,12.18,22.05,,8.17,148.98,1365.15,,,,,6.5,8210.0,,191.38,5,True,False,True,160MVA-220/132/11KV-POWER TRANSFORMER I,PTR-160MVA,TOSHIBA,90156A02,2015.0,2015-03-27,220,160,46300.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,11.008898015058179,160.0,DT,7,0.75,2,1,DT,,,,T1,8.076923076923077,1.0,80.76923076923077,100.0,100.0,,,87.98076923076923,Poor,True,,,,
10036933,2021-08-12,,,7.41,21.56,,6.36,200.25,1106.54,,,3.61,,9.3,1270.0,0.000696,239.19,6,True,False,True,160MVA-220/132/11KV-POWER TRANSFORMER I,PTR-160MVA,TOSHIBA,90156A02,2015.0,2015-03-27,220,160,46300.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,11.008898015058179,160.0,DT,7,0.75,2,1,DT,,,,T1,8.25,0.9,82.5,,100.0,,100.0,88.33333333333333,Poor,True,,,,
10036933,2022-02-17,,,4.13,20.8,,6.68,243.69,972.84,,,4.27,,7.1,1700.0,0.001051,279.57,6,True,False,True,160MVA-220/132/11KV-POWER TRANSFORMER I,PTR-160MVA,TOSHIBA,90156A02,2015.0,2015-03-27,220,160,46300.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,11.008898015058179,160.0,DT,7,0.75,2,1,DT,,,,T1,8.25,0.9,82.5,,100.0,,100.0,88.33333333333333,Poor,True,,,,
10036933,2022-09-26,,,4.64,28.68,,10.1,418.04,1637.76,,,6.96,,7.7,4000.0,0.000713,468.42,6,True,False,True,160MVA-220/132/11KV-POWER TRANSFORMER I,PTR-160MVA,TOSHIBA,90156A02,2015.0,2015-03-27,220,160,46300.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,11.008898015058179,160.0,DT,7,0.75,2,1,DT,,,,T1,8.1,0.9,81.0,,100.0,,100.0,87.33333333333333,Poor,True,,,,
10036933,2023-03-28,,,3.9,21.44,2.49,9.88,224.26,370.83,,,,,11.1,609.51,0.001393,261.97,6,True,False,True,160MVA-220/132/11KV-POWER TRANSFORMER I,PTR-160MVA,TOSHIBA,90156A02,2015.0,2015-03-27,220,160,46300.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,11.008898015058179,160.0,DT,7,0.75,2,1,DT,,,,T1,8.296875,0.9,82.96875,,75.0,,100.0,83.64583333333333,Poor,True,,,,
10036933,2023-09-29,,,0.95,7.17,0.69,8.01,279.2,1341.83,,,5.41,,13.0,,,301.43,7,True,True,True,160MVA-220/132/11KV-POWER TRANSFORMER I,PTR-160MVA,TOSHIBA,90156A02,2015.0,2015-03-27,220,160,46300.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,11.008898015058179,160.0,Normal,0,1.0,3,1,D1,Normal,,,T1,8.0,0.8,80.0,,75.0,,,78.84615384615384,Good,False,,,,
10036933,2024-04-08,,,0.54,6.82,0.73,7.74,249.64,1337.85,,,,,8.4,,,265.47,6,True,False,True,160MVA-220/132/11KV-POWER TRANSFORMER I,PTR-160MVA,TOSHIBA,90156A02,2015.0,2015-03-27,220,160,46300.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,11.008898015058179,160.0,Normal,0,1.0,2,0,T2,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10036933,2024-10-08,,,0.4,4.69,0.03,5.31,111.51,143.69,,,5.81,,10.2,,,127.75,7,True,True,True,160MVA-220/132/11KV-POWER TRANSFORMER I,PTR-160MVA,TOSHIBA,90156A02,2015.0,2015-03-27,220,160,46300.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,11.008898015058179,160.0,Normal,0,1.0,4,0,T2,D1,,T3,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10036933,2025-05-05,,,1.58,14.63,0.76,9.58,230.74,710.49,,,6.73,,17.3,1510.0,0.000343,264.02,7,True,True,True,160MVA-220/132/11KV-POWER TRANSFORMER I,PTR-160MVA,TOSHIBA,90156A02,2015.0,2015-03-27,220,160,46300.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,11.008898015058179,160.0,DT,7,0.429,3,1,DT,Normal,,,T1,7.444444444444445,0.8,74.44444444444444,,75.0,,100.0,77.96296296296296,Good,False,,,,
10036933,2025-11-12,,,0.6,7.47,0.22,7.31,218.76,756.31,,,,,8.8,,,234.36,6,True,False,True,160MVA-220/132/11KV-POWER TRANSFORMER I,PTR-160MVA,TOSHIBA,90156A02,2015.0,2015-03-27,220,160,46300.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,11.008898015058179,160.0,Normal,0,1.0,2,0,T2,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10036953,2021-09-29,,,,1.59,0.19,6.26,3193.19,3193.19,,,,,10.3,1330.0,0.001101,551.88,5,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,VIJAY ELECTRICALS,90041A02,2009.0,2009-07-09,220,100,41000.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,16.722792607802873,100.0,T1,4,1.0,1,1,,,,,T1,9.09090909090909,1.0,90.90909090909089,,75.0,,100.0,88.93939393939392,Good,True,,,,
10036953,2022-03-31,,,,2.74,0.71,8.04,685.36,2473.7,,,4.63,,13.0,1640.0,0.0009,701.48,6,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,VIJAY ELECTRICALS,90041A02,2009.0,2009-07-09,220,100,41000.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,16.722792607802873,100.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,75.0,,100.0,86.02564102564104,Good,True,,,,
10036953,2022-09-26,,,,1.14,,11.59,858.89,4280.36,,,4.42,,11.7,3250.0,0.000533,876.04,5,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,VIJAY ELECTRICALS,90041A02,2009.0,2009-07-09,220,100,41000.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,16.722792607802873,100.0,T1,4,1.0,1,1,,,,,T1,8.1,0.9,81.0,,75.0,,100.0,82.33333333333333,Good,True,,,,
10036953,2023-03-28,,,,3.34,2.85,10.06,414.68,870.6,,,,,12.6,1050.0,0.000816,430.93,5,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,VIJAY ELECTRICALS,90041A02,2009.0,2009-07-09,220,100,41000.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,16.722792607802873,100.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,75.0,,100.0,86.96969696969698,Good,True,,,,
10036953,2023-09-29,,,,,0.85,7.45,413.13,2720.43,,,,,15.3,,,421.43,4,False,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,VIJAY ELECTRICALS,90041A02,2009.0,2009-07-09,220,100,41000.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,16.722792607802873,100.0,T1,4,1.0,1,1,,,,,T1,8.90625,0.95,89.0625,,75.0,,,85.8173076923077,Good,True,,,,
10036953,2024-04-08,,,,,0.93,8.31,429.99,2896.53,,,,,12.6,,,439.23,4,False,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,VIJAY ELECTRICALS,90041A02,2009.0,2009-07-09,220,100,41000.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,16.722792607802873,100.0,T1,4,1.0,1,1,,,,,T1,9.375,1.0,93.75,,75.0,,,89.42307692307692,Good,True,,,,
10036953,2024-10-08,,,,,0.25,6.38,195.98,340.63,,,6.08,,11.5,,,208.69,5,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,VIJAY ELECTRICALS,90041A02,2009.0,2009-07-09,220,100,41000.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,16.722792607802873,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10036953,2025-05-05,,,,1.69,0.74,8.61,280.38,1260.11,,,6.91,,11.9,,,298.33,6,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,VIJAY ELECTRICALS,90041A02,2009.0,2009-07-09,220,100,41000.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,16.722792607802873,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10036953,2025-11-12,,,,1.35,0.27,6.89,314.53,1407.87,,,,,9.7,,,323.04,5,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,VIJAY ELECTRICALS,90041A02,2009.0,2009-07-09,220,100,41000.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,16.722792607802873,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10037243,2024-10-03,,,0.25,52.32,4.5,9.25,12.41,110.52,,,,,,779.41,0.002356,78.73,6,True,False,True,250 KVA STATION TRANSFORMER,STR,HIT,7310,2008.0,2008-07-27,132,0.25,500.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,17.672826830937716,0.25,T3,6,1.0,2,2,T3,,,,T3,9.53125,1.0,95.3125,,,,100.0,96.09375,Poor,True,,,,
10037243,2024-10-19,,,,,,,,,,,,,48.0,,,,0,False,False,False,250 KVA STATION TRANSFORMER,STR,HIT,7310,2008.0,2008-07-27,132,0.25,500.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,17.672826830937716,0.25,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10037257,2021-07-19,,,,,,0.91,101.49,1098.28,,,,,8.6,3240.0,0.000518,102.4,3,False,False,False,220/132KV 100 MVA PTR -I TBEA MAKE,PTR 100MVA,TBEA,K0057/15B01003,2015.0,2016-03-19,220,100,36500.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,10.028747433264886,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10037257,2022-08-03,,,,,,,94.13,825.54,,,,,6.8,1830.0,0.000771,94.13,2,False,False,False,220/132KV 100 MVA PTR -I TBEA MAKE,PTR 100MVA,TBEA,K0057/15B01003,2015.0,2016-03-19,220,100,36500.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,10.028747433264886,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10037257,2023-02-20,,,,0.74,1.12,,55.47,389.36,,,,,8.2,1680.0,0.000835,57.33,4,False,False,False,220/132KV 100 MVA PTR -I TBEA MAKE,PTR 100MVA,TBEA,K0057/15B01003,2015.0,2016-03-19,220,100,36500.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,10.028747433264886,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10037257,2023-08-11,,,,,0.26,,78.14,664.48,,,,,8.2,,,78.4,3,False,False,False,220/132KV 100 MVA PTR -I TBEA MAKE,PTR 100MVA,TBEA,K0057/15B01003,2015.0,2016-03-19,220,100,36500.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,10.028747433264886,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10037257,2024-02-21,,,,,,,60.63,694.06,,,,,5.4,,,60.63,2,False,False,False,220/132KV 100 MVA PTR -I TBEA MAKE,PTR 100MVA,TBEA,K0057/15B01003,2015.0,2016-03-19,220,100,36500.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,10.028747433264886,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10037257,2024-09-21,,,,,,1.65,63.3,145.8,,,,,5.7,,,64.95,3,False,False,False,220/132KV 100 MVA PTR -I TBEA MAKE,PTR 100MVA,TBEA,K0057/15B01003,2015.0,2016-03-19,220,100,36500.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,10.028747433264886,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10037257,2025-03-28,,,,,,,63.66,677.79,,,,,5.9,,,63.66,2,False,False,False,220/132KV 100 MVA PTR -I TBEA MAKE,PTR 100MVA,TBEA,K0057/15B01003,2015.0,2016-03-19,220,100,36500.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,10.028747433264886,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10037257,2025-10-15,,,,0.22,,,29.79,208.61,,,,,8.3,,,30.01,3,False,False,False,220/132KV 100 MVA PTR -I TBEA MAKE,PTR 100MVA,TBEA,K0057/15B01003,2015.0,2016-03-19,220,100,36500.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,10.028747433264886,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10037265,2021-07-09,,,,1.9,0.52,4.57,481.42,3916.73,,,5.96,,11.8,6910.0,0.00017,494.37,6,True,False,False,220/33KV 31.5 MVA PTR -I-VE MAKE,PTR31.5MVA,VIJAYAELECTRICALS,90010A03,2008.0,2009-05-20,220,31.5,24000.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,16.859685147159478,31.5,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,,75.0,,100.0,92.43589743589742,Good,True,,,,
10037265,2022-01-22,,,,1.94,0.35,4.6,459.76,3079.01,,,5.3,,9.3,3950.0,0.00033,471.95,6,True,False,False,220/33KV 31.5 MVA PTR -I-VE MAKE,PTR31.5MVA,VIJAYAELECTRICALS,90010A03,2008.0,2009-05-20,220,31.5,24000.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,16.859685147159478,31.5,T1,4,1.0,1,1,,,,,T1,9.134615384615383,0.95,91.34615384615384,,100.0,,100.0,94.23076923076923,Good,True,,,,
10037265,2022-08-01,,,,1.51,,6.42,682.22,3589.83,,,5.79,,15.0,1570.0,0.001312,695.94,5,True,False,False,220/33KV 31.5 MVA PTR -I-VE MAKE,PTR31.5MVA,VIJAYAELECTRICALS,90010A03,2008.0,2009-05-20,220,31.5,24000.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,16.859685147159478,31.5,T1,4,1.0,1,1,,,,,T1,8.325000000000001,0.9,83.25000000000001,,75.0,,100.0,83.83333333333334,Good,True,,,,
10037265,2023-02-10,,,,4.0,2.69,6.61,306.76,943.31,,,5.57,,8.3,2020.0,0.000619,325.63,6,True,False,False,220/33KV 31.5 MVA PTR -I-VE MAKE,PTR31.5MVA,VIJAYAELECTRICALS,90010A03,2008.0,2009-05-20,220,31.5,24000.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,16.859685147159478,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10037265,2023-07-21,,,,3.63,2.77,6.95,300.93,849.11,,,5.81,,12.0,,,320.09,6,True,False,False,220/33KV 31.5 MVA PTR -I-VE MAKE,PTR31.5MVA,VIJAYAELECTRICALS,90010A03,2008.0,2009-05-20,220,31.5,24000.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,16.859685147159478,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10037265,2024-02-20,,,,,0.67,4.46,216.24,2247.71,,,,,12.1,,,221.37,4,False,False,False,220/33KV 31.5 MVA PTR -I-VE MAKE,PTR31.5MVA,VIJAYAELECTRICALS,90010A03,2008.0,2009-05-20,220,31.5,24000.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,16.859685147159478,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10037265,2024-09-13,,,,,0.02,2.78,103.04,275.56,,,6.52,,23.2,,,112.36,5,True,False,False,220/33KV 31.5 MVA PTR -I-VE MAKE,PTR31.5MVA,VIJAYAELECTRICALS,90010A03,2008.0,2009-05-20,220,31.5,24000.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,16.859685147159478,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,,80.76923076923076,Excellent,False,,,,
10037265,2025-04-08,,,,4.21,1.52,9.51,408.89,2210.0,,,9.96,,11.0,,,434.09,6,True,False,False,220/33KV 31.5 MVA PTR -I-VE MAKE,PTR31.5MVA,VIJAYAELECTRICALS,90010A03,2008.0,2009-05-20,220,31.5,24000.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,16.859685147159478,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,,,85.20710059171597,Good,True,,,,
10037265,2025-10-21,,,,2.22,0.35,6.73,369.69,1272.78,,,7.96,,14.3,,,386.95,6,True,False,False,220/33KV 31.5 MVA PTR -I-VE MAKE,PTR31.5MVA,VIJAYAELECTRICALS,90010A03,2008.0,2009-05-20,220,31.5,24000.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,16.859685147159478,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,,,85.20710059171597,Good,True,,,,
10037295,2021-07-09,,,,4.94,0.06,3.67,362.36,3095.11,,,5.31,,7.6,4430.0,0.000292,376.34,6,True,False,False,220/33KV 31.5 MVA PTR -II-VE MAKE,PTR31.5MVA,VIJAY ELECTRICALS,90010A01,2008.0,2008-12-11,220,31.5,24000.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,17.297741273100616,31.5,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,,100.0,,100.0,97.43589743589742,Good,True,,,,
10037295,2022-01-22,,,,4.91,,3.5,338.78,2335.13,,,4.87,,7.0,4340.0,0.000318,352.06,5,True,False,False,220/33KV 31.5 MVA PTR -II-VE MAKE,PTR31.5MVA,VIJAY ELECTRICALS,90010A01,2008.0,2008-12-11,220,31.5,24000.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,17.297741273100616,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10037295,2022-08-01,,,,8.3,,4.94,527.16,2896.94,,,5.92,,11.1,2330.0,0.000719,546.32,5,True,False,False,220/33KV 31.5 MVA PTR -II-VE MAKE,PTR31.5MVA,VIJAY ELECTRICALS,90010A01,2008.0,2008-12-11,220,31.5,24000.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,17.297741273100616,31.5,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,75.0,,100.0,85.33333333333333,Good,True,,,,
10037295,2023-02-10,,,,7.01,2.19,5.58,227.98,762.62,,,6.21,,5.1,2700.0,0.000355,248.97,6,True,False,False,220/33KV 31.5 MVA PTR -II-VE MAKE,PTR31.5MVA,VIJAY ELECTRICALS,90010A01,2008.0,2008-12-11,220,31.5,24000.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,17.297741273100616,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10037295,2023-07-21,,,,7.34,2.2,5.77,217.29,658.19,,,7.43,,10.6,,,240.03,6,True,False,False,220/33KV 31.5 MVA PTR -II-VE MAKE,PTR31.5MVA,VIJAY ELECTRICALS,90010A01,2008.0,2008-12-11,220,31.5,24000.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,17.297741273100616,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10037295,2024-02-20,,,,0.78,0.53,3.42,168.33,1762.58,,,,,6.4,,,173.06,5,True,False,False,220/33KV 31.5 MVA PTR -II-VE MAKE,PTR31.5MVA,VIJAY ELECTRICALS,90010A01,2008.0,2008-12-11,220,31.5,24000.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,17.297741273100616,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10037295,2024-09-13,,,,1.02,,2.49,89.68,249.82,,,7.19,,12.8,,,100.38,5,True,False,False,220/33KV 31.5 MVA PTR -II-VE MAKE,PTR31.5MVA,VIJAY ELECTRICALS,90010A01,2008.0,2008-12-11,220,31.5,24000.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,17.297741273100616,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10037295,2025-04-08,,,,8.99,0.68,7.19,296.73,1751.35,,,12.26,,6.4,,,325.85,6,True,False,False,220/33KV 31.5 MVA PTR -II-VE MAKE,PTR31.5MVA,VIJAY ELECTRICALS,90010A01,2008.0,2008-12-11,220,31.5,24000.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,17.297741273100616,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10037295,2025-10-21,,,,5.15,0.15,5.56,288.75,1065.33,,,8.9,,12.1,,,308.51,6,True,False,False,220/33KV 31.5 MVA PTR -II-VE MAKE,PTR31.5MVA,VIJAY ELECTRICALS,90010A01,2008.0,2008-12-11,220,31.5,24000.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,17.297741273100616,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10037400,2022-05-16,,,,,,,,,,,,,11.4,,,,0,False,False,False,250 KVA STATION TRANSFORMER,STR,PETE,10945,2015.0,2018-09-27,132,0.1,0.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,7.5044490075290895,0.1,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10037400,2024-03-30,,,,,,,,,,,,,14.3,,,,0,False,False,False,250 KVA STATION TRANSFORMER,STR,PETE,10945,2015.0,2018-09-27,132,0.1,0.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,7.5044490075290895,0.1,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10037400,2025-04-25,,,,,,,,,,,,,15.5,,,,0,False,False,False,250 KVA STATION TRANSFORMER,STR,PETE,10945,2015.0,2018-09-27,132,0.1,0.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,7.5044490075290895,0.1,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10037402,2022-05-16,,,,,,,,,,,,,37.1,,,,0,False,False,False,100KVA 33KV/433V STATION,STR,PETE,9274,2013.0,2013-09-25,132,0.1,0.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,12.509240246406572,0.1,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10037402,2025-04-25,,,,,,,,,,,,,50.6,,,,0,False,False,False,100KVA 33KV/433V STATION,STR,PETE,9274,2013.0,2013-09-25,132,0.1,0.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,12.509240246406572,0.1,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10037426,2021-01-07,,84.8,,,,3.349,277.08,1479.9,,,5.653,29.56,2.8,189.74,,,4,False,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,TOSHIBA,90183A02,2015.0,2015-12-15,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,10.288843258042437,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,100.0,,,100.0,Excellent,False,,,,
10037426,2021-02-10,0.09,77.5,,,,5.476,275.2,1634.14,,,3.016,30.12,3.8,61.75,,,4,False,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,TOSHIBA,90183A02,2015.0,2015-12-15,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,10.288843258042437,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,100.0,100.0,75.0,,94.44444444444444,Excellent,False,,,,
10037426,2021-07-26,,,,,,6.08,368.76,2415.12,,,51.22,,4.1,862.21,0.000487,,4,False,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,TOSHIBA,90183A02,2015.0,2015-12-15,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,10.288843258042437,50.0,T1,4,1.0,1,1,,,,,T1,8.196428571428571,0.85,81.96428571428571,,100.0,,100.0,87.97619047619048,Good,True,,,,
10037426,2021-09-22,,,,,,,,,,,,,18.1,,,,0,False,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,TOSHIBA,90183A02,2015.0,2015-12-15,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,10.288843258042437,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10037426,2022-01-19,,,,,,11.14,705.57,3509.11,,,60.64,,3.3,1060.0,0.00041,,4,False,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,TOSHIBA,90183A02,2015.0,2015-12-15,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,10.288843258042437,50.0,T1,4,1.0,1,1,,,,,T1,8.928571428571429,1.0,89.28571428571429,,100.0,,100.0,92.85714285714285,Good,True,,,,
10037426,2022-07-25,,,,,,8.89,533.01,2397.85,,,8.19,,4.6,372.39,0.000634,,4,False,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,TOSHIBA,90183A02,2015.0,2015-12-15,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,10.288843258042437,50.0,T1,4,1.0,1,1,,,,,T1,8.196428571428571,0.85,81.96428571428571,,100.0,,100.0,87.97619047619048,Good,True,,,,
10037426,2023-01-27,,,,,,19.53,1126.092,4137.174,,,7.9,,4.9,632.54,0.000954,,4,False,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,TOSHIBA,90183A02,2015.0,2015-12-15,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,10.288843258042437,50.0,T1,4,1.0,1,1,,,,,T1,7.714285714285714,0.9,77.14285714285715,,100.0,,100.0,84.76190476190477,Good,True,,,,
10037426,2023-03-18,,,,,,10.600000000000001,507.561,2905.6589999999997,,,,,9.850000000000001,133.06,0.0020085,,3,False,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,TOSHIBA,90183A02,2015.0,2015-12-15,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,10.288843258042437,50.0,T1,4,1.0,1,1,,,,,T1,7.6499999999999995,0.85,76.49999999999999,,100.0,,100.0,84.33333333333333,Good,True,,,,
10037426,2024-03-05,,,,1.46,,12.27,909.34,7140.94,,,,,4.1,480.9,0.001887,,4,False,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,TOSHIBA,90183A02,2015.0,2015-12-15,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,10.288843258042437,50.0,T1,4,1.0,1,1,,,,,T1,7.875,0.9,78.75,,100.0,,100.0,85.83333333333333,Good,True,,,,
10037426,2024-03-30,,,,,,12.92,1062.43,5261.51,,,6.29,,4.2,609.42,0.000974,,4,False,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,TOSHIBA,90183A02,2015.0,2015-12-15,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,10.288843258042437,50.0,T1,4,1.0,1,1,,,,,T1,7.714285714285714,0.9,77.14285714285715,,100.0,,100.0,84.76190476190477,Good,True,,,,
10037426,2024-05-21,0.03,,,,2.2,14.7,1256.1,1703.2,,,25.5,,3.1,1010.0,0.000533,,5,True,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,TOSHIBA,90183A02,2015.0,2015-12-15,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,10.288843258042437,50.0,T1,4,1.0,1,1,,,,,T1,7.8625,0.85,78.625,,100.0,100.0,100.0,87.42647058823529,Good,True,,,,
10037426,2024-06-04,,,,,,11.6,943.1,1024.7,,,11.2,,4.4,1170.0,0.000425,,4,False,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,TOSHIBA,90183A02,2015.0,2015-12-15,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,10.288843258042437,50.0,T1,4,1.0,1,1,,,,,T1,7.42857142857143,0.8,74.2857142857143,,100.0,,100.0,82.85714285714288,Good,True,,,,
10037426,2024-08-26,,,,,,10.5,782.6,1677.0,,,10.7,,,,,,4,False,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,TOSHIBA,90183A02,2015.0,2015-12-15,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,10.288843258042437,50.0,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,,,,83.57142857142857,Good,True,,,,
10037426,2024-11-28,,,,,,6.8,372.2,1804.0,,,3.3,,3.6,983.63,0.0004,,4,False,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,TOSHIBA,90183A02,2015.0,2015-12-15,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,10.288843258042437,50.0,T1,4,1.0,1,1,,,,,T1,9.160714285714285,0.95,91.60714285714285,,100.0,,100.0,94.40476190476188,Good,True,,,,
10037426,2025-05-31,,,,,,,326.0,1480.0,,,,,3.7,562.83,0.001977,,2,False,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,TOSHIBA,90183A02,2015.0,2015-12-15,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,10.288843258042437,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10037426,2025-12-04,,,,,,6.7,408.3,2071.1,,,4.2,,4.0,934.53,0.000645,,4,False,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,TOSHIBA,90183A02,2015.0,2015-12-15,132,50,18500.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,10.288843258042437,50.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,100.0,91.19047619047619,Good,True,,,,
10037471,2021-01-07,,76.2,,8.65,,9.25,1149.8,5762.8,,,,36.02,6.6,1380.0,,,4,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9109/2,2005.0,2005-12-28,220,100,46621.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,20.251882272416154,100.0,T1,4,1.0,1,1,,,,,T1,8.4375,1.0,84.375,100.0,100.0,,,90.234375,Good,True,,,,
10037471,2021-07-26,,,,4.295,,3.293,309.63,3340.11,,,28.57,,5.8,736.49,0.000851,,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9109/2,2005.0,2005-12-28,220,100,46621.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,20.251882272416154,100.0,T1,4,1.0,1,1,,,,,T1,8.775,0.9,87.75,,100.0,,100.0,91.83333333333333,Good,True,,,,
10037471,2022-01-19,,,,4.15,,5.41,591.63,4317.91,,,53.6,,4.3,809.87,0.000637,,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9109/2,2005.0,2005-12-28,220,100,46621.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,20.251882272416154,100.0,T1,4,1.0,1,1,,,,,T1,7.6499999999999995,0.85,76.49999999999999,,100.0,,100.0,84.33333333333333,Good,True,,,,
10037471,2022-07-25,,,,3.0,,3.7,390.1,2551.24,,,74.51,,4.9,341.61,0.001139,,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9109/2,2005.0,2005-12-28,220,100,46621.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,20.251882272416154,100.0,T1,4,1.0,1,1,,,,,T1,8.075,0.85,80.74999999999999,,100.0,,100.0,87.16666666666667,Good,True,,,,
10037471,2023-01-11,,,,3.68425,,,324.67817,3869.37317,,,,,5.6,234.65,0.001146,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9109/2,2005.0,2005-12-28,220,100,46621.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,20.251882272416154,100.0,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,100.0,,100.0,90.33333333333333,Good,True,,,,
10037471,2023-07-20,,,,6.64,,11.03,1023.22,6942.79,,,4.37,,6.7,839.83,0.002072,,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9109/2,2005.0,2005-12-28,220,100,46621.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,20.251882272416154,100.0,T1,4,1.0,1,1,,,,,T1,8.1,0.9,81.0,,100.0,,100.0,87.33333333333333,Good,True,,,,
10037471,2024-03-05,,,,10.9,,5.98,817.42,10062.7,,,,,6.3,615.16,0.002171,,4,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9109/2,2005.0,2005-12-28,220,100,46621.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,20.251882272416154,100.0,T1,4,1.0,1,1,,,,,T1,7.59375,0.9,75.9375,,100.0,,100.0,83.95833333333333,Good,True,,,,
10037471,2024-11-22,,,,8.8,,4.3,441.4,3318.1,,,3.9,,5.7,664.59,0.000705,,5,True,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9109/2,2005.0,2005-12-28,220,100,46621.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,20.251882272416154,100.0,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,100.0,,100.0,90.33333333333333,Good,True,,,,
10037471,2025-05-06,,,,,,,,1875.6,,,,,9.6,1100.0,0.000746,,1,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9109/2,2005.0,2005-12-28,220,100,46621.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,20.251882272416154,100.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10037471,2025-06-10,,,,,,,,,,,,,5.9,,,,0,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9109/2,2005.0,2005-12-28,220,100,46621.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,20.251882272416154,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10037471,2025-11-18,,,,,,,363.1,2783.9,,,,,4.8,1150.0,0.000941,,2,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,CROMPTON GREAVES LTD(CGL),BH9109/2,2005.0,2005-12-28,220,100,46621.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,20.251882272416154,100.0,T1,4,1.0,1,1,,,,,T1,7.5,1.0,75.0,,100.0,,100.0,83.33333333333333,Good,True,,,,
10037651,2021-04-22,,,,,,,,,,,,,13.7,,,,0,False,False,False,100KVA 33KV/433V STATION,STR,PETE,6636,2010.0,2010-10-11,132,0.1,300.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,15.46611909650924,0.1,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10037672,2021-06-30,,,,4.89,6.56,1.7367,108.856,3466.85,,,9.292,,13.4,84.86,0.003654,,6,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,APEX,T1109/01,2000.0,2023-01-12,132,50,20800.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.2114989733059547,50.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,75.0,,100.0,93.71794871794872,Good,True,,,,
10037672,2021-12-01,,,9.141,9.57,6.49,2.78,93.07,3155.87,,,,,16.15,88.35,0.004076,,6,True,False,True,"132/33KV, 50MVA PTR-I",PTR 50MVA,APEX,T1109/01,2000.0,2023-01-12,132,50,20800.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.2114989733059547,50.0,D2,3,0.75,2,1,D2,,,,T1,7.8671875,0.95,78.671875,,75.0,,100.0,80.78125,Poor,True,,,,
10037672,2021-12-14,,,12.92,12.973,7.98,6.04,266.14,4583.38,,,16.35,,,,,,7,True,True,True,"132/33KV, 50MVA PTR-I",PTR 50MVA,APEX,T1109/01,2000.0,2023-01-12,132,50,20800.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.2114989733059547,50.0,D2,3,0.429,3,1,D2,Normal,,,T1,5.833333333333333,0.7,58.33333333333333,,,,,58.33333333333333,Fair,False,,,,
10037672,2021-12-20,,,9.817,11.873,8.019,3.867,143.12,4242.98,,,79.12883,,,,,,7,True,True,True,"132/33KV, 50MVA PTR-I",PTR 50MVA,APEX,T1109/01,2000.0,2023-01-12,132,50,20800.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.2114989733059547,50.0,D2,3,0.857,3,2,D2,D2,,,T1,5.833333333333333,0.7,58.33333333333333,,,,,58.33333333333333,Poor,True,,,,
10037672,2021-12-21,,,10.51,12.23,8.201,4.13,150.25,4443.71,,,72.35,,,,,,7,True,True,True,"132/33KV, 50MVA PTR-I",PTR 50MVA,APEX,T1109/01,2000.0,2023-01-12,132,50,20800.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.2114989733059547,50.0,D2,3,0.857,3,2,D2,D2,,,T1,5.416666666666667,0.65,54.16666666666667,,,,,54.16666666666667,Poor,True,,,,
10037672,2021-12-22,,,9.845,11.318,7.45,3.8,139.49,4089.61,,,70.06,,,,,,7,True,True,True,"132/33KV, 50MVA PTR-I",PTR 50MVA,APEX,T1109/01,2000.0,2023-01-12,132,50,20800.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.2114989733059547,50.0,D2,3,0.857,3,2,D2,D2,,,T1,5.416666666666667,0.65,54.16666666666667,,,,,54.16666666666667,Poor,True,,,,
10037672,2021-12-23,,,9.85,11.42,7.72,3.65,132.48,4161.63,,,65.73,,,,,,7,True,True,True,"132/33KV, 50MVA PTR-I",PTR 50MVA,APEX,T1109/01,2000.0,2023-01-12,132,50,20800.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.2114989733059547,50.0,D2,3,0.857,3,2,D2,D2,,,T1,5.833333333333333,0.7,58.33333333333333,,,,,58.33333333333333,Poor,True,,,,
10037672,2022-06-23,,,5.5,7.61,5.41,2.19,98.34,2584.86,,,70.47,,22.9,67.0,0.004599,,7,True,True,True,"132/33KV, 50MVA PTR-I",PTR 50MVA,APEX,T1109/01,2000.0,2023-01-12,132,50,20800.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.2114989733059547,50.0,D2,3,0.857,3,2,D2,D2,,,T1,8.25,0.9,82.5,,50.0,,100.0,78.33333333333333,Poor,True,,,,
10037672,2022-12-27,,,,,,,,72.7903,,,,,9.7,50.56,0.007,,1,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,APEX,T1109/01,2000.0,2023-01-12,132,50,20800.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.2114989733059547,50.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10037672,2022-12-29,,,,,,,,,,,,,6.6,,,,0,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,APEX,T1109/01,2000.0,2023-01-12,132,50,20800.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.2114989733059547,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10037672,2023-01-19,,,,,,,13.1011,365.47,,,,,12.6,104.42,0.003393,,2,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,APEX,T1109/01,2000.0,2023-01-12,132,50,20800.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.2114989733059547,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10037672,2023-11-01,,,,,,,185.37,2869.0,,,5.36,,17.4,82.28,0.004152,,3,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,APEX,T1109/01,2000.0,2023-01-12,132,50,20800.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.2114989733059547,50.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,75.0,,100.0,84.58333333333333,Good,True,,,,
10037672,2023-11-17,,,,,,,182.27,2728.27,,,5.35,,13.6,90.78,0.004105,,3,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,APEX,T1109/01,2000.0,2023-01-12,132,50,20800.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.2114989733059547,50.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,75.0,,100.0,84.58333333333333,Good,True,,,,
10037672,2024-05-27,,,,1.1,,2.2,146.4,891.3,,,14.7,,15.4,125.17,0.003238,,5,True,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,APEX,T1109/01,2000.0,2023-01-12,132,50,20800.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.2114989733059547,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10037672,2024-12-03,,,,5.8,,,164.5,2470.1,,,3.1,,15.8,138.22,0.002614,,4,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,APEX,T1109/01,2000.0,2023-01-12,132,50,20800.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.2114989733059547,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10037672,2025-10-06,0.1339,,,,,,87.3,1482.8,,,3.7,28.9,12.7,126.56,0.002863,,3,False,False,False,"132/33KV, 50MVA PTR-I",PTR 50MVA,APEX,T1109/01,2000.0,2023-01-12,132,50,20800.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.2114989733059547,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,50.0,100.0,83.82352941176471,Excellent,False,,,,
10037673,2021-06-30,,,,15.619,11.746,2.361,38.092,1091.328,,,130.135,,4.9,517.28,0.000757,,6,True,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,ANDREW,13093,2004.0,2004-06-16,132,50,21955.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,21.78507871321013,50.0,PD,1,1.0,1,1,,,,,PD,9.615384615384615,1.0,96.15384615384615,,100.0,,100.0,97.43589743589742,Good,True,,,,
10037673,2021-08-25,,,,,,,,,,,,,37.7,,,,0,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,ANDREW,13093,2004.0,2004-06-16,132,50,21955.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,21.78507871321013,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10037673,2021-12-01,,,,115.76,25.4,21.37,42.726,1361.8,,,90.88,,5.5,935.71,0.000868,,6,True,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,ANDREW,13093,2004.0,2004-06-16,132,50,21955.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,21.78507871321013,50.0,T3,6,1.0,1,1,,,,,T3,9.423076923076923,1.0,94.23076923076923,,100.0,,100.0,96.15384615384615,Poor,True,,,,
10037673,2022-03-16,,,,,,,,,,,,,43.5,,,,0,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,ANDREW,13093,2004.0,2004-06-16,132,50,21955.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,21.78507871321013,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10037673,2022-06-23,,,,90.65,18.6,11.74,35.33,981.56,,,131.31,,6.4,281.9,0.001649,,6,True,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,ANDREW,13093,2004.0,2004-06-16,132,50,21955.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,21.78507871321013,50.0,PD,1,1.0,1,1,,,,,PD,9.038461538461538,1.0,90.38461538461539,,100.0,,100.0,93.58974358974359,Good,True,,,,
10037673,2022-12-29,,,,137.9317,26.01867,23.51298,79.99272,1524.81163,,,7.46297,,6.8,449.09,0.000813,,6,True,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,ANDREW,13093,2004.0,2004-06-16,132,50,21955.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,21.78507871321013,50.0,T3,6,1.0,1,1,,,,,T3,7.538461538461539,0.8,75.3846153846154,,100.0,,100.0,83.5897435897436,Poor,True,,,,
10037673,2023-05-11,,,,85.983,20.194,10.317,54.412,1302.946,,,,,6.9,509.1,0.000768,,5,True,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,ANDREW,13093,2004.0,2004-06-16,132,50,21955.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,21.78507871321013,50.0,T3,6,1.0,1,1,,,,,T3,7.454545454545455,0.8,74.54545454545455,,100.0,,100.0,83.03030303030303,Poor,True,,,,
10037673,2023-08-08,,,,,,,,,,,,,31.7,,,,0,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,ANDREW,13093,2004.0,2004-06-16,132,50,21955.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,21.78507871321013,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10037673,2023-09-01,,,,,,,,,,,,,29.5,,,,0,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,ANDREW,13093,2004.0,2004-06-16,132,50,21955.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,21.78507871321013,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10037673,2024-02-06,,,,94.97,20.12,13.31,76.43,1644.78,,,4.09,,6.3,611.67,0.000623,,6,True,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,ANDREW,13093,2004.0,2004-06-16,132,50,21955.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,21.78507871321013,50.0,T3,6,1.0,1,1,,,,,T3,9.423076923076923,1.0,94.23076923076923,,100.0,,100.0,96.15384615384615,Poor,True,,,,
10037673,2024-04-29,,,,28.1,4.32,6.22,76.57,751.79,,,20.38,,6.6,,,,6,True,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,ANDREW,13093,2004.0,2004-06-16,132,50,21955.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,21.78507871321013,50.0,Normal,0,1.0,1,0,,,,,T1,7.5,0.75,75.0,,100.0,,,80.76923076923076,Excellent,False,,,,
10037673,2024-08-13,,,,31.2,4.8,8.6,125.8,957.6,,,13.0,,22.650000000000002,908.03,0.000919,,6,True,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,ANDREW,13093,2004.0,2004-06-16,132,50,21955.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,21.78507871321013,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10037673,2025-02-24,,,,22.5,5.4,,27.8,563.3,,,,,4.8,401.83,0.000931,,4,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,ANDREW,13093,2004.0,2004-06-16,132,50,21955.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,21.78507871321013,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10037673,2025-10-16,,,,6.0,,,4.3,391.7,,,,,22.0,670.6,0.000837,,3,False,False,False,"132/33KV, 50MVA PTR-II",PTR 50MVA,ANDREW,13093,2004.0,2004-06-16,132,50,21955.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,21.78507871321013,50.0,Normal,0,1.0,1,0,,,,,T3,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10037924,2021-12-30,,,,4.6,,1.4,68.52,1846.48,,,,,21.7,82.24,0.004887,74.5,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1292/11472,1993.0,2006-12-16,132,10/16,9200.0,SS-132KV-ICPM,ICHAPURAM-132/33KV-SUBSTATION,19.28542094455852,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10037924,2022-09-20,,,,3.33,,,101.65,2867.98,,,,,29.1,84.4,0.005024,105.0,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1292/11472,1993.0,2006-12-16,132,10/16,9200.0,SS-132KV-ICPM,ICHAPURAM-132/33KV-SUBSTATION,19.28542094455852,10.0,T1,4,1.0,1,1,,,,,T1,9.025,0.95,90.25000000000001,,50.0,,100.0,83.50000000000001,Good,True,,,,
10037924,2023-03-30,,,,4.08,1.75,,46.06,504.17,,,,,28.4,76.81,0.004992,51.9,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1292/11472,1993.0,2006-12-16,132,10/16,9200.0,SS-132KV-ICPM,ICHAPURAM-132/33KV-SUBSTATION,19.28542094455852,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10037924,2023-11-17,,,,0.11,0.53,,50.62,1405.37,,,,,33.9,82.37,0.004587,51.3,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1292/11472,1993.0,2006-12-16,132,10/16,9200.0,SS-132KV-ICPM,ICHAPURAM-132/33KV-SUBSTATION,19.28542094455852,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10037924,2023-12-01,,,,,,,,,,,,,23.9,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1292/11472,1993.0,2006-12-16,132,10/16,9200.0,SS-132KV-ICPM,ICHAPURAM-132/33KV-SUBSTATION,19.28542094455852,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10037924,2024-01-04,,,,,,,,,,,,,26.4,85.59,0.004454,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1292/11472,1993.0,2006-12-16,132,10/16,9200.0,SS-132KV-ICPM,ICHAPURAM-132/33KV-SUBSTATION,19.28542094455852,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10037924,2024-08-14,,,,,,1.05,36.6,169.69,,,5.27,,35.6,74.49,0.007203,42.92,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1292/11472,1993.0,2006-12-16,132,10/16,9200.0,SS-132KV-ICPM,ICHAPURAM-132/33KV-SUBSTATION,19.28542094455852,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10037924,2024-09-05,,,,,,,,,,,,,44.2,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1292/11472,1993.0,2006-12-16,132,10/16,9200.0,SS-132KV-ICPM,ICHAPURAM-132/33KV-SUBSTATION,19.28542094455852,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10037924,2024-10-04,,,,,,,,,,,,,39.7,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1292/11472,1993.0,2006-12-16,132,10/16,9200.0,SS-132KV-ICPM,ICHAPURAM-132/33KV-SUBSTATION,19.28542094455852,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10037924,2024-10-19,,,,,,,57.4,1594.8,,,2.7,,38.6,80.9,0.005928,,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1292/11472,1993.0,2006-12-16,132,10/16,9200.0,SS-132KV-ICPM,ICHAPURAM-132/33KV-SUBSTATION,19.28542094455852,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10037924,2024-10-27,,,,,,,,,0.0,69.78,,,34.0,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1292/11472,1993.0,2006-12-16,132,10/16,9200.0,SS-132KV-ICPM,ICHAPURAM-132/33KV-SUBSTATION,19.28542094455852,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10037924,2025-01-23,,,,,,,,,,,,,11.3,99.43,0.00463,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1292/11472,1993.0,2006-12-16,132,10/16,9200.0,SS-132KV-ICPM,ICHAPURAM-132/33KV-SUBSTATION,19.28542094455852,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10037924,2025-07-21,,,,0.45,,,60.13,781.29,,,9.06,,27.5,98.36,0.004173,69.64,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1292/11472,1993.0,2006-12-16,132,10/16,9200.0,SS-132KV-ICPM,ICHAPURAM-132/33KV-SUBSTATION,19.28542094455852,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10037924,2026-01-27,,,,0.51,,,27.2,872.92,,,,,11.1,2260.0,0.000374,27.71,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,1292/11472,1993.0,2006-12-16,132,10/16,9200.0,SS-132KV-ICPM,ICHAPURAM-132/33KV-SUBSTATION,19.28542094455852,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10037958,2021-12-30,,,,0.36,,0.63,46.81,1228.67,,,,,13.0,1470.0,0.001152,47.8,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,T-526E&F/32549,1981.0,2009-03-06,132,10/16,11110.0,SS-132KV-ICPM,ICHAPURAM-132/33KV-SUBSTATION,17.065023956194388,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10037958,2022-09-20,,,,3.21,,,115.77,2352.07,,,,,16.1,1530.0,0.001075,119.0,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,T-526E&F/32549,1981.0,2009-03-06,132,10/16,11110.0,SS-132KV-ICPM,ICHAPURAM-132/33KV-SUBSTATION,17.065023956194388,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10037958,2023-03-30,,,,1.97,,,52.19,390.91,,,,,17.9,618.47,0.00185,54.2,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,T-526E&F/32549,1981.0,2009-03-06,132,10/16,11110.0,SS-132KV-ICPM,ICHAPURAM-132/33KV-SUBSTATION,17.065023956194388,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10037958,2023-11-17,,,,,,,49.37,1032.6,,,,,18.2,1070.0,0.001019,49.4,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,T-526E&F/32549,1981.0,2009-03-06,132,10/16,11110.0,SS-132KV-ICPM,ICHAPURAM-132/33KV-SUBSTATION,17.065023956194388,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10037958,2024-08-14,,,,,,,42.07,198.49,,,5.89,,17.1,,,47.96,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,T-526E&F/32549,1981.0,2009-03-06,132,10/16,11110.0,SS-132KV-ICPM,ICHAPURAM-132/33KV-SUBSTATION,17.065023956194388,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10037958,2025-07-21,,,,1.39,,,91.36,1293.65,,,7.07,,17.2,1360.0,0.0008,99.82,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,T-526E&F/32549,1981.0,2009-03-06,132,10/16,11110.0,SS-132KV-ICPM,ICHAPURAM-132/33KV-SUBSTATION,17.065023956194388,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10037958,2026-01-27,,,,0.79,,,23.92,851.6,,,,,21.5,112.88,0.003495,24.71,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,APEX,T-526E&F/32549,1981.0,2009-03-06,132,10/16,11110.0,SS-132KV-ICPM,ICHAPURAM-132/33KV-SUBSTATION,17.065023956194388,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10038026,2021-03-17,,,,,,,52.9,1680.96,,,57.461,,33.7,2.33,0.089413,,3,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36092,2004.0,2016-11-26,132,10/16,9200.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10038026,2021-04-07,,,,,,,26.414,1242.00312,,,,,42.4,1.84,0.113905,,2,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36092,2004.0,2016-11-26,132,10/16,9200.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,75.0,75.0,Good,False,,,,
10038026,2021-07-29,,,,,,,85.317,1916.89,,,13.17,,51.6,2.07,0.0978,,3,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36092,2004.0,2016-11-26,132,10/16,9200.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10038026,2021-12-13,,,,,,,210.5,2325.45,,,4.39,,18.4,7.57,0.03185,,3,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36092,2004.0,2016-11-26,132,10/16,9200.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10038026,2021-12-22,,,,,,,,,,,,,67.0,,,,0,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36092,2004.0,2016-11-26,132,10/16,9200.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10038026,2022-06-26,,,,2.34,,,108.41,1847.4,,,69.6,,19.4,7.41,0.032362,,4,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36092,2004.0,2016-11-26,132,10/16,9200.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
