Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10038026,2022-12-27,,,,2.36839,,,134.27815,2352.281,,,5.5169,,22.6,6.55,0.035523,,4,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36092,2004.0,2016-11-26,132,10/16,9200.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10038026,2023-08-03,,,,3.06,,,185.12,3074.14,,,7.85,,7.7,6.79,0.033963,,4,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36092,2004.0,2016-11-26,132,10/16,9200.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,100.0,91.19047619047619,Good,True,,,,
10038026,2024-02-07,,,,2.81,,,148.083,2809.069,,,5.627,,19.9,6.83,0.030859,,4,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36092,2004.0,2016-11-26,132,10/16,9200.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,T1,4,1.0,1,1,,,,,T1,9.160714285714285,0.95,91.60714285714285,,75.0,,100.0,89.40476190476188,Good,True,,,,
10038026,2024-08-11,,,,2.4,,,587.8,1815.3,,,20.6,,23.5,5.89,0.038888,,4,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36092,2004.0,2016-11-26,132,10/16,9200.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,50.0,,100.0,79.04761904761905,Good,False,,,,
10038026,2025-02-06,,,,,,,6.8,316.0,,,,,18.9,6.04,0.034445,,2,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36092,2004.0,2016-11-26,132,10/16,9200.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10038026,2025-03-19,,,,,,,,16.6,,,,44.06,3.0,256.92,0.002406,,1,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36092,2004.0,2016-11-26,132,10/16,9200.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10038026,2025-03-23,,,,,,,,25.8,,,,35.56,8.0,111.39,0.004166,,1,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36092,2004.0,2016-11-26,132,10/16,9200.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10038026,2025-08-11,,,,,,,135.6,411.6,,,,,14.0,124.76,0.004099,,2,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36092,2004.0,2016-11-26,132,10/16,9200.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10038026,2026-02-11,,,,,,,15.1,456.1,,,,,8.9,34.7,0.012386,,2,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,INDOTECH TRANSFORMERS LIMITED,36092,2004.0,2016-11-26,132,10/16,9200.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10038040,2021-03-17,,,,,,,72.277,1808.916,,,60.597,,18.9,8.61,0.02918,,3,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,EMCO,1292/11475,1993.0,2016-11-26,132,10/16,12400.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10038040,2021-08-11,,,,5.56,,,74.06,1788.46,,,59.86,,40.3,2.38,0.09,,4,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,EMCO,1292/11475,1993.0,2016-11-26,132,10/16,12400.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10038040,2021-09-08,,,,2.47,,,165.09,2435.66,,,47.84,,32.6,2.18,,,4,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,EMCO,1292/11475,1993.0,2016-11-26,132,10/16,12400.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,25.0,,,67.3076923076923,Good,False,,,,
10038040,2021-12-13,,,,,,,63.21,2017.96,,,6.71,,30.8,2.27,0.0948,,3,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,EMCO,1292/11475,1993.0,2016-11-26,132,10/16,12400.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,25.0,,100.0,75.0,Good,False,,,,
10038040,2021-12-22,,,,,,,,,,,,,19.3,,,,0,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,EMCO,1292/11475,1993.0,2016-11-26,132,10/16,12400.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10038040,2022-06-26,,,,2.53,,,97.33,2100.9,,,71.55,,28.2,1.98,0.102537,,4,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,EMCO,1292/11475,1993.0,2016-11-26,132,10/16,12400.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,75.0,86.66666666666667,Excellent,False,,,,
10038040,2022-12-27,,,,2.85579,,,143.49086,2969.0707,,,,10.46,39.2,1.74,0.125162,,3,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,EMCO,1292/11475,1993.0,2016-11-26,132,10/16,12400.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,25.0,,75.0,72.00000000000001,Good,False,,,,
10038040,2023-02-06,,,,,,,116.8122,2070.16,,,,11.09,38.3,1.86,0.112168,,2,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,EMCO,1292/11475,1993.0,2016-11-26,132,10/16,12400.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,75.0,75.0,Good,False,,,,
10038040,2023-07-10,,,,,,,,,,,,,7.1,,,,0,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,EMCO,1292/11475,1993.0,2016-11-26,132,10/16,12400.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10038040,2023-08-03,,,,,,,17.18,389.41,,,18.66,,21.5,,,,3,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,EMCO,1292/11475,1993.0,2016-11-26,132,10/16,12400.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,50.0,,,88.46153846153845,Excellent,False,,,,
10038040,2023-09-12,,,,,,,45.95,909.04,,,34.46,,15.9,27.18,0.01001,,3,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,EMCO,1292/11475,1993.0,2016-11-26,132,10/16,12400.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10038040,2024-02-07,,,,,,,36.158,1143.644,,,28.162,,15.6,31.15,0.008954,,3,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,EMCO,1292/11475,1993.0,2016-11-26,132,10/16,12400.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10038040,2024-08-11,,,,2.1,,4.5,169.0,1142.4,,,59.8,,17.5,20.03,0.013558,,5,True,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,EMCO,1292/11475,1993.0,2016-11-26,132,10/16,12400.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10038040,2025-02-06,,,,,,,11.9,425.4,,,7.4,,13.7,22.43,0.012573,,3,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,EMCO,1292/11475,1993.0,2016-11-26,132,10/16,12400.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10038040,2025-08-11,,,,,,,346.2,1106.8,,,,,15.4,29.85,0.010907,,2,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,EMCO,1292/11475,1993.0,2016-11-26,132,10/16,12400.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10038040,2026-02-11,,,,,,,24.1,1152.9,,,16.4,,13.6,20.15,0.017774,,3,False,False,False,132/33KV-10/16MVA-POWER TRANSFORMER,PTR 16MVA,EMCO,1292/11475,1993.0,2016-11-26,132,10/16,12400.0,SS-132KV-INKL,INKOLLU-132/33KV-SUBSTATION,9.338809034907598,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10038376,2022-03-16,,,,,,13.09,870.73,2001.36,,,4.3,,6.8,687.23,0.001837,888.12,4,False,False,False,"132/33KV 80 MVA, PTR-II",PTR 80MVA,VIJAY ELECTRIC,90115B01,2012.0,2012-08-19,132,80,23800.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.609856262833675,80.0,T1,4,1.0,1,1,,,,,T1,9.285714285714286,1.0,92.85714285714286,,100.0,,100.0,95.23809523809524,Good,True,,,,
10038376,2022-09-23,,,,,,11.14,836.48,3095.05,,,5.04,,6.4,918.32,0.002295,852.66,4,False,False,False,"132/33KV 80 MVA, PTR-II",PTR 80MVA,VIJAY ELECTRIC,90115B01,2012.0,2012-08-19,132,80,23800.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.609856262833675,80.0,T1,4,1.0,1,1,,,,,T1,8.482142857142858,0.95,84.82142857142858,,100.0,,100.0,89.8809523809524,Good,True,,,,
10038376,2023-03-23,,,,0.71,2.42,14.21,569.1,835.33,,,6.62,,8.5,366.92,0.001955,593.06,6,True,False,False,"132/33KV 80 MVA, PTR-II",PTR 80MVA,VIJAY ELECTRIC,90115B01,2012.0,2012-08-19,132,80,23800.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.609856262833675,80.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,100.0,92.17948717948718,Good,True,,,,
10038376,2023-10-04,,,,,0.66,10.53,545.46,2132.47,,,6.78,,8.3,,,563.43,5,True,False,False,"132/33KV 80 MVA, PTR-II",PTR 80MVA,VIJAY ELECTRIC,90115B01,2012.0,2012-08-19,132,80,23800.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.609856262833675,80.0,T1,4,1.0,1,1,,,,,T1,9.2625,0.95,92.62499999999999,,100.0,,,94.32692307692307,Good,True,,,,
10038376,2024-04-18,,,,,0.52,8.15,305.13,834.67,,,,,9.8,874.48,0.002515,313.8,4,False,False,False,"132/33KV 80 MVA, PTR-II",PTR 80MVA,VIJAY ELECTRIC,90115B01,2012.0,2012-08-19,132,80,23800.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.609856262833675,80.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10038376,2024-10-22,,,,,,6.2,166.79,192.17,,,7.32,,9.0,,,180.31,4,False,False,False,"132/33KV 80 MVA, PTR-II",PTR 80MVA,VIJAY ELECTRIC,90115B01,2012.0,2012-08-19,132,80,23800.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.609856262833675,80.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10038376,2025-04-30,,,,0.76,0.27,4.88,159.13,793.99,,,6.34,,7.0,,,171.38,6,True,False,False,"132/33KV 80 MVA, PTR-II",PTR 80MVA,VIJAY ELECTRIC,90115B01,2012.0,2012-08-19,132,80,23800.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.609856262833675,80.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10038376,2025-10-17,,,,1.05,0.19,10.81,424.23,884.41,,,8.96,,11.3,1010.0,0.001345,445.24,6,True,False,False,"132/33KV 80 MVA, PTR-II",PTR 80MVA,VIJAY ELECTRIC,90115B01,2012.0,2012-08-19,132,80,23800.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.609856262833675,80.0,T1,4,1.0,1,1,,,,,T1,9.317307692307692,0.95,93.17307692307692,,75.0,,100.0,90.44871794871794,Good,True,,,,
10038393,2022-02-25,,,,8.23,94.58,42.06,154.33,2388.37,,,,,15.2,64.36,0.006319,299.2,5,True,False,False,"220/132KV 100 MVA, PTR-I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/7,1996.0,1997-09-25,220,100,41000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,28.50924024640657,100.0,T1,4,1.0,1,1,,,,,T1,9.318181818181818,1.0,93.18181818181819,,75.0,,100.0,90.45454545454545,Good,True,,,,
10038393,2022-08-23,,,,,62.97,17.22,41.45,1250.21,,,,,16.0,64.62,0.0006976,121.64,4,False,False,False,"220/132KV 100 MVA, PTR-I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/7,1996.0,1997-09-25,220,100,41000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,28.50924024640657,100.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,75.0,,100.0,81.66666666666667,Excellent,False,,,,
10038393,2023-03-23,,,,2.78,75.92,32.77,75.1,731.39,,,,,16.8,38.55,0.009143,186.57,5,True,False,False,"220/132KV 100 MVA, PTR-I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/7,1996.0,1997-09-25,220,100,41000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,28.50924024640657,100.0,T1,4,1.0,1,1,,,,,T1,7.920454545454545,0.85,79.20454545454545,,75.0,,100.0,81.13636363636364,Good,True,,,,
10038393,2023-10-04,,,,,25.34,26.87,74.74,1762.39,,,,,7.8,,,126.95,4,False,False,False,"220/132KV 100 MVA, PTR-I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/7,1996.0,1997-09-25,220,100,41000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,28.50924024640657,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10038393,2024-04-18,,,,,21.55,21.7,48.11,742.04,,,,,11.3,37.95,0.010579,91.36,4,False,False,False,"220/132KV 100 MVA, PTR-I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/7,1996.0,1997-09-25,220,100,41000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,28.50924024640657,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10038393,2024-10-22,,,,0.24,20.97,22.4,33.62,182.2,,,,,8.6,49.07,0.008598,77.23,5,True,False,False,"220/132KV 100 MVA, PTR-I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/7,1996.0,1997-09-25,220,100,41000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,28.50924024640657,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10038393,2025-04-30,,,,0.47,46.14,21.34,34.7,612.09,,,,,11.1,38.11,0.00992,102.65,5,True,False,False,"220/132KV 100 MVA, PTR-I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/7,1996.0,1997-09-25,220,100,41000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,28.50924024640657,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10038393,2025-10-17,,,,1.25,28.32,30.28,42.25,712.29,,,,,13.4,47.02,0.009483,102.1,5,True,False,False,"220/132KV 100 MVA, PTR-I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8462/7,1996.0,1997-09-25,220,100,41000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,28.50924024640657,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10038435,2021-06-17,,,,1.11,1.11,2.08,240.74,1479.97,,,92.42,,15.7,,,337.46,6,True,False,False,420KV SINGLE PHASE CURRENT,CT 400KV,ALSTOM,20010611,2002.0,2010-07-08,400,,800.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,15.72621492128679,,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10038437,2021-06-17,,,,0.93,0.89,1.95,193.31,1605.18,,,85.74,,23.5,,,282.82,6,True,False,False,420KV SINGLE PHASE CURRENT,CT 400KV,ALSTOM,200807152,2002.0,2010-07-08,400,,800.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,15.72621492128679,,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,,88.46153846153845,Excellent,False,,,,
10038438,2021-06-17,,,,0.85,1.08,3.43,120.33,1197.4,,,797.58,,18.8,,,923.27,6,True,False,False,420KV SINGLE PHASE CURRENT,CT 400KV,ALSTOM,200807153,2002.0,2010-07-08,400,,800.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,15.72621492128679,,PD,1,1.0,1,1,,,,,PD,8.846153846153847,1.0,88.46153846153847,,75.0,,,85.35502958579882,Good,True,,,,
10038446,2021-10-18,,,,88.16,91.38,42.87,119.94,1529.67,,,20.68,,15.7,59.81,0.006209,363.03,6,True,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005891,2000.0,2002-05-10,400,63,34500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,T1,4,1.0,1,1,,,,,T1,8.846153846153847,1.0,88.46153846153847,,75.0,,100.0,87.3076923076923,Good,True,,,,
10038446,2022-05-30,,,,103.99,118.38,52.23,123.73,1957.96,,,19.18,,32.5,53.08,0.008758,417.51,6,True,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005891,2000.0,2002-05-10,400,63,34500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,T1,4,1.0,1,1,,,,,T1,7.442307692307692,0.9,74.42307692307692,,25.0,,100.0,67.94871794871794,Good,False,,,,
10038446,2022-06-06,,,,,,,,,,,,,28.7,,,,0,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005891,2000.0,2002-05-10,400,63,34500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10038446,2022-07-29,,,,68.84,86.53,32.56,65.04,966.3,,,10.79,,17.6,56.66,0.008615,263.76,6,True,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005891,2000.0,2002-05-10,400,63,34500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,T1,4,1.0,1,1,,,,,T1,8.846153846153847,1.0,88.46153846153847,,75.0,,100.0,87.3076923076923,Good,True,,,,
10038446,2022-12-20,,,,,,,,,,,,20.25,13.184999999999999,11.96,0.0229365,,0,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005891,2000.0,2002-05-10,400,63,34500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10038446,2022-12-22,,,,,,,,,,,,20.38,24.1,,,,0,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005891,2000.0,2002-05-10,400,63,34500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10038446,2022-12-23,,,,,,,,,0.0,0.0,,23.884999999999998,14.25,25.165,0.019753,,0,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005891,2000.0,2002-05-10,400,63,34500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10038446,2022-12-26,,,,,,,,,,,,25.064999999999998,12.6,26.43,0.018145,,0,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005891,2000.0,2002-05-10,400,63,34500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10038446,2022-12-27,,,,,,,,,,,,20.7,14.3,10.65,0.024981,,0,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005891,2000.0,2002-05-10,400,63,34500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10038446,2022-12-31,,,,0.72,,,9.08,37.775,,,,,17.5,25.275000000000002,0.017191,9.8,3,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005891,2000.0,2002-05-10,400,63,34500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10038446,2023-09-21,,,,,4.76,8.24,26.21,553.42,,,7.92,,13.8,,,47.13,5,True,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005891,2000.0,2002-05-10,400,63,34500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10038446,2024-02-27,,,,,5.75,10.23,40.39,452.62,,,10.56,,23.2,35.76,0.009186,66.93,5,True,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005891,2000.0,2002-05-10,400,63,34500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10038446,2024-03-22,,,,,6.41,11.41,45.71,717.68,,,10.8,,46.0,,,74.33,5,True,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005891,2000.0,2002-05-10,400,63,34500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,,75.0,Good,False,,,,
10038446,2024-05-04,,,,0.53,6.36,12.57,43.38,355.39,,,13.54,,,,,76.38,6,True,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005891,2000.0,2002-05-10,400,63,34500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10038446,2024-11-26,,,,0.62,7.94,19.19,56.9,231.72,,,18.4,,15.4,21.44,0.013768,103.05,6,True,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005891,2000.0,2002-05-10,400,63,34500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10038446,2025-06-16,,,,4.88,19.77,24.19,86.05,1007.56,,,17.25,,32.5,15.23,0.018607,152.14,6,True,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005891,2000.0,2002-05-10,400,63,34500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10038446,2025-11-17,,,,2.37,5.64,15.41,111.16,1777.33,,,13.89,,29.3,12.49,0.022385,148.47,6,True,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005891,2000.0,2002-05-10,400,63,34500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10038456,2021-06-17,,,,1.52,0.56,1.55,188.51,839.27,,,63.31,,10.3,,,255.45,6,True,False,False,420KV SINGLE PHASE CURRENT,CT 400KV,ALSTOM,20011168,2001.0,2013-07-17,400,,800.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.700889801505818,,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10038458,2021-06-17,,,2.41,2.21,0.58,1.46,108.29,706.13,,,22.01,,16.0,,,136.96,7,True,True,True,420KV SINGLE PHASE CURRENT,CT 400KV,ALSTOM,20020336,2001.0,2013-07-17,400,,800.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.700889801505818,,D2,3,0.5,4,2,D2,D1,,D2,T1,9.305555555555555,1.0,93.05555555555556,,75.0,,,88.88888888888889,Excellent,False,,,,
10038459,2021-06-17,,,0.71,1.72,0.63,2.04,231.67,797.72,,,53.81,,8.9,,,290.58,7,True,True,True,420KV SINGLE PHASE CURRENT,CT 400KV,ALSTOM,20020413,2002.0,2013-07-17,400,,800.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.700889801505818,,Normal,0,1.0,3,0,D1,PD,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10038468,2021-04-06,,,,1.52,9.23,6.0,54.89,451.82,,,20.08,,19.8,12.61,0.026434,91.72,6,True,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10038468,2021-04-22,,,,1.56,11.99,7.55,60.54,400.74,,,11.33,,20.9,,,92.97,6,True,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,1,0,,,,,T1,7.5,0.75,75.0,,50.0,,,69.23076923076923,Good,False,,,,
10038468,2021-06-02,,,,2.28,19.29,13.37,113.52,646.11,,,25.04,,20.6,11.47,0.025749,173.5,6,True,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,1,0,,,,,T1,7.5,0.75,75.0,,50.0,,100.0,73.33333333333333,Good,False,,,,
10038468,2021-08-07,,,,1.25,18.38,16.67,153.39,1316.98,,,85.32,,31.2,10.34,0.038707,275.01,6,True,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,25.0,,100.0,75.0,Good,False,,,,
10038468,2021-09-04,,,,1.26,23.04,19.18,144.83,1394.7,,,25.45,,29.5,11.23,0.026372,213.76,6,True,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,1,0,,,,,T1,7.5,0.75,75.0,,50.0,,100.0,73.33333333333333,Good,False,,,,
10038468,2021-09-14,,,,,,,,,0.0,0.0,,,,,,,0,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,0,0,,,,,,,1.0,,,,,,,,False,,,,
10038468,2022-05-30,,,,,4.97,0.23,18.18,399.15,,,,26.83,29.4,8.55,0.038434,23.38,4,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10038468,2022-10-07,,,,,,,,,,,,47.38,9.9,,0.001872,,0,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10038468,2022-10-22,,,,,,,,,,,,39.42,8.3,256.13,0.005882,,0,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10038468,2022-10-26,,,,,,,,,,,,29.15,8.1,,,,0,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10038468,2022-11-11,,,,0.51,,,28.33,222.11,,,,39.1,19.4,,,28.84,3,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10038468,2023-03-13,,,,,,,,,,,,32.11,77.2,964.11,0.007849,,0,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,100.0,55.0,Fair,False,,,,
10038468,2023-03-17,,,,,,,,,,,,,14.8,95.76,0.004556,,0,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10038468,2023-03-21,,,1.65,35.245,80.56,216.505,1017.09,1682.925,,,172.37,,30.7,97.00999999999999,0.0044475,1522.595,7,True,True,True,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,PD,1,0.6,5,2,PD,PD,T1,T1,T1,7.916666666666666,1.0,79.16666666666666,,25.0,,100.0,71.1111111111111,Good,False,,,,
10038468,2023-04-29,,,,,,,,,,,,35.97,52.7,,,,0,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10038468,2023-05-02,,,,,,,,,,,,,32.1,,,,0,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10038468,2023-05-03,,,,,,,,,,,,,52.3,,,,0,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10038468,2023-05-04,,,,,,,,,,,,35.04,33.3,,,,0,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10038468,2023-05-08,,,,,,,,,,,,,29.5,,,,0,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10038468,2023-05-19,,,,,,,,,,,,,33.3,,,,0,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10038468,2023-05-29,,,,,,,,,,,,,43.6,,,,0,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10038468,2023-09-11,,,,,,,,,,,,,51.1,,,,0,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10038468,2023-09-12,,,,,,,,,,,,,11.2,,,,0,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10038468,2023-09-21,,,,,,,,,,,,,10.7,,,,0,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10038468,2024-05-04,,,,,,,42.28,543.9200000000001,,,11.16,,,,,47.86,3,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10038468,2024-05-08,,,,,,,,,,,,,23.150000000000002,186.07500000000002,0.0030925,,0,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10038468,2024-05-23,,,,,,,,,,,,,19.6,,,,0,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10038468,2024-11-26,,,,,,1.52,73.04,261.9,,,5.81,,13.9,155.54,0.00403,80.37,4,False,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10038468,2025-06-16,,,,5.23,0.23,5.61,241.55,1685.61,,,10.82,,12.7,164.09,0.003791,263.44,6,True,False,False,400KV LINE REACTOR 63 MVAR,REACTOR,BHEL,6005892,2000.0,2002-05-10,400,63,34.5,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.887748117727583,63.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10038551,2021-10-18,,,,0.06,,9.66,259.48,4436.82,,,,,13.2,1270.0,0.000965,269.2,4,False,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,CROMPTON GREAVES LTD(CGL),T10380/03,2014.0,2016-03-03,400,63,36500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,10.072553045859001,63.0,T1,4,1.0,1,1,,,,,T1,9.375,1.0,93.75,,75.0,,100.0,90.83333333333333,Good,True,,,,
10038551,2022-05-20,,,,,,8.68,232.12,4013.25,,,,,17.0,1270.0,0.001662,240.8,3,False,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,CROMPTON GREAVES LTD(CGL),T10380/03,2014.0,2016-03-03,400,63,36500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,10.072553045859001,63.0,T1,4,1.0,1,1,,,,,T1,8.549999999999999,0.95,85.49999999999999,,75.0,,100.0,85.33333333333333,Good,True,,,,
10038551,2022-12-17,,,,1.57,2.68,13.28,208.45,1696.82,,,,,13.7,1090.0,0.001117,225.98,5,True,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,CROMPTON GREAVES LTD(CGL),T10380/03,2014.0,2016-03-03,400,63,36500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,10.072553045859001,63.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10038551,2023-03-09,,,,1.46,2.79,13.13,171.24,984.66,,,,,13.8,1320.0,0.000967,188.62,5,True,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,CROMPTON GREAVES LTD(CGL),T10380/03,2014.0,2016-03-03,400,63,36500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,10.072553045859001,63.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10038551,2023-08-04,,,0.5,,1.03,14.26,248.42,2730.95,,,,,10.8,,,264.21,5,True,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,CROMPTON GREAVES LTD(CGL),T10380/03,2014.0,2016-03-03,400,63,36500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,10.072553045859001,63.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,,,85.20710059171597,Good,True,,,,
10038551,2023-10-30,,,,,0.78,9.37,173.41,4595.75,,,,,,,,183.56,4,False,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,CROMPTON GREAVES LTD(CGL),T10380/03,2014.0,2016-03-03,400,63,36500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,10.072553045859001,63.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,,,,84.375,Good,True,,,,
10038551,2024-05-04,,,,,0.28,10.92,175.49,1787.01,,,,,,,,186.69,4,False,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,CROMPTON GREAVES LTD(CGL),T10380/03,2014.0,2016-03-03,400,63,36500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,10.072553045859001,63.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10038551,2024-11-26,,,,,0.29,11.32,134.69,655.57,,,6.48,,13.8,354.93,0.002245,152.78,5,True,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,CROMPTON GREAVES LTD(CGL),T10380/03,2014.0,2016-03-03,400,63,36500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,10.072553045859001,63.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10038551,2025-04-24,,,,1.45,1.69,21.21,290.43,3074.76,,,7.05,,23.7,1590.0,0.000544,321.83,6,True,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,CROMPTON GREAVES LTD(CGL),T10380/03,2014.0,2016-03-03,400,63,36500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,10.072553045859001,63.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,50.0,,100.0,82.17948717948718,Good,True,,,,
10038551,2025-11-17,,,,,0.28,9.63,170.83,3271.2,,,,,12.1,,,180.74,4,False,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,CROMPTON GREAVES LTD(CGL),T10380/03,2014.0,2016-03-03,400,63,36500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,10.072553045859001,63.0,T1,4,1.0,1,1,,,,,T1,9.203125,0.95,92.03125,,75.0,,,88.10096153846153,Good,True,,,,
10038561,2021-10-18,,,,1.15,,9.34,261.54,3985.02,,,,,13.3,2240.0,0.000576,272.03,4,False,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,CROMPTON GREAVES LTD(CGL),T10380/01,2014.0,2015-10-15,400,63,36500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,10.455852156057494,63.0,T1,4,1.0,1,1,,,,,T1,9.6875,1.0,96.875,,75.0,,100.0,92.91666666666667,Good,True,,,,
10038561,2022-05-20,,,,,,14.37,397.47,4790.64,,,,,14.7,1530.0,0.001195,411.84,3,False,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,CROMPTON GREAVES LTD(CGL),T10380/01,2014.0,2015-10-15,400,63,36500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,10.455852156057494,63.0,T1,4,1.0,1,1,,,,,T1,7.65,0.9,76.5,,75.0,,100.0,79.33333333333333,Good,False,,,,
10038561,2022-12-17,,,,2.55,2.28,13.16,214.25,1556.03,,,,,12.0,1940.0,0.00816,232.24,5,True,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,CROMPTON GREAVES LTD(CGL),T10380/01,2014.0,2015-10-15,400,63,36500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,10.455852156057494,63.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10038561,2023-08-04,,,,,0.8,13.25,249.15,2720.21,,,,,12.0,,,263.2,4,False,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,CROMPTON GREAVES LTD(CGL),T10380/01,2014.0,2015-10-15,400,63,36500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,10.455852156057494,63.0,T1,4,1.0,1,1,,,,,T1,9.203125,0.95,92.03125,,75.0,,,88.10096153846153,Good,True,,,,
10038561,2024-01-29,,,,,0.68,10.47,177.4,2455.97,,,,,10.5,1960.0,0.001347,188.55,4,False,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,CROMPTON GREAVES LTD(CGL),T10380/01,2014.0,2015-10-15,400,63,36500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,10.455852156057494,63.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10038561,2024-07-29,,,,,0.09,7.81,84.91,393.97,,,6.18,,11.9,,,98.99,5,True,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,CROMPTON GREAVES LTD(CGL),T10380/01,2014.0,2015-10-15,400,63,36500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,10.455852156057494,63.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10038561,2024-09-18,,,,,0.05,8.27,86.44,396.5,,,,,,,,94.76,4,False,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,CROMPTON GREAVES LTD(CGL),T10380/01,2014.0,2015-10-15,400,63,36500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,10.455852156057494,63.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10038561,2025-02-28,,,,,0.13,10.57,105.27,408.05,,,,,10.5,,,115.97,4,False,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,CROMPTON GREAVES LTD(CGL),T10380/01,2014.0,2015-10-15,400,63,36500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,10.455852156057494,63.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10038561,2025-11-17,,,,1.19,0.26,13.36,249.9,4196.16,,,,,11.6,,,264.71,5,True,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,CROMPTON GREAVES LTD(CGL),T10380/01,2014.0,2015-10-15,400,63,36500.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,10.455852156057494,63.0,T1,4,1.0,1,1,,,,,T1,8.590909090909092,0.9,85.9090909090909,,75.0,,,83.39160839160839,Good,True,,,,
10038612,2022-11-22,,,,,,,,,,,,,19.233333333333334,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,EASUN,10370,2001.0,2002-03-08,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,24.060232717316907,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10038612,2022-11-27,,,,,,,,,,,,,15.1,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,EASUN,10370,2001.0,2002-03-08,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,24.060232717316907,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10038636,2021-08-07,,,,5.93,9.27,15.26,359.41,1633.04,,,15.17,,16.7,68.68,0.015495,405.04,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/2,2001.0,2002-10-30,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.41409993155373,315.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,75.0,,100.0,93.71794871794872,Good,True,,,,
10038636,2022-02-01,,,,5.67,8.15,11.72,288.16,1193.03,,,12.4,,11.4,74.42,0.013044,326.1,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/2,2001.0,2002-10-30,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.41409993155373,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10038636,2022-05-19,,,,5.56,8.02,16.25,425.06,1714.09,,,24.11,,15.2,70.65,0.013427,479.0,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/2,2001.0,2002-10-30,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.41409993155373,315.0,T1,4,1.0,1,1,,,,,T1,8.33653846153846,0.85,83.3653846153846,,75.0,,100.0,83.9102564102564,Good,True,,,,
10038636,2022-10-27,,,,48.38,11.22,21.05,340.91,1619.39,,,25.74,,12.8,100.19,0.007546,447.3,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/2,2001.0,2002-10-30,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.41409993155373,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10038636,2022-11-19,,,,,,,,,,,,,6.2,90.94,0.006966,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/2,2001.0,2002-10-30,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.41409993155373,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10038636,2022-11-30,,,,5.24,2.33,,22.32,149.84,,,,,12.5,82.78,0.008144,29.89,4,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/2,2001.0,2002-10-30,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.41409993155373,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10038636,2022-12-07,,,,8.56,3.06,4.11,52.79,291.01,,,,,12.2,104.32,0.006769,68.52,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/2,2001.0,2002-10-30,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.41409993155373,315.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,75.0,,100.0,81.66666666666667,Excellent,False,,,,
10038636,2023-01-20,,,,4.58,2.5,3.75,55.07,216.82,0.0,57.12674,7.65,25.09,87.46,87.46,0.008638,73.55,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/2,2001.0,2002-10-30,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.41409993155373,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10038636,2023-01-25,,,,4.16,2.26,3.13,49.08,252.83,,,5.87,,11.6,82.55,0.007503,64.5,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/2,2001.0,2002-10-30,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.41409993155373,315.0,Normal,0,1.0,1,0,,,,,T1,7.0,0.7,70.0,,75.0,,100.0,75.0,Good,False,,,,
10038636,2023-07-24,,,2.61,203.48,27.02,65.75,290.31,988.48,,,18.39,,10.9,,,607.56,7,True,True,True,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/2,2001.0,2002-10-30,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.41409993155373,315.0,T3,6,0.6,5,3,T3,T2,T3,T3,T1,6.354166666666666,0.75,63.541666666666664,,75.0,,,66.18589743589743,Poor,True,,,,
10038636,2024-01-29,,,,0.76,0.85,5.38,201.57,979.64,,,11.46,,12.8,82.21,0.008241,220.02,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/2,2001.0,2002-10-30,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.41409993155373,315.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,75.0,,100.0,81.66666666666667,Excellent,False,,,,
10038636,2024-07-29,,,,0.77,0.37,5.47,104.55,153.2,,,11.24,,20.4,80.08,0.007673,122.4,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/2,2001.0,2002-10-30,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.41409993155373,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10038636,2024-09-18,,,,,,,,,,,,,19.5,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/2,2001.0,2002-10-30,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.41409993155373,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10038636,2024-09-30,,,,0.8,0.45,5.89,95.95,141.67,,,13.09,,19.0,79.97,0.008627,116.18,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/2,2001.0,2002-10-30,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.41409993155373,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10038636,2025-01-07,,,,,,,,,,,,,4.9,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/2,2001.0,2002-10-30,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.41409993155373,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10038636,2025-01-10,,,,,,,,,,,,,8.6,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/2,2001.0,2002-10-30,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.41409993155373,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10038636,2025-01-18,,,,,,,,16.26,,,,,10.2,96.0,0.006537,,1,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/2,2001.0,2002-10-30,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.41409993155373,315.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10038636,2025-02-28,,,,,,,17.41,28.32,,,6.07,,,,,23.48,3,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/2,2001.0,2002-10-30,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.41409993155373,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10038636,2025-04-24,,,,0.42,,,53.38,279.55,,,11.25,,19.8,,,65.05,4,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/2,2001.0,2002-10-30,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.41409993155373,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10038636,2025-06-16,,,,0.05,,,65.78,302.64,,,14.96,,12.1,81.64,0.008977,80.79,4,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T8787/2,2001.0,2002-10-30,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,23.41409993155373,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10038663,2024-08-05,,,,,,,,,,,,,39.1,,,,0,False,False,False,33KV/415V 1000 KVA STATION,STR,CROMPTON GREAVES LTD(CGL),V9416/1,1998.0,2002-01-27,132,1,1400.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,24.16974674880219,1.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10038663,2026-02-06,,,,,,,,,,,,,16.4,,,,0,False,False,False,33KV/415V 1000 KVA STATION,STR,CROMPTON GREAVES LTD(CGL),V9416/1,1998.0,2002-01-27,132,1,1400.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,24.16974674880219,1.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10038970,2022-05-30,,,,,,0.5,104.38,1327.72,,,,,23.6,161.5,0.004345,104.88,3,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,EMCO,1252/11338,1991.0,2021-12-31,132,31.5,0.0,SS-132KV-DWTL,DWARAKA TIRUMALA-132/33KV-SUBSTATION,4.243668720054757,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10038970,2022-08-22,,,,,,,,,,,,,17.0,,,,0,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,EMCO,1252/11338,1991.0,2021-12-31,132,31.5,0.0,SS-132KV-DWTL,DWARAKA TIRUMALA-132/33KV-SUBSTATION,4.243668720054757,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10038970,2022-11-29,,,,2.3,,,108.04,1057.33,,,,,9.4,32.2,0.011604,110.34,3,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,EMCO,1252/11338,1991.0,2021-12-31,132,31.5,0.0,SS-132KV-DWTL,DWARAKA TIRUMALA-132/33KV-SUBSTATION,4.243668720054757,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10038970,2023-05-19,,,3.27,1.75,1.13,3.53,100.0,393.39,,,6.22,,30.9,,,115.9,7,True,True,True,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,EMCO,1252/11338,1991.0,2021-12-31,132,31.5,0.0,SS-132KV-DWTL,DWARAKA TIRUMALA-132/33KV-SUBSTATION,4.243668720054757,31.5,D2,3,0.429,3,1,D2,D1,,,T1,8.840277777777777,0.95,88.40277777777776,,25.0,,,73.77136752136751,Good,False,,,,
10038970,2023-06-06,,,3.04,1.66,,3.07,77.34,366.7,,,6.89,,,,,92.0,6,True,False,True,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,EMCO,1252/11338,1991.0,2021-12-31,132,31.5,0.0,SS-132KV-DWTL,DWARAKA TIRUMALA-132/33KV-SUBSTATION,4.243668720054757,31.5,D2,3,0.75,2,1,D2,,,,T1,8.25,0.9,82.5,,,,,82.5,Poor,True,,,,
10038970,2023-11-18,,,1.39,,,,52.91,930.79,,,,,27.1,222.69,0.002679,54.3,3,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,EMCO,1252/11338,1991.0,2021-12-31,132,31.5,0.0,SS-132KV-DWTL,DWARAKA TIRUMALA-132/33KV-SUBSTATION,4.243668720054757,31.5,T1,4,1.0,1,1,,,,,T1,7.392857142857142,0.9,73.92857142857142,,50.0,,100.0,72.6190476190476,Good,False,,,,
