Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10038970,2024-05-21,,,3.26,3.89,0.03,2.53,51.95,265.69,,,8.01,,20.4,280.77,0.002581,69.67,7,True,True,True,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,EMCO,1252/11338,1991.0,2021-12-31,132,31.5,0.0,SS-132KV-DWTL,DWARAKA TIRUMALA-132/33KV-SUBSTATION,4.243668720054757,31.5,D2,3,0.556,4,2,D2,Normal,D2,,T1,8.375,0.9,83.75,,50.0,,100.0,79.16666666666667,Good,False,,,,
10038970,2024-06-26,,,3.58,2.73,0.35,1.94,36.06,160.74,,,7.19,,25.9,277.07,0.002101,51.85,7,True,True,True,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,EMCO,1252/11338,1991.0,2021-12-31,132,31.5,0.0,SS-132KV-DWTL,DWARAKA TIRUMALA-132/33KV-SUBSTATION,4.243668720054757,31.5,D1,2,0.556,4,2,D2,D1,D1,,T1,7.909722222222221,0.85,79.09722222222221,,50.0,,100.0,76.06481481481481,Good,False,,,,
10038970,2024-08-05,0.119,,2.75,1.78,,1.39,24.12,118.32,0.0,339.0,7.08,29.97,23.7,268.94,0.002066,37.12,6,True,False,True,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,EMCO,1252/11338,1991.0,2021-12-31,132,31.5,0.0,SS-132KV-DWTL,DWARAKA TIRUMALA-132/33KV-SUBSTATION,4.243668720054757,31.5,D2,3,0.75,2,1,D2,,,,T1,8.25,0.9,82.5,,50.0,50.0,100.0,75.0,Poor,True,,,,
10038970,2024-10-01,,,,,,,3.99,10.35,,,,,,,,3.99,2,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,EMCO,1252/11338,1991.0,2021-12-31,132,31.5,0.0,SS-132KV-DWTL,DWARAKA TIRUMALA-132/33KV-SUBSTATION,4.243668720054757,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10038970,2024-10-02,,,,,,,4.46,12.57,,,,,,,,4.46,2,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,EMCO,1252/11338,1991.0,2021-12-31,132,31.5,0.0,SS-132KV-DWTL,DWARAKA TIRUMALA-132/33KV-SUBSTATION,4.243668720054757,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10038970,2024-10-03,,,,,,,5.12,17.6,,,8.12,,14.7,,,13.24,3,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,EMCO,1252/11338,1991.0,2021-12-31,132,31.5,0.0,SS-132KV-DWTL,DWARAKA TIRUMALA-132/33KV-SUBSTATION,4.243668720054757,31.5,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10038970,2024-10-07,,,,,,,,8.55,,,,,,,,,1,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,EMCO,1252/11338,1991.0,2021-12-31,132,31.5,0.0,SS-132KV-DWTL,DWARAKA TIRUMALA-132/33KV-SUBSTATION,4.243668720054757,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10038970,2024-11-02,,,,,,,7.08,34.96,,,6.98,,24.2,792.83,0.001731,14.06,3,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,EMCO,1252/11338,1991.0,2021-12-31,132,31.5,0.0,SS-132KV-DWTL,DWARAKA TIRUMALA-132/33KV-SUBSTATION,4.243668720054757,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10038970,2025-01-23,,,,,,,14.9,60.13,,,8.3,,18.0,563.7,0.001555,23.2,3,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,EMCO,1252/11338,1991.0,2021-12-31,132,31.5,0.0,SS-132KV-DWTL,DWARAKA TIRUMALA-132/33KV-SUBSTATION,4.243668720054757,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10038970,2025-01-28,,,,,,,,,0.0,138.6,,,19.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,EMCO,1252/11338,1991.0,2021-12-31,132,31.5,0.0,SS-132KV-DWTL,DWARAKA TIRUMALA-132/33KV-SUBSTATION,4.243668720054757,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10038970,2025-02-15,,,,,,,16.8,312.6,,,2.3,36.28,13.2,259.23,0.001255,,3,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,EMCO,1252/11338,1991.0,2021-12-31,132,31.5,0.0,SS-132KV-DWTL,DWARAKA TIRUMALA-132/33KV-SUBSTATION,4.243668720054757,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10038970,2025-05-21,,,1.48,34.13,3.61,10.29,50.73,574.97,,,13.17,,16.1,761.84,0.001538,113.41,7,True,True,True,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,EMCO,1252/11338,1991.0,2021-12-31,132,31.5,0.0,SS-132KV-DWTL,DWARAKA TIRUMALA-132/33KV-SUBSTATION,4.243668720054757,31.5,T3,6,0.5,4,2,T3,T2,,T3,T1,7.909722222222221,0.85,79.09722222222221,,75.0,,100.0,81.06481481481481,Excellent,False,,,,
10038970,2025-06-28,,,1.26,20.44,1.79,5.89,27.47,426.21,,,8.39,,,,,65.24,7,True,True,True,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,EMCO,1252/11338,1991.0,2021-12-31,132,31.5,0.0,SS-132KV-DWTL,DWARAKA TIRUMALA-132/33KV-SUBSTATION,4.243668720054757,31.5,DT,7,0.375,4,1,DT,T2,,T3,T1,6.048611111111112,0.65,60.48611111111112,,,,,60.48611111111112,Good,False,,,,
10038970,2026-01-19,,,0.6,14.11,1.09,4.35,27.82,863.73,,,7.05,,20.9,,,55.02,7,True,True,True,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,EMCO,1252/11338,1991.0,2021-12-31,132,31.5,0.0,SS-132KV-DWTL,DWARAKA TIRUMALA-132/33KV-SUBSTATION,4.243668720054757,31.5,Normal,0,1.0,4,0,T3,T2,,T3,T1,9.5,0.95,95.0,,50.0,,,84.61538461538461,Excellent,False,,,,
10038991,2021-07-07,,,,4.45,0.49,10.73,602.54,2495.74,,,10.1,,8.1,779.93,0.001197,628.31,6,True,False,False,"132/33KV, 20/31.5MVA PTR-III",PTR31.5MVA,TOSHIBA,90157A10,2015.0,2015-04-19,132,31.5,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,10.94592744695414,31.5,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,,100.0,,100.0,97.43589743589742,Good,True,,,,
10038991,2022-02-19,,,,4.1,0.39,9.78,543.62,1935.17,,,7.98,,8.1,720.45,0.0001358,565.87,6,True,False,False,"132/33KV, 20/31.5MVA PTR-III",PTR31.5MVA,TOSHIBA,90157A10,2015.0,2015-04-19,132,31.5,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,10.94592744695414,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,100.0,92.17948717948718,Good,True,,,,
10038991,2022-08-22,,,,6.55,,13.4,723.73,2151.61,,,10.16,,6.4,704.99,0.001564,753.84,5,True,False,False,"132/33KV, 20/31.5MVA PTR-III",PTR31.5MVA,TOSHIBA,90157A10,2015.0,2015-04-19,132,31.5,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,10.94592744695414,31.5,T1,4,1.0,1,1,,,,,T1,9.025,0.95,90.25000000000001,,100.0,,100.0,93.5,Good,True,,,,
10038991,2023-02-28,,,,5.76,2.85,12.22,370.03,663.13,,,8.89,,6.1,617.16,0.002296,399.75,6,True,False,False,"132/33KV, 20/31.5MVA PTR-III",PTR31.5MVA,TOSHIBA,90157A10,2015.0,2015-04-19,132,31.5,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,10.94592744695414,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,100.0,92.17948717948718,Good,True,,,,
10038991,2023-09-27,,,,0.63,0.85,9.26,394.03,1684.37,,,6.97,,7.8,,,411.74,6,True,False,False,"132/33KV, 20/31.5MVA PTR-III",PTR31.5MVA,TOSHIBA,90157A10,2015.0,2015-04-19,132,31.5,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,10.94592744695414,31.5,T1,4,1.0,1,1,,,,,T1,9.317307692307692,0.95,93.17307692307692,,100.0,,,94.74852071005917,Good,True,,,,
10038991,2024-08-27,,,,0.56,0.13,7.07,182.15,201.45,,,7.62,,5.5,,,197.53,6,True,False,False,"132/33KV, 20/31.5MVA PTR-III",PTR31.5MVA,TOSHIBA,90157A10,2015.0,2015-04-19,132,31.5,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,10.94592744695414,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10038991,2025-02-05,,,,1.07,0.26,8.69,187.17,197.68,,,6.45,,6.0,,,203.64,6,True,False,False,"132/33KV, 20/31.5MVA PTR-III",PTR31.5MVA,TOSHIBA,90157A10,2015.0,2015-04-19,132,31.5,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,10.94592744695414,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10038991,2025-08-25,,,,5.24,1.23,13.1,321.8,1158.97,,,6.2,,10.3,,,347.57,6,True,False,False,"132/33KV, 20/31.5MVA PTR-III",PTR31.5MVA,TOSHIBA,90157A10,2015.0,2015-04-19,132,31.5,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,10.94592744695414,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10038991,2026-02-03,,,,3.28,0.39,11.49,521.55,2206.44,,,7.65,,5.8,,,544.36,6,True,False,False,"132/33KV, 20/31.5MVA PTR-III",PTR31.5MVA,TOSHIBA,90157A10,2015.0,2015-04-19,132,31.5,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,10.94592744695414,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,,90.97633136094674,Good,True,,,,
10039142,2021-05-04,,,,3.7209,,,41.8315,1062.93,,,5.877,,5.3,,,,4,False,False,False,"132/33KV,18.9/31.5 MVA PTR-II",PTR31.5MVA,IMP POWERS,PT-7255,2014.0,2014-06-14,132,31.5,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,11.791923340177961,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10039142,2021-11-05,,,,8.462,,,45.22,1355.52,,,67.36,,5.1,732.73,0.000999,,4,False,False,False,"132/33KV,18.9/31.5 MVA PTR-II",PTR31.5MVA,IMP POWERS,PT-7255,2014.0,2014-06-14,132,31.5,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,11.791923340177961,31.5,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10039142,2021-11-20,,,,,,,,,,,,,13.8,,,,0,False,False,False,"132/33KV,18.9/31.5 MVA PTR-II",PTR31.5MVA,IMP POWERS,PT-7255,2014.0,2014-06-14,132,31.5,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,11.791923340177961,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10039142,2022-05-04,,,,3.56,,,28.69,839.24,,,,,17.6,385.09,0.001094,,3,False,False,False,"132/33KV,18.9/31.5 MVA PTR-II",PTR31.5MVA,IMP POWERS,PT-7255,2014.0,2014-06-14,132,31.5,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,11.791923340177961,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10039142,2022-11-03,,,,,,,,,,,,,5.8,215.01,0.000653,,0,False,False,False,"132/33KV,18.9/31.5 MVA PTR-II",PTR31.5MVA,IMP POWERS,PT-7255,2014.0,2014-06-14,132,31.5,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,11.791923340177961,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10039142,2023-03-23,,,,4.829,,,81.738,1472.84,,,,,6.1,319.61,0.002563,,3,False,False,False,"132/33KV,18.9/31.5 MVA PTR-II",PTR31.5MVA,IMP POWERS,PT-7255,2014.0,2014-06-14,132,31.5,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,11.791923340177961,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10039142,2023-04-17,,,,,,,,,,,,,27.1,,,,0,False,False,False,"132/33KV,18.9/31.5 MVA PTR-II",PTR31.5MVA,IMP POWERS,PT-7255,2014.0,2014-06-14,132,31.5,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,11.791923340177961,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10039142,2023-09-25,,,,6.01,,,101.02,1893.1,,,,,5.8,371.1,0.003026,,3,False,False,False,"132/33KV,18.9/31.5 MVA PTR-II",PTR31.5MVA,IMP POWERS,PT-7255,2014.0,2014-06-14,132,31.5,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,11.791923340177961,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10039142,2023-10-17,,,,,,,,,,,,,24.9,,,,0,False,False,False,"132/33KV,18.9/31.5 MVA PTR-II",PTR31.5MVA,IMP POWERS,PT-7255,2014.0,2014-06-14,132,31.5,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,11.791923340177961,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10039142,2024-04-04,,,,11.44,,,172.05,3310.57,,,27.71,,5.4,346.01,0.003469,,4,False,False,False,"132/33KV,18.9/31.5 MVA PTR-II",PTR31.5MVA,IMP POWERS,PT-7255,2014.0,2014-06-14,132,31.5,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,11.791923340177961,31.5,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,100.0,,100.0,97.6190476190476,Good,True,,,,
10039142,2024-04-16,,,,,,,,,,,,,21.4,,,,0,False,False,False,"132/33KV,18.9/31.5 MVA PTR-II",PTR31.5MVA,IMP POWERS,PT-7255,2014.0,2014-06-14,132,31.5,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,11.791923340177961,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10039142,2024-09-30,,,,,,,,,,,,,14.65,1230.0,0.000691,,0,False,False,False,"132/33KV,18.9/31.5 MVA PTR-II",PTR31.5MVA,IMP POWERS,PT-7255,2014.0,2014-06-14,132,31.5,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,11.791923340177961,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10039142,2025-03-26,,,,4.8,,,87.9,957.8,,,2.7,,19.35,347.84,0.003589,,4,False,False,False,"132/33KV,18.9/31.5 MVA PTR-II",PTR31.5MVA,IMP POWERS,PT-7255,2014.0,2014-06-14,132,31.5,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,11.791923340177961,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10039142,2025-10-03,,,,2.8,,,30.7,466.2,,,,,10.7,527.1,0.000695,,3,False,False,False,"132/33KV,18.9/31.5 MVA PTR-II",PTR31.5MVA,IMP POWERS,PT-7255,2014.0,2014-06-14,132,31.5,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,11.791923340177961,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10039225,2021-01-28,,48.3,,,,,,,,,,33.65,8.5,1360.0,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-310196,2010.0,2010-09-07,132,31.5,16000.0,SS-132KV-KDKR,KANDUKUR-132/33KV-SUBSTATION,15.55920602327173,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,50.0,100.0,,,75.0,Good,False,,,,
10039225,2021-08-03,,,,,,,38.79,942.495,,,67.38,,9.7,435.25,0.001546,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-310196,2010.0,2010-09-07,132,31.5,16000.0,SS-132KV-KDKR,KANDUKUR-132/33KV-SUBSTATION,15.55920602327173,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10039225,2021-12-20,,,,,,,,,,,,,13.4,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-310196,2010.0,2010-09-07,132,31.5,16000.0,SS-132KV-KDKR,KANDUKUR-132/33KV-SUBSTATION,15.55920602327173,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10039225,2022-02-08,,,,,,,29.08,1023.89,,,,,7.1,594.66,0.001323,,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-310196,2010.0,2010-09-07,132,31.5,16000.0,SS-132KV-KDKR,KANDUKUR-132/33KV-SUBSTATION,15.55920602327173,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10039225,2022-08-11,,,1.67,4.44,0.41,1.04,61.84,1788.3,,,86.75,,7.5,854.66,0.001119,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-310196,2010.0,2010-09-07,132,31.5,16000.0,SS-132KV-KDKR,KANDUKUR-132/33KV-SUBSTATION,15.55920602327173,31.5,PD,1,0.571,3,2,DT,PD,,,PD,8.840277777777777,0.95,88.40277777777776,,100.0,,100.0,92.26851851851852,Excellent,False,,,,
10039225,2023-02-13,,,,3.047,,,105.312,1881.386,,,4.66,,7.8,331.95,0.000944,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-310196,2010.0,2010-09-07,132,31.5,16000.0,SS-132KV-KDKR,KANDUKUR-132/33KV-SUBSTATION,15.55920602327173,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10039225,2023-08-14,,,,2.22,,,112.15,1937.07,,,6.1,,9.1,471.84,0.00129,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-310196,2010.0,2010-09-07,132,31.5,16000.0,SS-132KV-KDKR,KANDUKUR-132/33KV-SUBSTATION,15.55920602327173,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10039225,2024-02-13,,,,2.45,,,105.4,2053.47,,,4.47,,7.3,602.15,0.001622,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-310196,2010.0,2010-09-07,132,31.5,16000.0,SS-132KV-KDKR,KANDUKUR-132/33KV-SUBSTATION,15.55920602327173,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10039225,2024-08-18,,,,1.2,,,83.5,771.2,,,8.9,,9.6,891.47,0.001344,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-310196,2010.0,2010-09-07,132,31.5,16000.0,SS-132KV-KDKR,KANDUKUR-132/33KV-SUBSTATION,15.55920602327173,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10039225,2025-02-11,,,,,,,31.4,571.9,,,,,6.3,618.02,0.001,,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-310196,2010.0,2010-09-07,132,31.5,16000.0,SS-132KV-KDKR,KANDUKUR-132/33KV-SUBSTATION,15.55920602327173,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10039225,2025-08-30,,,,,,,47.1,909.8,,,,,7.7,847.18,0.00087,,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-310196,2010.0,2010-09-07,132,31.5,16000.0,SS-132KV-KDKR,KANDUKUR-132/33KV-SUBSTATION,15.55920602327173,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10039225,2026-02-27,,,,,,,36.2,793.8,,,2.6,,6.4,714.62,0.001332,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-310196,2010.0,2010-09-07,132,31.5,16000.0,SS-132KV-KDKR,KANDUKUR-132/33KV-SUBSTATION,15.55920602327173,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10039249,2021-01-28,,84.5,,,,,,,,,,37.01,5.7,1460.0,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A20,2016.0,2016-02-19,132,50,18500.0,SS-132KV-KDKR,KANDUKUR-132/33KV-SUBSTATION,10.108145106091717,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,100.0,,,100.0,Excellent,False,,,,
10039249,2021-08-03,,,,,,2.023,132.18,838.96,,,100.05,,5.3,399.97,0.001617,,4,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A20,2016.0,2016-02-19,132,50,18500.0,SS-132KV-KDKR,KANDUKUR-132/33KV-SUBSTATION,10.108145106091717,50.0,T1,4,1.0,1,1,,,,,T1,9.285714285714286,1.0,92.85714285714286,,100.0,,100.0,95.23809523809524,Good,True,,,,
10039249,2021-12-20,,,,,,,,,,,,,12.2,,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A20,2016.0,2016-02-19,132,50,18500.0,SS-132KV-KDKR,KANDUKUR-132/33KV-SUBSTATION,10.108145106091717,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10039249,2022-02-08,,,,,,2.89,185.43,1245.15,,,,,5.5,581.02,0.001333,,3,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A20,2016.0,2016-02-19,132,50,18500.0,SS-132KV-KDKR,KANDUKUR-132/33KV-SUBSTATION,10.108145106091717,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10039249,2022-08-11,,,,1.59,0.81,4.11,270.01,1977.82,,,85.21,,4.1,609.87,0.001282,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A20,2016.0,2016-02-19,132,50,18500.0,SS-132KV-KDKR,KANDUKUR-132/33KV-SUBSTATION,10.108145106091717,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10039249,2023-02-13,,,,,,11.334,778.709,2750.348,,,9.02,,4.4,324.32,0.001183,,4,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A20,2016.0,2016-02-19,132,50,18500.0,SS-132KV-KDKR,KANDUKUR-132/33KV-SUBSTATION,10.108145106091717,50.0,T1,4,1.0,1,1,,,,,T1,7.589285714285714,0.85,75.89285714285714,,100.0,,100.0,83.92857142857143,Good,True,,,,
10039249,2023-08-14,,,,,,9.45,604.59,2607.0,,,7.7,,5.7,351.15,0.00174,,4,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A20,2016.0,2016-02-19,132,50,18500.0,SS-132KV-KDKR,KANDUKUR-132/33KV-SUBSTATION,10.108145106091717,50.0,T1,4,1.0,1,1,,,,,T1,8.482142857142858,0.95,84.82142857142858,,100.0,,100.0,89.8809523809524,Good,True,,,,
10039249,2024-02-13,,,,,,9.42,603.65,1966.68,,,,,3.2,534.31,0.001601,,3,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A20,2016.0,2016-02-19,132,50,18500.0,SS-132KV-KDKR,KANDUKUR-132/33KV-SUBSTATION,10.108145106091717,50.0,T1,4,1.0,1,1,,,,,T1,8.549999999999999,0.95,85.49999999999999,,100.0,,100.0,90.33333333333333,Good,True,,,,
10039249,2024-08-18,,,,,,7.1,650.9,1224.8,,,10.6,,6.1,683.14,0.001684,,4,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A20,2016.0,2016-02-19,132,50,18500.0,SS-132KV-KDKR,KANDUKUR-132/33KV-SUBSTATION,10.108145106091717,50.0,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,100.0,,100.0,89.04761904761904,Good,True,,,,
10039249,2025-02-11,,,,,,4.4,365.5,1136.0,,,2.9,,3.4,519.92,0.001033,,4,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A20,2016.0,2016-02-19,132,50,18500.0,SS-132KV-KDKR,KANDUKUR-132/33KV-SUBSTATION,10.108145106091717,50.0,T1,4,1.0,1,1,,,,,T1,9.160714285714285,0.95,91.60714285714285,,100.0,,100.0,94.40476190476188,Good,True,,,,
10039249,2025-08-30,,,,,,,357.8,1572.6,,,,,3.7,631.15,0.001118,,2,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A20,2016.0,2016-02-19,132,50,18500.0,SS-132KV-KDKR,KANDUKUR-132/33KV-SUBSTATION,10.108145106091717,50.0,T1,4,1.0,1,1,,,,,T1,8.3125,0.95,83.125,,100.0,,100.0,88.75,Good,True,,,,
10039249,2026-02-27,,,,,,5.9,404.9,1608.0,,,2.9,,8.9,612.97,0.001408,,4,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A20,2016.0,2016-02-19,132,50,18500.0,SS-132KV-KDKR,KANDUKUR-132/33KV-SUBSTATION,10.108145106091717,50.0,T1,4,1.0,1,1,,,,,T1,9.160714285714285,0.95,91.60714285714285,,100.0,,100.0,94.40476190476188,Good,True,,,,
10039408,2021-06-01,,,,4.2601,,,40.333,1446.405,,,9.979,,7.2,998.64,0.000571,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TELK,120506-2,2006.0,2007-01-27,132,31.5,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,19.170431211498972,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10039408,2021-12-22,,,,5.02,,,53.64,1732.98,,,,,5.2,1190.0,0.000622,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TELK,120506-2,2006.0,2007-01-27,132,31.5,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,19.170431211498972,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10039408,2022-06-22,,,,4.22,,,53.28,1285.71,,,101.1,,8.1,1070.0,0.000571,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TELK,120506-2,2006.0,2007-01-27,132,31.5,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,19.170431211498972,31.5,PD,1,1.0,1,1,,,,,PD,8.821428571428571,0.95,88.21428571428571,,100.0,,100.0,92.14285714285715,Good,True,,,,
10039408,2022-12-23,,,,7.41066,,,152.95641,1901.20113,,,4.48075,,7.1,465.77,0.000768,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TELK,120506-2,2006.0,2007-01-27,132,31.5,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,19.170431211498972,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10039408,2023-06-27,,,,7.375,,,181.4,2321.237,,,6.85,,7.3,242.8,0.001042,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TELK,120506-2,2006.0,2007-01-27,132,31.5,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,19.170431211498972,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10039408,2024-02-13,,,,7.81,,,161.12,2234.08,,,4.33,,7.2,684.05,0.000561,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TELK,120506-2,2006.0,2007-01-27,132,31.5,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,19.170431211498972,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10039408,2024-08-21,,,,5.3,,,127.2,992.0,,,4.2,,9.5,634.37,0.001281,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TELK,120506-2,2006.0,2007-01-27,132,31.5,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,19.170431211498972,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10039408,2025-04-22,,,,6.4,,,132.9,1399.6,,,,,7.0,1080.0,0.000688,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TELK,120506-2,2006.0,2007-01-27,132,31.5,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,19.170431211498972,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10039408,2025-10-31,,,,3.0,,,29.0,706.6,,,,,5.1,685.69,0.000525,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TELK,120506-2,2006.0,2007-01-27,132,31.5,15800.0,SS-132KV-KNGR,KANIGIRI-132/33KV-SUBSTATION,19.170431211498972,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10039589,2021-01-29,,82.1,,,,,,,,,,,7.6,,,,0,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,100.0,,,100.0,Excellent,False,,,,
10039589,2021-08-25,,,,,,,66.78,1155.39,,,43.65,,18.1,27.83,0.0075,,3,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10039589,2022-01-19,,,,,,,44.93,1303.06,,,,,19.1,28.98,0.007347,,2,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10039589,2022-07-28,,,,,,,65.45,1410.27,,,76.64,,21.6,24.75,0.01172,,3,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10039589,2023-02-25,,,,,,,127.5,2665.7,,,,,19.6,36.11,0.00551,,2,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5,T1,4,1.0,1,1,,,,,T1,7.875,0.9,78.75,,75.0,,100.0,80.83333333333333,Good,True,,,,
10039589,2023-03-02,,,,,,,101.156,2142.262,,,,,20.4,34.55,0.006522,,2,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10039589,2023-09-13,,,,,,,125.22,2396.86,,,4.39,19.51,20.8,33.85,0.006677,,3,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10039589,2023-10-10,,,,2.678,,,225.437,3627.92,,,11.381,,30.7,,,,4,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5,T1,4,1.0,1,1,,,,,T1,8.196428571428571,0.85,81.96428571428571,,25.0,,,68.81868131868131,Good,False,,,,
10039589,2023-11-02,,,,,,,,,,,,,19.1,,,,0,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10039589,2024-05-15,0.06,,,,,,115.9,842.7,7.9,,26.0,19.06,21.8,17.53,0.0154,,3,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,75.0,100.0,88.23529411764706,Excellent,False,1032.0,100.0,0.0,Excellent
10039589,2024-11-05,,,,,,,79.6,1430.7,,,3.0,,18.1,,,,3,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,,82.6923076923077,Excellent,False,,,,
10039589,2025-05-08,0.07,,,3.3,,,139.8,2171.7,1959.7,,4.4,19.31,44.2,40.47,0.006103,,4,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,75.0,100.0,77.94117647058823,Good,False,348.0,18.5,81.5,Poor
10039589,2025-07-19,0.14,,,,,,66.1,1287.9,2056.2,,,17.82,25.9,40.3,0.006135,,2,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,50.0,100.0,79.41176470588235,Good,False,342.0,17.7,82.3,Poor
10039589,2025-11-12,0.1773,,,2.2,,,189.7,2341.5,,,,18.5,23.9,38.97,0.007598,,3,False,False,False,132KV/33KV 31.5MVA PTR I,PTR31.5MVA,APEX,T-1110/01,2000.0,2005-01-06,132,31.5,15280.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,21.22655715263518,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,50.0,100.0,79.41176470588235,Good,False,,,,
10039761,2021-07-06,,,,8.62,,2.03,128.22,1948.21,,,,,13.0,406.49,0.003264,138.87,4,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,TRIL,01361,2004.0,2005-03-09,132,31.5,16200.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,21.05681040383299,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10039761,2022-01-31,,,,9.16,,0.91,78.14,1550.74,,,,,9.2,1060.0,0.001834,88.21,4,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,TRIL,01361,2004.0,2005-03-09,132,31.5,16200.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,21.05681040383299,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10039761,2022-07-23,,,,5.37,,,110.4,1835.39,,,,,15.2,1170.0,0.001206,115.77,3,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,TRIL,01361,2004.0,2005-03-09,132,31.5,16200.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,21.05681040383299,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10039761,2023-01-27,,,,9.55,1.77,2.84,48.59,723.41,,,,,8.2,1460.0,0.000789,62.75,5,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,TRIL,01361,2004.0,2005-03-09,132,31.5,16200.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,21.05681040383299,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10039761,2023-08-03,,,,1.04,0.39,,60.82,894.68,,,,,10.4,,,62.25,4,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,TRIL,01361,2004.0,2005-03-09,132,31.5,16200.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,21.05681040383299,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10039761,2024-04-06,,,,9.23,2.09,6.99,49.46,1122.82,,,,,13.2,,,67.77,5,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,TRIL,01361,2004.0,2005-03-09,132,31.5,16200.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,21.05681040383299,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10039761,2024-10-28,,,,0.56,,,22.78,115.62,,,5.82,,11.8,,,29.16,4,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,TRIL,01361,2004.0,2005-03-09,132,31.5,16200.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,21.05681040383299,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10039761,2025-04-15,,,,5.03,,,40.11,663.05,,,7.06,,13.6,,,52.2,4,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,TRIL,01361,2004.0,2005-03-09,132,31.5,16200.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,21.05681040383299,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10039761,2025-11-22,,,,,,,,,,,,,8.4,413.49,0.00196,,0,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,TRIL,01361,2004.0,2005-03-09,132,31.5,16200.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,21.05681040383299,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10039761,2025-11-25,,,,,,,,39.17,,,,,12.1,,,,1,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,TRIL,01361,2004.0,2005-03-09,132,31.5,16200.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,21.05681040383299,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10039761,2025-11-26,,,,,,,,49.41,,,,,,,,,1,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,TRIL,01361,2004.0,2005-03-09,132,31.5,16200.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,21.05681040383299,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10039784,2021-07-06,,,,2.94,,0.8,89.78,1239.55,,,,,11.4,815.48,0.001576,93.52,4,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,VIJAI ELCTRICALS,90083A04,2010.0,2010-09-04,132,31.5,15300.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,15.567419575633128,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10039784,2022-01-31,,,,6.63,,0.83,65.22,1102.84,,,,,7.3,2530.0,0.000895,72.68,4,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,VIJAI ELCTRICALS,90083A04,2010.0,2010-09-04,132,31.5,15300.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,15.567419575633128,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10039784,2022-07-23,,,,1.41,,,102.28,1288.78,,,,,15.3,2320.0,0.000675,103.69,3,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,VIJAI ELCTRICALS,90083A04,2010.0,2010-09-04,132,31.5,15300.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,15.567419575633128,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10039784,2023-01-27,,,,4.38,,,37.9,482.46,,,,,7.6,2170.0,0.000496,42.28,3,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,VIJAI ELCTRICALS,90083A04,2010.0,2010-09-04,132,31.5,15300.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,15.567419575633128,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10039784,2023-08-03,,,,,,,57.71,620.54,,,,,10.2,,,57.71,2,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,VIJAI ELCTRICALS,90083A04,2010.0,2010-09-04,132,31.5,15300.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,15.567419575633128,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10039784,2024-04-06,,,,0.18,,,37.0,699.39,,,,,11.3,,,37.18,3,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,VIJAI ELCTRICALS,90083A04,2010.0,2010-09-04,132,31.5,15300.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,15.567419575633128,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10039784,2024-10-28,,,,,,,20.29,83.58,,,,,10.0,,,20.29,2,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,VIJAI ELCTRICALS,90083A04,2010.0,2010-09-04,132,31.5,15300.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,15.567419575633128,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10039784,2025-04-15,,,,2.42,,,45.5,633.11,,,7.1,,12.1,,,55.02,4,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,VIJAI ELCTRICALS,90083A04,2010.0,2010-09-04,132,31.5,15300.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,15.567419575633128,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10039784,2025-12-16,,,,1.57,,,24.87,670.39,,,,,21.4,1330.0,0.000805,26.44,3,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,VIJAI ELCTRICALS,90083A04,2010.0,2010-09-04,132,31.5,15300.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,15.567419575633128,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10039917,2021-01-22,,43.8,,,,,,,,,,,16.8,371.72,,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,EMCO,1292/11474,1993.0,2015-06-23,132,16,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.767967145790555,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,50.0,75.0,,,62.5,Good,False,,,,
10039917,2021-07-20,,,,,3.32,,15.6,1202.36,,,26.34,,17.9,106.42,0.0034,,4,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,EMCO,1292/11474,1993.0,2015-06-23,132,16,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.767967145790555,16.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10039917,2022-01-16,,,2.27,,,,24.14,1720.5,,,170.11,,13.0,117.4,0.003095,,4,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,EMCO,1292/11474,1993.0,2015-06-23,132,16,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.767967145790555,16.0,PD,1,1.0,1,1,,,,,PD,7.25,0.9,72.5,,75.0,,100.0,76.66666666666667,Good,False,,,,
10039917,2022-09-05,,,,,,,,,,,,,17.1,145.84,0.002699,,0,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,EMCO,1292/11474,1993.0,2015-06-23,132,16,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.767967145790555,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10039917,2023-03-22,,,,,,,52.842,1513.006,,,,,17.6,139.98,0.002849,,2,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,EMCO,1292/11474,1993.0,2015-06-23,132,16,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.767967145790555,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10039917,2023-05-29,,,,,,,48.197,1542.215,,,,,20.4,209.15,0.001757,,2,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,EMCO,1292/11474,1993.0,2015-06-23,132,16,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.767967145790555,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10039917,2023-10-20,,,3.59,,,,92.21,2135.7,,,4.53,,22.0,204.15,0.001698,,4,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,EMCO,1292/11474,1993.0,2015-06-23,132,16,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.767967145790555,16.0,T1,4,1.0,1,1,,,,,T1,7.75,0.9,77.5,,50.0,,100.0,75.0,Good,False,,,,
10039917,2024-05-24,,,1.9,,,,67.1,450.1,,,23.8,,9.9,145.19,0.003592,,4,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,EMCO,1292/11474,1993.0,2015-06-23,132,16,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.767967145790555,16.0,T1,4,1.0,1,1,,,,,T1,7.75,0.9,77.5,,100.0,,100.0,85.0,Good,True,,,,
10039917,2024-12-09,,,,,,,18.8,529.2,,,,,16.7,273.97,0.001807,,2,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,EMCO,1292/11474,1993.0,2015-06-23,132,16,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.767967145790555,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10039917,2025-09-07,,,,,,,229.0,403.1,,,,,23.2,259.99,0.001664,,2,False,False,False,10/16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,EMCO,1292/11474,1993.0,2015-06-23,132,16,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.767967145790555,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10039942,2021-01-22,,93.3,,,,,,,,,,,3.9,1630.0,,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,100.0,,,100.0,Excellent,False,,,,
10039942,2021-07-20,,,,,,1.846,120.255,1186.7,,,130.46,,9.5,256.03,0.0035,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5,PD,1,1.0,1,1,,,,,PD,9.285714285714286,1.0,92.85714285714286,,100.0,,100.0,95.23809523809524,Good,True,,,,
10039942,2022-01-16,,,,,,2.93,225.71,1944.33,,,203.73,,5.1,332.3,0.001006,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5,T1,4,1.0,1,1,,,,,T1,7.285714285714286,0.85,72.85714285714285,,100.0,,100.0,81.9047619047619,Good,True,,,,
10039942,2022-09-05,,,,,,,,,,,,,5.0,208.24,0.001258,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10039942,2023-03-22,,,7.249,2.416,,7.149,421.612,2344.761,,,20.551,,5.2,181.5,0.001166,,6,True,False,True,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5,D2,3,0.75,2,1,D2,,,,T1,9.0,1.0,90.0,,100.0,,100.0,93.33333333333333,Poor,True,,,,
10039942,2023-05-29,,,,,,7.08,447.61,2683.8,,,,,4.8,490.25,0.000633,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5,T1,4,1.0,1,1,,,,,T1,8.1,0.9,81.0,,100.0,,100.0,87.33333333333333,Good,True,,,,
10039942,2023-10-20,,,,2.55,,12.5,947.56,3746.03,,,7.17,,4.1,209.59,0.001772,,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5,T1,4,1.0,1,1,,,,,T1,8.325000000000001,0.9,83.25000000000001,,100.0,,100.0,88.83333333333333,Good,True,,,,
10039942,2024-01-05,,,,,,6.65,422.86,2667.61,,,4.07,,4.1,462.82,0.001196,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5,T1,4,1.0,1,1,,,,,T1,7.892857142857143,0.85,78.92857142857143,,100.0,,100.0,85.95238095238096,Good,True,,,,
10039942,2024-04-02,,,,5.81,,9.26,1084.23,5645.66,,,25.66,,3.6,895.07,0.000524,,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5,T1,4,1.0,1,1,,,,,T1,7.6499999999999995,0.85,76.49999999999999,,100.0,,100.0,84.33333333333333,Good,True,,,,
10039942,2024-05-24,,,,1.2,,5.9,823.0,886.3,,,20.8,,4.0,915.51,0.000916,,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5,T1,4,1.0,1,1,,,,,T1,8.075,0.85,80.74999999999999,,100.0,,100.0,87.16666666666667,Good,True,,,,
10039942,2024-08-26,,,,1.5,,8.1,904.0,1556.0,,,6.5,,,,,,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5,T1,4,1.0,1,1,,,,,T1,8.075,0.85,80.74999999999999,,,,,80.74999999999999,Good,True,,,,
10039942,2024-12-09,,,,,,,140.1,938.8,,,1.2,,4.0,595.86,0.000829,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10039942,2025-09-07,,,,,,,169.9,1028.5,,,,,4.3,420.27,0.00076,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A08,,2015-10-08,132,31.5,0.0,SS-132KV-KSPL,KESINENIPALLI-132/33KV-SUBSTATION,10.47501711156742,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10039991,2021-01-28,,85.8,,,,,,,,,,,10.3,3.71,,,0,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,75.0,,,87.5,Excellent,False,,,,
10039991,2021-07-28,,,,,,,78.351,1226.159,,,56.125,,9.2,3.32,0.067,,3,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10039991,2021-12-21,,,,,,,,,,,,,15.2,,,,0,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10039991,2022-02-09,,,7.52,2.6,,,48.73,1263.72,,,,,9.5,3.24,0.068577,,4,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0,T1,4,1.0,1,1,,,,,T1,8.75,1.0,87.5,,100.0,,100.0,91.66666666666667,Good,True,,,,
10039991,2022-08-16,,,1.02,2.13,0.4,0.45,37.19,1177.68,,,52.95,,10.1,3.51,0.068796,,7,True,True,True,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0,PD,1,0.571,3,2,DT,PD,,,PD,8.840277777777777,0.95,88.40277777777776,,75.0,,100.0,87.26851851851852,Excellent,False,,,,
10039991,2023-02-14,,,2.91,2.455,,,138.992,2011.032,,,,,11.5,2.9,0.076313,,4,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0,T1,4,1.0,1,1,,,,,T1,7.4375,0.85,74.375,,75.0,,100.0,77.91666666666667,Good,False,,,,
10039991,2023-08-14,,,,,,,96.61,1626.86,,,,,12.9,2.89,0.084553,,2,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10039991,2024-02-14,,,,,,,65.54,1133.1,,,,,11.8,2.77,0.081003,,2,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10039991,2024-08-08,,,,1.7,,,232.4,1147.3,,,11.6,,11.3,2.8,0.086228,,4,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10039991,2024-09-12,0.2659,,,1.2,,,130.1,859.5,59.2,,2.0,10.61,13.1,2.69,0.201209,,4,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,25.0,75.0,75.0,Good,False,782.0,72.8,27.2,Good
10039991,2024-09-25,0.0195,,,,,,,,155.67282,168.56769,,4.68,,,,,0,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,,100.0,,100.0,Excellent,False,662.0,57.8,42.2,Good
10039991,2025-04-21,0.1038,,,,,,,89.7,,,,43.43,46.5,528.09,0.000919,,1,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,25.0,50.0,100.0,80.88235294117648,Excellent,False,,,,
10039991,2025-05-02,,,,,,,,15.2,,,,31.88,8.2,82.18,0.005579,,1,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10039991,2025-05-07,,,,,,,,496.9,,,,,9.1,,,,1,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10039991,2025-11-05,,,,,,,,375.64,,,,,3.8,52.68,0.009506,,1,False,False,False,10/16 MVA 132/33KV PTR-1 ANDREW,PTR 16MVA,ANDREW,13068,2001.0,2014-09-25,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.509924709103354,16.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10040016,2021-01-28,,19.4,,,,,,,,,,,32.3,2.68,,,0,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,25.0,25.0,,,25.0,Poor,False,,,,
10040016,2021-02-08,0.26,76.3,,2.07,,,101.34,1310.43,,,9.7499,11.65,25.5,,,,4,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,50.0,25.0,,83.33333333333333,Excellent,False,,,,
10040016,2021-08-03,,,2.09,7.518,,,68.293,1315.75,,,72.634,,34.6,2.48,0.084176,,5,True,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0,PD,1,1.0,1,1,,,,,PD,8.510416666666666,0.95,85.10416666666666,,25.0,,100.0,75.06944444444444,Good,False,,,,
10040016,2021-08-14,,,,2.52,,,23.6,956.52,,,44.423,,32.8,2.78,0.0803,,4,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0,Normal,0,1.0,1,0,,,,,PD,8.0,0.8,80.0,,25.0,,100.0,71.66666666666667,Good,False,,,,
