Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10040016,2021-12-17,,,,,,,,,,,,,26.3,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10040016,2022-02-09,,,1.93,6.79,,,65.46,1841.72,,,214.4,,25.9,2.93,0.074147,,5,True,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0,PD,1,1.0,1,1,,,,,PD,8.125,1.0,81.25,,50.0,,100.0,77.5,Good,False,,,,
10040016,2022-08-16,,,1.3,3.42,0.51,0.68,73.23,2295.7,,,83.27,,29.6,2.26,0.087932,,7,True,True,True,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0,PD,1,0.571,3,2,DT,PD,,,PD,8.375,0.9,83.75,,50.0,,100.0,79.16666666666667,Good,False,,,,
10040016,2023-02-14,,,,2.823,,,193.004,3035.86,,,5.27,10.72,34.1,2.37,0.084759,,4,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0,T1,4,1.0,1,1,,,,,T1,8.196428571428571,0.85,81.96428571428571,,25.0,,100.0,72.97619047619047,Good,False,,,,
10040016,2023-08-14,,,,,,,165.23,2617.33,,,4.73,,40.2,2.38,0.082847,,3,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0,T1,4,1.0,1,1,,,,,T1,8.90625,0.95,89.0625,,25.0,,100.0,77.70833333333333,Good,False,,,,
10040016,2023-10-17,,,,,,,,69.2795,,,,26.795,6.4,42.295,0.007287500000000001,,1,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10040016,2023-10-31,,,,,,,14.47,444.61,,,,24.89,16.4,47.71,0.006897,,2,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10040016,2023-11-19,,,,,,,26.526,614.245,,,,,12.5,30.44,0.013516,,2,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10040016,2024-06-25,,,,,,,25.4,141.5,,,5.4,,20.6,24.63,0.0136,,3,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10040016,2024-08-08,,,,,,,116.2,1044.4,,,8.8,,10.8,41.18,0.009035,,3,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10040016,2025-02-28,,,,,,,9.8,373.2,,,,,16.3,41.32,0.00781,,2,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10040016,2025-09-06,,,,,,,146.2,723.5,,,,,17.8,44.52,0.007867,,2,False,False,False,"132/33KV,10/16MVA PTR-II NGEF",PTR 16MVA,NGEF,2800051787,1991.0,2014-10-08,132,16,10000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,11.474332648870636,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10040133,2020-12-23,0.0202,61.3,1159.17,242.7,2.47,36.16,100.37,844.48,,,1126.0,25.81,13.8,305.55,,,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0,D2,3,0.5,4,2,D2,T1,,D2,D1,6.25,1.0,62.5,100.0,75.0,100.0,,75.0,Good,False,,,,
10040133,2021-01-22,,,895.68,294.34,15.08,203.07,321.21,4910.16,,,1689.96,,,,,3419.34,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0,D1,2,0.556,4,2,D2,D1,D1,,PD,3.611111111111111,0.65,36.11111111111111,,,,,36.11111111111111,Poor,False,,,,
10040133,2021-02-13,,,662.879,234.517,16.539,98.205,89.255,1601.566,,,765.0442,,,,,1866.44,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0,D2,3,0.333,4,1,D2,T1,D1,,PD,4.0625,0.65,40.625,,,,,40.625,Fair,False,,,,
10040133,2021-02-14,,,898.92,308.07,25.06,149.2,150.2213,2188.417,,,1453.203,,,,,2984.69,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0,D1,2,0.556,4,2,D2,D1,D1,,PD,3.791666666666667,0.65,37.91666666666667,,,,,37.91666666666667,Poor,False,,,,
10040133,2021-02-15,,,918.04,318.43,25.986,150.1281,148.8251,2252.479,,,1394.05,,,,,2955.471,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0,D2,3,0.333,4,1,D2,Normal,D1,,PD,3.791666666666667,0.65,37.91666666666667,,,,,37.91666666666667,Poor,False,,,,
10040133,2021-02-16,,,1011.046,346.7316,28.688,17.01996,181.451,2509.02,,,1891.013,,,,,3629.129,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0,D2,3,0.5,4,2,D2,D1,,D2,PD,3.9722222222222228,0.65,39.72222222222223,,,,,39.72222222222223,Poor,False,,,,
10040133,2021-03-14,,,974.445,385.23,40.689,131.23,63.533,2098.81,,,870.11,,,,,2465.237,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0,D2,3,0.333,4,1,D2,T1,D1,,D1,3.791666666666667,0.65,37.91666666666667,,,,,37.91666666666667,Poor,False,,,,
10040133,2021-04-07,,,,,,,,52.35408,,,,,10.85,,,,1,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10040133,2021-04-16,,,,,,,,,,,,,7.8,,,,0,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10040133,2022-01-06,,,1.675,5.704,,,59.58,1907.63,,,62.768,,15.1,151.65,0.004113,,5,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0,PD,1,1.0,1,1,,,,,PD,8.958333333333334,1.0,89.58333333333334,,75.0,,100.0,88.05555555555556,Good,True,,,,
10040133,2022-02-04,,,,6.29,,,55.02,1898.22,,,59.35,,,,,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10040133,2022-08-11,,,,6.96,0.67,0.93,67.13,2371.76,,,84.32,,14.1,261.36,0.002879,,6,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10040133,2022-12-14,,,,,,,84.217,1871.827,,,,26.96,11.6,239.98,0.002076,,2,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10040133,2023-04-12,,,,7.381,,,129.489,2005.512,,,,,25.5,90.49,0.004498,,3,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10040133,2023-05-22,,,,8.282,,,180.832,3292.625,,,5.613,,21.6,105.56,0.005951,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,50.0,,100.0,81.19047619047619,Good,True,,,,
10040133,2023-06-27,,,,,,,,,,,,,52.1,,,,0,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10040133,2023-08-06,,,,7.56,,,175.92,3358.0,,,5.3,,23.4,276.04,0.004063,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,50.0,,100.0,87.6190476190476,Good,True,,,,
10040133,2023-12-12,,,,9.73,,,170.13,3509.97,,,5.91,,12.8,190.98,0.003384,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,75.0,,100.0,92.6190476190476,Good,True,,,,
10040133,2024-04-25,,,,,,,,,,,,,15.5,299.83,0.002744,,0,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10040133,2024-04-28,,,,,,,,,,,,,14.7,,,,0,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10040133,2024-04-29,0.08,,,,,,,,,,,25.93,9.4,465.33,0.001902,,0,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,75.0,100.0,92.85714285714286,Excellent,False,,,,
10040133,2024-10-22,,,,4.0,,,58.4,996.8,,,47.6,,15.6,444.57,0.002294,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10040133,2025-06-02,,,,2.9,,,371.9,2359.3,,,18.6,,18.9,197.94,0.00539,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,VEI,VEI/50M/07,2011.0,2016-02-06,132,50,10000.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,10.143737166324435,50.0,T1,4,1.0,1,1,,,,,T1,8.196428571428571,0.85,81.96428571428571,,75.0,,100.0,82.97619047619047,Good,True,,,,
10040144,2020-12-23,0.0635,87.7,,4.37,16.95,95.26,61.29,584.03,,,3318.9,31.03,4.2,24.32,,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,MARSONS LIMITED,83566,2013.0,2014-12-12,132,50,1.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,11.29637234770705,50.0,PD,1,1.0,1,1,,,,,PD,8.846153846153847,1.0,88.46153846153847,100.0,100.0,75.0,,90.8119658119658,Good,True,,,,
10040144,2021-01-22,,,,19.23,64.1,164.95,162.78,2796.12,,,1907.38,,,,,2318.52,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,MARSONS LIMITED,83566,2013.0,2014-12-12,132,50,1.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,11.29637234770705,50.0,PD,1,1.0,1,1,,,,,PD,5.653846153846153,0.7,56.53846153846154,,,,,56.53846153846154,Fair,False,,,,
10040144,2021-02-11,,,,45.65,48.46,45.65,32.03,935.38,,,593.004,,,,,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,MARSONS LIMITED,83566,2013.0,2014-12-12,132,50,1.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,11.29637234770705,50.0,PD,1,1.0,1,1,,,,,PD,6.1923076923076925,0.7,61.92307692307693,,,,,61.92307692307693,Good,False,,,,
10040144,2021-03-14,,,,12.313,50.785,55.344,50.714,1434.184,,,564.06,,,,,733.216,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,MARSONS LIMITED,83566,2013.0,2014-12-12,132,50,1.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,11.29637234770705,50.0,PD,1,1.0,1,1,,,,,PD,6.1923076923076925,0.7,61.92307692307693,,,,,61.92307692307693,Good,False,,,,
10040144,2022-01-06,,,,11.15,45.27,39.15,27.99,1447.42,,,420.93,,5.9,17.12,0.018,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,MARSONS LIMITED,83566,2013.0,2014-12-12,132,50,1.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,11.29637234770705,50.0,PD,1,1.0,1,1,,,,,PD,8.403846153846153,0.95,84.03846153846153,,100.0,,100.0,89.35897435897436,Good,True,,,,
10040144,2022-08-11,,,,12.24,42.38,43.11,47.82,1600.87,,,729.26,,5.6,19.64,0.020876,874.81,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,MARSONS LIMITED,83566,2013.0,2014-12-12,132,50,1.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,11.29637234770705,50.0,PD,1,1.0,1,1,,,,,PD,8.403846153846153,0.95,84.03846153846153,,100.0,,100.0,89.35897435897436,Good,True,,,,
10040144,2023-04-12,,,,13.538,51.736,83.097,119.063,1496.159,,,1345.421,,8.5,16.25,0.022296,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,MARSONS LIMITED,83566,2013.0,2014-12-12,132,50,1.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,11.29637234770705,50.0,PD,1,1.0,1,1,,,,,PD,7.519230769230769,0.85,75.1923076923077,,100.0,,100.0,83.46153846153847,Good,True,,,,
10040144,2023-06-27,,,,,,,,,,,,,44.1,,,,0,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,MARSONS LIMITED,83566,2013.0,2014-12-12,132,50,1.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,11.29637234770705,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10040144,2023-12-12,,,,11.69,49.16,79.48,105.65,2085.69,,,1627.58,,4.5,14.2,0.028634,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,MARSONS LIMITED,83566,2013.0,2014-12-12,132,50,1.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,11.29637234770705,50.0,PD,1,1.0,1,1,,,,,PD,8.846153846153847,1.0,88.46153846153847,,100.0,,100.0,92.3076923076923,Good,True,,,,
10040144,2024-09-17,,,,3.2,13.1,44.8,125.0,895.8,,,1098.3,,5.5,10.29,0.042054,,6,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,MARSONS LIMITED,83566,2013.0,2014-12-12,132,50,1.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,11.29637234770705,50.0,PD,1,1.0,1,1,,,,,PD,7.0769230769230775,0.8,70.76923076923077,,100.0,,100.0,80.51282051282051,Good,True,,,,
10040144,2024-12-27,,,,,,,,,,,,,38.5,,,,0,False,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,MARSONS LIMITED,83566,2013.0,2014-12-12,132,50,1.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,11.29637234770705,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10040144,2025-06-02,,,,2.9,26.7,,375.4,1476.8,,,523.3,,7.0,6.97,0.061458,,5,True,False,False,50 MVA 132/33KV PTR-II,PTR 50MVA,MARSONS LIMITED,83566,2013.0,2014-12-12,132,50,1.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,11.29637234770705,50.0,PD,1,1.0,1,1,,,,,PD,8.25,1.0,82.5,,100.0,,100.0,88.33333333333333,Good,True,,,,
10040288,2022-06-17,,,,,,,,,,,,,58.6,,,,0,False,False,False,100KVA 33KV/415V STATION,STR,HIT,5174,1986.0,2020-06-08,132,0.1,0.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,5.806981519507187,0.1,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10040292,2021-01-20,,,,,,,,,,,,,11.1,,,,0,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10040292,2021-06-21,,,,,,,182.347,1462.603,,,,,4.8,358.12,0.000754,,2,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10040292,2021-10-20,,,,,,,,,,,,,20.9,,,,0,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10040292,2021-12-22,,,,,,3.19091,164.68,1663.46,,,48.49,,4.5,47.3,0.007173,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10040292,2022-06-17,,,,,,2.78,151.37,1389.92,,,60.96,,6.0,167.27,0.001795,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10040292,2022-12-08,,,,,,11.19512,574.90815,2886.96338,,,8.93598,,9.4,323.19,0.000497,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0,T1,4,1.0,1,1,,,,,T1,7.589285714285714,0.85,75.89285714285714,,100.0,,100.0,83.92857142857143,Good,True,,,,
10040292,2023-06-21,,,,,,9.64,470.21,2922.65,,,5.87,,7.2,457.84,0.000969,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0,T1,4,1.0,1,1,,,,,T1,8.821428571428571,0.95,88.21428571428571,,100.0,,100.0,92.14285714285715,Good,True,,,,
10040292,2023-12-20,,,,,,19.074,1287.882,3773.205,,,9.54,,3.1,361.23,0.001247,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0,T1,4,1.0,1,1,,,,,T1,7.714285714285714,0.9,77.14285714285715,,100.0,,100.0,84.76190476190477,Good,True,,,,
10040292,2024-07-03,,,,,,4.8,392.6,270.3,,,5.3,,4.1,371.5,0.001318,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0,T1,4,1.0,1,1,,,,,T1,8.196428571428571,0.85,81.96428571428571,,100.0,,100.0,87.97619047619048,Good,True,,,,
10040292,2024-08-25,,,,,,10.2,778.2,1674.1,,,3.6,,,,,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0,T1,4,1.0,1,1,,,,,T1,7.892857142857143,0.85,78.92857142857143,,,,,78.92857142857143,Good,False,,,,
10040292,2025-01-23,,,,,,,180.0,804.5,,,,,3.3,449.57,0.000798,,2,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10040292,2025-07-04,,,,,,,170.5,1064.5,,,,,5.2,282.8,0.000839,,2,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10040292,2026-02-12,,,,,,,380.2,1929.8,,,4.0,,3.4,427.32,0.001464,,3,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B2,2018.0,2018-06-05,132,50,18200.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,7.816563997262149,50.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,100.0,,100.0,89.58333333333333,Good,True,,,,
10040319,2021-01-20,,,,,,,,,,,,,8.8,,,,0,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/09,2019.0,2019-07-10,132,50,15800.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,6.721423682409308,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10040319,2021-06-21,,,,,,,99.63,918.465,,,,,4.1,129.33,0.004189,,2,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/09,2019.0,2019-07-10,132,50,15800.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,6.721423682409308,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10040319,2021-12-23,,,,,,1.86685,95.17,1162.22,,,77.68,,4.8,144.21,0.011751,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/09,2019.0,2019-07-10,132,50,15800.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,6.721423682409308,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10040319,2022-06-17,,,,,,1.88,100.55,1081.489,,,29.9,,4.7,109.6,0.005305,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/09,2019.0,2019-07-10,132,50,15800.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,6.721423682409308,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10040319,2022-12-08,,,,,,7.61457,334.3529,2233.05683,,,5.97624,,8.4,106.9,0.006917,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/09,2019.0,2019-07-10,132,50,15800.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,6.721423682409308,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10040319,2023-06-21,,,,,,5.94,241.6,2186.99,,,,,7.0,102.44,0.009036,,3,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/09,2019.0,2019-07-10,132,50,15800.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,6.721423682409308,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10040319,2023-12-20,,,,,,13.336,737.448,3136.986,,,7.439,,3.6,107.44,0.008005,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/09,2019.0,2019-07-10,132,50,15800.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,6.721423682409308,50.0,T1,4,1.0,1,1,,,,,T1,8.035714285714286,0.9,80.35714285714286,,100.0,,100.0,86.90476190476191,Good,True,,,,
10040319,2024-01-27,,,,,,6.95,302.49,2229.19,,,,,5.2,,,,3,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/09,2019.0,2019-07-10,132,50,15800.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,6.721423682409308,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,,88.46153846153845,Excellent,False,,,,
10040319,2024-07-03,,,,,,2.1,216.3,204.6,,,4.6,,5.1,82.43,0.009962,,4,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/09,2019.0,2019-07-10,132,50,15800.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,6.721423682409308,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10040319,2025-01-23,,,,,,,112.8,698.6,,,,,3.6,112.58,0.00988,,2,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/09,2019.0,2019-07-10,132,50,15800.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,6.721423682409308,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10040319,2025-07-04,,,,,,,116.3,920.1,,,,,4.7,115.66,0.009254,,2,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/09,2019.0,2019-07-10,132,50,15800.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,6.721423682409308,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10040319,2026-02-12,,,,,,,233.4,1559.0,,,2.8,,4.2,101.52,0.011284,,3,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/09,2019.0,2019-07-10,132,50,15800.0,SS-132KV-MCPM,MACHILIPATNAM -132/33KV-SUBSTATION,6.721423682409308,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10040457,2024-09-30,,,,,,,9.12,59.04,,,,,17.0,3400.0,0.000531,9.12,2,False,False,False,"33/11KV,250 KVA PTR -1",PTR 50MVA,PETE,9342,2013.0,2016-12-01,132,250KVA,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.325119780971937,250.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10040463,2021-07-09,,,,,,2.95,300.5,2586.88,,,5.33,,11.6,1890.0,0.001094,308.78,4,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,ECE,S-86899,2018.0,2018-12-06,132,31.5,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,7.312799452429843,31.5,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,75.0,,100.0,92.6190476190476,Good,True,,,,
10040463,2022-01-22,,,,,,2.15,210.39,1613.71,,,,,10.6,2640.0,0.000703,212.54,3,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,ECE,S-86899,2018.0,2018-12-06,132,31.5,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,7.312799452429843,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10040463,2022-07-25,,,,,,2.19,314.74,2307.0,,,4.08,,9.6,1610.0,0.00132,321.01,4,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,ECE,S-86899,2018.0,2018-12-06,132,31.5,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,7.312799452429843,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10040463,2023-02-09,,,,1.2,2.01,5.99,251.55,737.72,,,6.14,,7.9,2260.0,0.000743,266.89,6,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,ECE,S-86899,2018.0,2018-12-06,132,31.5,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,7.312799452429843,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10040463,2023-03-21,,,,0.95,1.75,4.75,175.19,693.38,,,,,35.4,,,182.64,5,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,ECE,S-86899,2018.0,2018-12-06,132,31.5,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,7.312799452429843,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,,78.84615384615384,Good,False,,,,
10040463,2023-09-14,,,,,0.52,3.59,232.64,2865.77,,,5.56,,15.9,,,242.31,5,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,ECE,S-86899,2018.0,2018-12-06,132,31.5,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,7.312799452429843,31.5,T1,4,1.0,1,1,,,,,T1,8.775,0.9,87.75,,75.0,,,84.8076923076923,Good,True,,,,
10040463,2024-03-30,,,,,0.45,3.28,173.69,1272.31,,,,,14.4,,,177.42,4,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,ECE,S-86899,2018.0,2018-12-06,132,31.5,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,7.312799452429843,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10040463,2024-11-05,,,,,,2.03,95.65,385.25,,,,,10.0,,,97.68,3,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,ECE,S-86899,2018.0,2018-12-06,132,31.5,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,7.312799452429843,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10040463,2025-06-20,,,,0.2,0.27,6.55,142.48,1065.67,,,6.42,,8.3,,,155.92,6,True,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,ECE,S-86899,2018.0,2018-12-06,132,31.5,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,7.312799452429843,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10040463,2026-01-17,,,,0.46,,3.31,173.34,1670.33,,,,,8.9,3160.0,0.000719,177.11,4,False,False,False,"132/33KV,31.5 MVA PTR-I",PTR31.5MVA,ECE,S-86899,2018.0,2018-12-06,132,31.5,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,7.312799452429843,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10040475,2021-07-09,,,,1.09,,,111.7,3114.23,,,,,27.8,92.41,0.004573,112.79,3,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0,T1,4,1.0,1,1,,,,,T1,9.5,1.0,95.0,,50.0,,100.0,86.66666666666667,Good,True,,,,
10040475,2021-07-19,,,,0.63,,0.84,80.9,2271.93,,,,,30.2,99.36,0.004676,82.37,4,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,25.0,,100.0,75.0,Good,False,,,,
10040475,2022-01-22,,,,6.58,,0.66,53.58,1685.03,,,,,28.1,85.01,0.007992,60.82,4,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10040475,2022-01-31,,,,,,,,,,,,,23.2,,,,0,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10040475,2022-07-25,,,,,,,77.15,1933.46,,,,,28.4,94.52,0.005248,77.15,2,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10040475,2022-08-01,,,,,,,,,,,,,31.9,,,,0,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10040475,2022-08-02,,,,,,,,,,,,,31.9,,,,0,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10040475,2022-08-26,,,,,,,,,,,,,28.7,,,,0,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10040475,2022-12-31,,,,2.2,1.11,2.44,46.43,470.79,,,,,30.4,,,52.18,5,True,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,,82.6923076923077,Excellent,False,,,,
10040475,2023-08-21,,,,3.46,0.62,2.67,57.23,1260.53,,,,,29.1,,,63.98,5,True,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,,84.61538461538461,Excellent,False,,,,
10040475,2023-09-14,,,,,,,,,,,,,44.5,,,,0,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10040475,2024-03-30,,,,,,,42.88,1115.83,,,,,37.0,104.28,0.004571,42.88,2,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10040475,2024-06-14,,,,,,,24.34,213.23,,,,,41.8,105.2,0.004474,24.34,2,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10040475,2024-07-22,,,,,,,,,,,,,15.7,95.78,0.004631,,0,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10040475,2024-07-25,,,,,,,,,,,,,5.4,,,,0,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10040475,2024-09-23,,,,,,,9.97,37.38,,,5.64,,,,,15.61,3,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10040475,2025-03-04,,,,,,,12.97,76.37,,,,,28.2,103.77,0.005636,12.97,2,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10040475,2025-09-20,,,,0.56,,,28.16,320.21,,,,,28.7,90.98,0.004709,28.72,3,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10040475,2026-03-12,,,,0.71,,,30.27,602.17,,,,,28.1,100.34,0.004676,30.98,3,False,False,False,"132/33KV,10/16 MVA PTR-II",PTR-16MVA,NGEF,2800046071,1988.0,2017-02-01,132,10/16,0.0,SS-132KV-MLKP,MALKAPURAM-132/33KV-SUBSTATION,9.155373032169747,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10040560,2021-01-04,0.0202,45.2,,,,,87.86,1046.8,,,,,13.6,872.72,,,2,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,APEX,T-996/02,1997.0,2002-02-19,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,24.10677618069815,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,50.0,75.0,100.0,,87.5,Excellent,False,,,,
10040560,2021-01-06,,,,,,,34.129,1401.95,,,49.48,,12.5,584.58,0.000767,,3,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,APEX,T-996/02,1997.0,2002-02-19,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,24.10677618069815,31.5,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10040560,2022-03-14,,,,,,,31.69,1624.18,,,225.06,,13.7,851.55,0.000442,,3,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,APEX,T-996/02,1997.0,2002-02-19,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,24.10677618069815,31.5,PD,1,1.0,1,1,,,,,PD,7.125,0.95,71.25,,75.0,,100.0,75.83333333333333,Good,False,,,,
10040560,2022-10-17,,,,,,,,,,,,,14.5,623.06,0.00077,,0,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,APEX,T-996/02,1997.0,2002-02-19,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,24.10677618069815,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10040560,2023-05-08,,,,,,,51.99,1048.65,,,,,8.0,680.79,0.000662,,2,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,APEX,T-996/02,1997.0,2002-02-19,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,24.10677618069815,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10040560,2023-12-21,,,3.369,,,,120.039,3191.963,,,,,19.3,69.53,0.016383,,3,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,APEX,T-996/02,1997.0,2002-02-19,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,24.10677618069815,31.5,T1,4,1.0,1,1,,,,,T1,7.071428571428571,0.9,70.71428571428571,,75.0,,100.0,75.47619047619047,Good,False,,,,
10040560,2024-05-29,,,2.0,1.2,,,156.4,960.6,,,15.3,,9.9,1250.0,0.000443,,5,True,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,APEX,T-996/02,1997.0,2002-02-19,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,24.10677618069815,31.5,T1,4,1.0,1,1,,,,,T1,7.614583333333334,0.85,76.14583333333333,,100.0,,100.0,84.09722222222221,Good,True,,,,
10040560,2025-01-06,,,,,,,27.0,880.2,,,,,25.1,625.51,0.000765,,2,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,APEX,T-996/02,1997.0,2002-02-19,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,24.10677618069815,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10040560,2025-09-18,,,,,,,72.6,890.9,,,28.8,,18.2,466.06,0.00075,,3,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,APEX,T-996/02,1997.0,2002-02-19,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,24.10677618069815,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10040580,2021-01-04,0.0217,88.4,,,,,62.98,616.15,,,,,6.5,808.77,,,2,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TRANSFORMERS AND RECTIFIERS,PCO100496,2013.0,2013-07-16,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,12.70362765229295,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,100.0,100.0,,100.0,Excellent,False,,,,
10040580,2021-07-20,,,,,,,29.556,907.58,,,57.0,,6.3,694.52,0.000548,,3,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TRANSFORMERS AND RECTIFIERS,PCO100496,2013.0,2013-07-16,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,12.70362765229295,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10040580,2022-03-14,,,,,,,22.6,972.36,,,232.97,,6.8,730.27,0.000402,,3,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TRANSFORMERS AND RECTIFIERS,PCO100496,2013.0,2013-07-16,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,12.70362765229295,31.5,PD,1,1.0,1,1,,,,,PD,7.125,0.95,71.25,,100.0,,100.0,80.83333333333333,Good,True,,,,
10040580,2022-10-17,,,,,,,,,,,,,7.3,297.88,0.001652,,0,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TRANSFORMERS AND RECTIFIERS,PCO100496,2013.0,2013-07-16,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,12.70362765229295,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10040580,2023-05-08,,,,,,,77.78,1947.83,,,,,18.0,698.3,0.000687,,2,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TRANSFORMERS AND RECTIFIERS,PCO100496,2013.0,2013-07-16,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,12.70362765229295,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10040580,2023-10-20,,,,,,,30.29,410.31,,,,,9.4,384.01,0.00061,,2,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TRANSFORMERS AND RECTIFIERS,PCO100496,2013.0,2013-07-16,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,12.70362765229295,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10040580,2024-05-29,,,,1.1,,,97.7,490.0,,,16.1,,6.1,1140.0,0.000395,,4,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TRANSFORMERS AND RECTIFIERS,PCO100496,2013.0,2013-07-16,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,12.70362765229295,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10040580,2025-01-06,,,,,,,24.1,558.7,,,1.6,,9.7,736.3,0.000518,,3,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TRANSFORMERS AND RECTIFIERS,PCO100496,2013.0,2013-07-16,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,12.70362765229295,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10040580,2025-09-18,,,,,,,25.0,543.0,,,,,8.1,481.17,0.000624,,2,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,TRANSFORMERS AND RECTIFIERS,PCO100496,2013.0,2013-07-16,132,31.5,10900.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,12.70362765229295,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10040598,2021-01-04,0.0187,76.7,,36.22,4.2,10.38,181.26,1938.75,,,13.16,,6.9,828.05,,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER III,PTR 100MVA,APEX,T-1096/04,2000.0,,220,100,0.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,100.0,100.0,,100.0,Excellent,False,,,,
10040598,2021-07-20,,,,46.41,6.729,8.784,77.84,1825.87,,,52.66,,5.2,430.3,0.0013,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER III,PTR 100MVA,APEX,T-1096/04,2000.0,,220,100,0.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10040598,2022-03-14,,,,86.19,86.19,13.66,56.17,1954.91,,,121.97,,6.5,265.92,0.001811,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER III,PTR 100MVA,APEX,T-1096/04,2000.0,,220,100,0.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,,100.0,PD,1,1.0,1,1,,,,,PD,7.1923076923076925,0.85,71.92307692307692,,100.0,,100.0,81.28205128205128,Good,True,,,,
10040598,2022-12-06,,,,174.769,23.075,49.98688,249.066,2736.75,,,18.504,,7.9,498.95,0.001215,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER III,PTR 100MVA,APEX,T-1096/04,2000.0,,220,100,0.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,,100.0,T1,4,1.0,1,1,,,,,T1,6.461538461538462,0.7,64.61538461538461,,100.0,,100.0,76.41025641025641,Good,False,,,,
10040598,2023-08-04,0.0482,,,,,,,65.169,,,,47.21,7.4,108.59,0.00835,,1,False,False,False,100 MVA 220/132KV POWER TRANSFORMER III,PTR 100MVA,APEX,T-1096/04,2000.0,,220,100,0.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,100.0,100.0,97.05882352941177,Excellent,False,,,,
10040598,2024-04-28,,,,0.103679,,0.168127,0.25638,27.8794,,,,,10.9,672.63,0.001463,0.49403,4,False,False,False,100 MVA 220/132KV POWER TRANSFORMER III,PTR 100MVA,APEX,T-1096/04,2000.0,,220,100,0.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10040598,2024-05-02,,,,,,,,,,,,,10.8,470.56,0.002456,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER III,PTR 100MVA,APEX,T-1096/04,2000.0,,220,100,0.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10040598,2024-05-07,0.0239,,,0.0867311,,0.112613,0.409725,110.96931,,,,31.38,7.9,296.15,0.001694,0.56885,4,False,False,False,100 MVA 220/132KV POWER TRANSFORMER III,PTR 100MVA,APEX,T-1096/04,2000.0,,220,100,0.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10040598,2024-06-21,,,,0.251775,,0.221135,7.68819,185.04892,,,,,15.2,607.76,0.001872,8.15207,4,False,False,False,100 MVA 220/132KV POWER TRANSFORMER III,PTR 100MVA,APEX,T-1096/04,2000.0,,220,100,0.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10040598,2024-06-27,,,,0.365951,,0.241502,12.26618,187.25485,,,,,19.3,521.35,0.002232,12.87898,4,False,False,False,100 MVA 220/132KV POWER TRANSFORMER III,PTR 100MVA,APEX,T-1096/04,2000.0,,220,100,0.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10040598,2024-08-01,,,,,,,,,,,,,12.2,501.27,0.001789,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER III,PTR 100MVA,APEX,T-1096/04,2000.0,,220,100,0.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10040598,2024-12-20,,,,,,,280.6,1040.3,,,10.5,,5.8,704.37,0.000657,,3,False,False,False,100 MVA 220/132KV POWER TRANSFORMER III,PTR 100MVA,APEX,T-1096/04,2000.0,,220,100,0.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10040598,2025-05-06,,,0.156411,3.56361,0.632451,1.29032,46.19733,839.38557,,,,,15.2,316.62,0.002238,51.84834,6,True,False,True,100 MVA 220/132KV POWER TRANSFORMER III,PTR 100MVA,APEX,T-1096/04,2000.0,,220,100,0.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,2,0,T3,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10040598,2026-01-20,,,0.0891356,2.36582,0.639432,1.03918,46.09177,1003.12916,,,,,14.4,320.86,0.004021,50.21287,6,True,False,True,100 MVA 220/132KV POWER TRANSFORMER III,PTR 100MVA,APEX,T-1096/04,2000.0,,220,100,0.0,SS-220KV-KPAM,KUPPAM-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,2,0,T3,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10040606,2021-01-04,0.0215,90.3,,4.61,,8.11,398.76,2481.38,,,11.69,,5.2,1830.0,,,5,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TELK,130151-2,2005.0,2006-02-08,220,100,100.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,20.136892539356605,100.0,T1,4,1.0,1,1,,,,,T1,9.75,1.0,97.5,100.0,100.0,100.0,,98.61111111111111,Good,True,,,,
10040606,2021-07-20,,,,,,3.854,155.61,2335.6,,,38.31,,5.3,600.26,0.00084,,4,False,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TELK,130151-2,2005.0,2006-02-08,220,100,100.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,20.136892539356605,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10040606,2022-03-14,,,,,,4.21,167.25,3371.86,,,130.23,,6.5,784.35,0.000673,,4,False,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TELK,130151-2,2005.0,2006-02-08,220,100,100.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,20.136892539356605,100.0,T1,4,1.0,1,1,,,,,T1,8.035714285714286,0.9,80.35714285714286,,100.0,,100.0,86.90476190476191,Good,True,,,,
10040606,2022-12-06,,,,,,16.99184,808.1966,4934.5365,,,12.68261,,7.5,663.18,0.000814,,4,False,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TELK,130151-2,2005.0,2006-02-08,220,100,100.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,20.136892539356605,100.0,T1,4,1.0,1,1,,,,,T1,7.285714285714286,0.85,72.85714285714285,,100.0,,100.0,81.9047619047619,Good,True,,,,
10040606,2023-09-10,,,,,,10.52,490.48,4994.2,,,8.79,,7.1,421.13,0.001353,,4,False,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TELK,130151-2,2005.0,2006-02-08,220,100,100.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,20.136892539356605,100.0,T1,4,1.0,1,1,,,,,T1,8.482142857142858,0.95,84.82142857142858,,100.0,,100.0,89.8809523809524,Good,True,,,,
10040606,2024-05-06,,,,,,,79.48,956.9,,,21.5,,6.9,2050.0,0.000776,,3,False,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TELK,130151-2,2005.0,2006-02-08,220,100,100.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,20.136892539356605,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10040606,2024-12-20,,,,4.8,,8.1,473.7,3152.3,,,4.8,,7.4,376.09,0.001848,,5,True,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TELK,130151-2,2005.0,2006-02-08,220,100,100.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,20.136892539356605,100.0,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,100.0,,100.0,90.33333333333333,Good,True,,,,
10040606,2025-06-24,,,,,,,178.6,1720.7,,,,,7.2,586.71,0.000755,,2,False,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TELK,130151-2,2005.0,2006-02-08,220,100,100.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,20.136892539356605,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10040606,2025-12-19,,,,,,,165.2,1627.8,,,2.3,,4.2,2130.0,0.000485,,3,False,False,False,"220/132KV, 100MVA PTR II",PTR 100MVA,TELK,130151-2,2005.0,2006-02-08,220,100,100.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,20.136892539356605,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10040686,2021-04-29,,,,2.92468,,,34.853,773.9919,,,,,12.3,,,,3,False,False,False,"132/33KV,20/31.5MVA EMCO MAKE PTR-I",PTR31.5MVA,EMCO,1252/11396,1991.0,2011-08-30,132,31.5,13900.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,14.581793292265571,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10040686,2021-10-26,,,,,,,,,,,,,20.4,,,,0,False,False,False,"132/33KV,20/31.5MVA EMCO MAKE PTR-I",PTR31.5MVA,EMCO,1252/11396,1991.0,2011-08-30,132,31.5,13900.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,14.581793292265571,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
