Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10040686,2021-11-05,,,,3.249,,,38.4,1128.162,,,63.33,,12.8,218.67,0.00298,,4,False,False,False,"132/33KV,20/31.5MVA EMCO MAKE PTR-I",PTR31.5MVA,EMCO,1252/11396,1991.0,2011-08-30,132,31.5,13900.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,14.581793292265571,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10040686,2022-05-05,,,,,,,27.24,938.23,,,47.99,,16.8,218341.0,0.003553,,3,False,False,False,"132/33KV,20/31.5MVA EMCO MAKE PTR-I",PTR31.5MVA,EMCO,1252/11396,1991.0,2011-08-30,132,31.5,13900.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,14.581793292265571,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10040686,2022-06-16,,,,,,,,,,,,,17.1,,,,0,False,False,False,"132/33KV,20/31.5MVA EMCO MAKE PTR-I",PTR31.5MVA,EMCO,1252/11396,1991.0,2011-08-30,132,31.5,13900.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,14.581793292265571,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10040686,2022-07-30,,,,,,,23.59,855.4,,,,,11.1,151.12,0.004825,,2,False,False,False,"132/33KV,20/31.5MVA EMCO MAKE PTR-I",PTR31.5MVA,EMCO,1252/11396,1991.0,2011-08-30,132,31.5,13900.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,14.581793292265571,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10040686,2022-11-26,,,,,,,36.252,1185.419,,,,,10.6,138.53,0.005128,,2,False,False,False,"132/33KV,20/31.5MVA EMCO MAKE PTR-I",PTR31.5MVA,EMCO,1252/11396,1991.0,2011-08-30,132,31.5,13900.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,14.581793292265571,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10040686,2022-12-28,,,,,,,,,,,,,29.6,,,,0,False,False,False,"132/33KV,20/31.5MVA EMCO MAKE PTR-I",PTR31.5MVA,EMCO,1252/11396,1991.0,2011-08-30,132,31.5,13900.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,14.581793292265571,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10040686,2023-01-24,,,,,,,,,,,,,16.8,,,,0,False,False,False,"132/33KV,20/31.5MVA EMCO MAKE PTR-I",PTR31.5MVA,EMCO,1252/11396,1991.0,2011-08-30,132,31.5,13900.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,14.581793292265571,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10040686,2023-02-07,,,,,,,,,,,,,15.9,,,,0,False,False,False,"132/33KV,20/31.5MVA EMCO MAKE PTR-I",PTR31.5MVA,EMCO,1252/11396,1991.0,2011-08-30,132,31.5,13900.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,14.581793292265571,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10040686,2023-05-31,,,,3.75,,,64.91,2094.88,,,,,15.4,223.85,0.002998,,3,False,False,False,"132/33KV,20/31.5MVA EMCO MAKE PTR-I",PTR31.5MVA,EMCO,1252/11396,1991.0,2011-08-30,132,31.5,13900.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,14.581793292265571,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10040686,2023-06-27,,,,6.995,,,197.621,4068.434,,,6.011,,19.9,159.4,0.002981,,4,False,False,False,"132/33KV,20/31.5MVA EMCO MAKE PTR-I",PTR31.5MVA,EMCO,1252/11396,1991.0,2011-08-30,132,31.5,13900.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,14.581793292265571,31.5,T1,4,1.0,1,1,,,,,T1,7.892857142857143,0.85,78.92857142857143,,75.0,,100.0,80.95238095238095,Good,True,,,,
10040686,2023-09-15,,,,,,,,,,,,,18.1,,,,0,False,False,False,"132/33KV,20/31.5MVA EMCO MAKE PTR-I",PTR31.5MVA,EMCO,1252/11396,1991.0,2011-08-30,132,31.5,13900.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,14.581793292265571,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10040686,2023-12-13,,,5.346,6.733,,,75.734,2925.205,,,12.508,,10.3,106.92,0.006063,,5,True,False,False,"132/33KV,20/31.5MVA EMCO MAKE PTR-I",PTR31.5MVA,EMCO,1252/11396,1991.0,2011-08-30,132,31.5,13900.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,14.581793292265571,31.5,T1,4,1.0,1,1,,,,,T1,8.75,1.0,87.5,,75.0,,100.0,86.66666666666667,Good,True,,,,
10040686,2024-02-02,,,,4.97,,,50.54,2373.31,,,,,12.2,195.15,0.003035,,3,False,False,False,"132/33KV,20/31.5MVA EMCO MAKE PTR-I",PTR31.5MVA,EMCO,1252/11396,1991.0,2011-08-30,132,31.5,13900.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,14.581793292265571,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10040686,2024-03-26,,,,,,,,,,,,,14.9,,,,0,False,False,False,"132/33KV,20/31.5MVA EMCO MAKE PTR-I",PTR31.5MVA,EMCO,1252/11396,1991.0,2011-08-30,132,31.5,13900.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,14.581793292265571,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10040686,2024-10-04,,,,,,,,,,,,,11.2,,,,0,False,False,False,"132/33KV,20/31.5MVA EMCO MAKE PTR-I",PTR31.5MVA,EMCO,1252/11396,1991.0,2011-08-30,132,31.5,13900.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,14.581793292265571,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10040686,2024-10-23,,,,3.2,,,30.1,1364.8,,,,,12.8,333.38,0.00284,,3,False,False,False,"132/33KV,20/31.5MVA EMCO MAKE PTR-I",PTR31.5MVA,EMCO,1252/11396,1991.0,2011-08-30,132,31.5,13900.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,14.581793292265571,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10040686,2025-02-19,,,,,,,13.7,668.5,,,,,12.5,200.35,0.00256,,2,False,False,False,"132/33KV,20/31.5MVA EMCO MAKE PTR-I",PTR31.5MVA,EMCO,1252/11396,1991.0,2011-08-30,132,31.5,13900.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,14.581793292265571,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10040686,2025-04-25,,,,,,,,,,,,,17.8,,,,0,False,False,False,"132/33KV,20/31.5MVA EMCO MAKE PTR-I",PTR31.5MVA,EMCO,1252/11396,1991.0,2011-08-30,132,31.5,13900.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,14.581793292265571,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10040686,2025-12-09,,,,,,,23.5,1394.3,,,,,9.1,306.53,0.002646,,2,False,False,False,"132/33KV,20/31.5MVA EMCO MAKE PTR-I",PTR31.5MVA,EMCO,1252/11396,1991.0,2011-08-30,132,31.5,13900.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,14.581793292265571,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10040686,2025-12-31,,,,,,,,,,,,,12.1,,,,0,False,False,False,"132/33KV,20/31.5MVA EMCO MAKE PTR-I",PTR31.5MVA,EMCO,1252/11396,1991.0,2011-08-30,132,31.5,13900.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,14.581793292265571,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10040706,2021-04-29,,,,5.17568,,,112.5308,1459.945,,,48.65753,,4.1,,,,4,False,False,False,"132/33KV, 19/31.5MVA BBL MAKE PTR-II",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/10,2012.0,2013-06-01,132,31.5,13.4,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,12.826830937713895,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10040706,2021-10-26,,,,,,,,,,,,,30.5,,,,0,False,False,False,"132/33KV, 19/31.5MVA BBL MAKE PTR-II",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/10,2012.0,2013-06-01,132,31.5,13.4,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,12.826830937713895,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10040706,2021-11-05,,,,5.32,,,84.79,1460.59,,,169.71,,5.2,619.81,0.000719,,4,False,False,False,"132/33KV, 19/31.5MVA BBL MAKE PTR-II",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/10,2012.0,2013-06-01,132,31.5,13.4,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,12.826830937713895,31.5,PD,1,1.0,1,1,,,,,PD,9.285714285714286,1.0,92.85714285714286,,100.0,,100.0,95.23809523809524,Good,True,,,,
10040706,2022-05-05,,,,8.33,,,70.25,1423.18,,,62.44,,18.25,444.51,0.001793,,4,False,False,False,"132/33KV, 19/31.5MVA BBL MAKE PTR-II",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/10,2012.0,2013-06-01,132,31.5,13.4,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,12.826830937713895,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10040706,2022-11-26,,,,5.439,,,134.341,1744.525,,,5.679,,6.0,442.81,0.002491,,4,False,False,False,"132/33KV, 19/31.5MVA BBL MAKE PTR-II",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/10,2012.0,2013-06-01,132,31.5,13.4,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,12.826830937713895,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10040706,2022-12-28,,,,,,,,,,,,,21.6,,,,0,False,False,False,"132/33KV, 19/31.5MVA BBL MAKE PTR-II",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/10,2012.0,2013-06-01,132,31.5,13.4,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,12.826830937713895,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10040706,2023-05-31,,,,8.495,,,145.601,2048.77,,,6.498,,5.5,443.86,0.001807,,4,False,False,False,"132/33KV, 19/31.5MVA BBL MAKE PTR-II",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/10,2012.0,2013-06-01,132,31.5,13.4,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,12.826830937713895,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10040706,2023-09-15,,,,,,,,,,,,,22.5,,,,0,False,False,False,"132/33KV, 19/31.5MVA BBL MAKE PTR-II",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/10,2012.0,2013-06-01,132,31.5,13.4,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,12.826830937713895,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10040706,2023-12-13,,,,6.6,,,181.42,2213.14,,,10.31,,3.5,448.25,0.003048,,4,False,False,False,"132/33KV, 19/31.5MVA BBL MAKE PTR-II",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/10,2012.0,2013-06-01,132,31.5,13.4,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,12.826830937713895,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10040706,2024-03-26,,,,,,,,,,,,,18.3,,,,0,False,False,False,"132/33KV, 19/31.5MVA BBL MAKE PTR-II",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/10,2012.0,2013-06-01,132,31.5,13.4,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,12.826830937713895,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10040706,2024-07-11,,,,2.4,,,127.1,173.1,,,8.9,,5.7,389.88,0.002334,,4,False,False,False,"132/33KV, 19/31.5MVA BBL MAKE PTR-II",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/10,2012.0,2013-06-01,132,31.5,13.4,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,12.826830937713895,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10040706,2024-10-04,,,,,,,,,,,,,16.3,,,,0,False,False,False,"132/33KV, 19/31.5MVA BBL MAKE PTR-II",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/10,2012.0,2013-06-01,132,31.5,13.4,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,12.826830937713895,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10040706,2025-02-19,,,,,,,47.9,530.4,,,2.7,,4.6,353.12,0.001178,,3,False,False,False,"132/33KV, 19/31.5MVA BBL MAKE PTR-II",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/10,2012.0,2013-06-01,132,31.5,13.4,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,12.826830937713895,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10040706,2025-04-25,,,,,,,,,,,,,25.4,,,,0,False,False,False,"132/33KV, 19/31.5MVA BBL MAKE PTR-II",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/10,2012.0,2013-06-01,132,31.5,13.4,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,12.826830937713895,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10040706,2025-12-09,,,,2.1,,,63.4,841.2,,,4.3,,3.9,562.88,0.001177,,4,False,False,False,"132/33KV, 19/31.5MVA BBL MAKE PTR-II",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/10,2012.0,2013-06-01,132,31.5,13.4,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,12.826830937713895,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10040706,2025-12-31,,,,,,,,,,,,,18.3,,,,0,False,False,False,"132/33KV, 19/31.5MVA BBL MAKE PTR-II",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/10,2012.0,2013-06-01,132,31.5,13.4,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,12.826830937713895,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10040887,2021-03-03,,,,2.6518,,6.8777,206.874,1650.154,,,31.874,,24.6,3.81,0.070889,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/3,1999.0,2011-07-16,132,19/31.5,16500.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,14.704996577686517,19.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10040887,2021-09-22,,,,,,3.31,,1240.5,,,,,23.5,3.42,0.06,,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/3,1999.0,2011-07-16,132,19/31.5,16500.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,14.704996577686517,19.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10040887,2022-01-20,,,,,,,,,,,,,25.4,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/3,1999.0,2011-07-16,132,19/31.5,16500.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,14.704996577686517,19.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10040887,2022-03-30,,,,,,,,,,,,,26.3,3.67,0.063815,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/3,1999.0,2011-07-16,132,19/31.5,16500.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,14.704996577686517,19.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10040887,2022-08-11,,,,2.45331,0.979015,2.97635,94.95549,1052.11402,,,36.73927,,22.3,3.69,0.063574,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/3,1999.0,2011-07-16,132,19/31.5,16500.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,14.704996577686517,19.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10040887,2023-02-06,,,,,,9.755,305.303,1822.086,,,47.683,,22.0,3.68,0.0653,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/3,1999.0,2011-07-16,132,19/31.5,16500.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,14.704996577686517,19.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10040887,2023-08-03,,,,3.925,,22.349,943.805,4172.744,,,77.718,,27.8,3.46,0.068442,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/3,1999.0,2011-07-16,132,19/31.5,16500.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,14.704996577686517,19.0,T1,4,1.0,1,1,,,,,T1,7.2,0.8,72.0,,50.0,,100.0,71.33333333333333,Good,False,,,,
10040887,2024-02-13,,,,4.08,,11.58,378.05,2946.32,,,43.7,,25.3,3.52,0.072095,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/3,1999.0,2011-07-16,132,19/31.5,16500.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,14.704996577686517,19.0,T1,4,1.0,1,1,,,,,T1,8.075,0.85,80.74999999999999,,50.0,,100.0,77.16666666666666,Good,False,,,,
10040887,2024-04-05,,,,7.41,,8.22,482.4,3771.99,,,44.66,,23.03,3.62,0.066835,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/3,1999.0,2011-07-16,132,19/31.5,16500.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,14.704996577686517,19.0,T1,4,1.0,1,1,,,,,T1,8.075,0.85,80.74999999999999,,50.0,,100.0,77.16666666666666,Good,False,,,,
10040887,2024-08-05,,,,1.8,,7.2,364.5,1264.0,,,44.5,,22.6,3.8,0.065642,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/3,1999.0,2011-07-16,132,19/31.5,16500.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,14.704996577686517,19.0,T1,4,1.0,1,1,,,,,T1,8.2875,0.85,82.875,,50.0,,100.0,78.58333333333333,Good,False,,,,
10040887,2024-09-18,,,,1.4,,5.6,331.1,1141.6,,,38.4,,23.4,3.54,0.068503,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/3,1999.0,2011-07-16,132,19/31.5,16500.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,14.704996577686517,19.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,50.0,,100.0,80.0,Good,False,,,,
10040887,2025-01-24,0.0168,,,,,,,,,,,42.64,40.0,216.59,0.001106,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/3,1999.0,2011-07-16,132,19/31.5,16500.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,14.704996577686517,19.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,100.0,100.0,67.85714285714286,Good,False,,,,
10040887,2025-01-27,0.0305,,,,,,,,,,,41.51,4.8,235.93,0.001326,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/3,1999.0,2011-07-16,132,19/31.5,16500.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,14.704996577686517,19.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10040887,2025-02-02,0.0504,,,,,,,16.6,,,,34.26,5.1,113.69,0.00312,,1,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/3,1999.0,2011-07-16,132,19/31.5,16500.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,14.704996577686517,19.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,75.0,100.0,97.05882352941177,Excellent,False,,,,
10040887,2025-08-20,,,,,,,18.5,686.5,,,,,13.2,162.9,0.003501,,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/3,1999.0,2011-07-16,132,19/31.5,16500.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,14.704996577686517,19.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10040887,2026-02-09,,,,,,,55.7,870.5,,,4.1,,11.8,216.34,0.003055,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/3,1999.0,2011-07-16,132,19/31.5,16500.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,14.704996577686517,19.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10040909,2021-03-03,,,,14.86,,5.063,190.45,1651.29,,,3.439,,6.4,120.11,0.010019,,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5530/3,2016.0,2016-12-30,132,30/50,15800.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,9.245722108145106,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10040909,2021-09-22,,,,10.0,,2.54,100.1,1424.9,,,,,6.6,48.4,0.009,,4,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5530/3,2016.0,2016-12-30,132,30/50,15800.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,9.245722108145106,30.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10040909,2022-01-20,,,,,,,,,,,,,29.3,,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5530/3,2016.0,2016-12-30,132,30/50,15800.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,9.245722108145106,30.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10040909,2022-03-30,,,,,,,,,,,,,7.3,83.26,0.008763,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5530/3,2016.0,2016-12-30,132,30/50,15800.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,9.245722108145106,30.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10040909,2022-08-11,,,,10.17866,1.72733,2.55075,103.79796,1274.20849,,,200.19392,,5.6,96.55,0.008515,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5530/3,2016.0,2016-12-30,132,30/50,15800.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,9.245722108145106,30.0,PD,1,1.0,1,1,,,,,PD,9.230769230769232,1.0,92.3076923076923,,100.0,,100.0,94.87179487179488,Good,True,,,,
10040909,2023-02-06,,,,9.865,,6.248,226.456,1577.623,,,7.02,,5.9,75.11,0.009427,,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5530/3,2016.0,2016-12-30,132,30/50,15800.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,9.245722108145106,30.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10040909,2023-08-03,,,,21.04,,17.22,937.82,4345.15,,,12.72,,7.2,69.83,0.00972,,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5530/3,2016.0,2016-12-30,132,30/50,15800.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,9.245722108145106,30.0,T1,4,1.0,1,1,,,,,T1,7.6499999999999995,0.85,76.49999999999999,,100.0,,100.0,84.33333333333333,Good,True,,,,
10040909,2023-09-20,,,,14.25,,12.52,666.16,2987.02,,,8.07,35.66,5.8,155.43,0.003973,,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5530/3,2016.0,2016-12-30,132,30/50,15800.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,9.245722108145106,30.0,T1,4,1.0,1,1,,,,,T1,6.9375,0.75,69.375,,100.0,,100.0,79.58333333333333,Good,False,,,,
10040909,2024-02-13,,,,18.88,,12.62,514.7,4000.96,,,11.91,,5.6,64.33,0.010593,,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5530/3,2016.0,2016-12-30,132,30/50,15800.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,9.245722108145106,30.0,T1,4,1.0,1,1,,,,,T1,8.325000000000001,0.9,83.25000000000001,,100.0,,100.0,88.83333333333333,Good,True,,,,
10040909,2024-08-05,,,,5.8,,5.6,336.4,1330.6,,,12.7,,5.2,247.6,0.003977,,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5530/3,2016.0,2016-12-30,132,30/50,15800.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,9.245722108145106,30.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10040909,2025-02-02,,,,7.2,,,183.6,1062.9,,,2.8,,5.2,213.59,0.002939,,4,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5530/3,2016.0,2016-12-30,132,30/50,15800.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,9.245722108145106,30.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10040909,2025-08-20,,,,5.1,,,207.0,1786.4,,,,,4.9,224.32,0.003691,,3,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5530/3,2016.0,2016-12-30,132,30/50,15800.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,9.245722108145106,30.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10040909,2026-02-09,,,,5.6,,4.8,249.7,1925.3,,,4.2,,4.2,233.38,0.004245,,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,BHARAT BIJILI LIMITED,5530/3,2016.0,2016-12-30,132,30/50,15800.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,9.245722108145106,30.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10041055,2020-12-28,0.0198,50.3,,,,,54.94,516.55,,,,,9.8,1890.0,,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ANDREW YULES,13375,2008.0,2009-02-23,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,17.09514031485284,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,75.0,100.0,100.0,,95.83333333333333,Excellent,False,,,,
10041055,2021-06-26,,,,3.594,,,50.303,1876.061,,,,,12.4,615.4,0.000533,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ANDREW YULES,13375,2008.0,2009-02-23,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,17.09514031485284,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10041055,2021-12-07,,,2.32,5.88,,,32.21,1737.52,,,55.63,,8.8,1330.0,0.000472,,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ANDREW YULES,13375,2008.0,2009-02-23,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,17.09514031485284,31.5,PD,1,1.0,1,1,,,,,PD,8.958333333333334,1.0,89.58333333333334,,100.0,,100.0,93.05555555555556,Good,True,,,,
10041055,2022-06-08,,,3.15,6.38,,,36.43,937.05,,,72.37,,11.5,966.48,0.00052,,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ANDREW YULES,13375,2008.0,2009-02-23,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,17.09514031485284,31.5,PD,1,1.0,1,1,,,,,PD,8.510416666666666,0.95,85.10416666666666,,75.0,,100.0,85.06944444444444,Good,True,,,,
10041055,2022-12-08,,,4.83433,7.17379,,,69.172,1878.13453,,,6.8533,,12.7,238.78,0.000712,,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ANDREW YULES,13375,2008.0,2009-02-23,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,17.09514031485284,31.5,T1,4,1.0,1,1,,,,,T1,7.614583333333334,0.85,76.14583333333333,,75.0,,100.0,79.09722222222221,Good,False,,,,
10041055,2023-06-07,,,3.2411,5.009,,,92.087,1995.395,,,5.74,,13.9,1410.0,0.000647,,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ANDREW YULES,13375,2008.0,2009-02-23,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,17.09514031485284,31.5,T1,4,1.0,1,1,,,,,T1,8.510416666666666,0.95,85.10416666666666,,75.0,,100.0,85.06944444444444,Good,True,,,,
10041055,2023-12-18,,,9.03,8.55,,,118.75,2103.64,,,11.13,,8.9,1270.0,0.000619,,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ANDREW YULES,13375,2008.0,2009-02-23,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,17.09514031485284,31.5,T1,4,1.0,1,1,,,,,T1,7.520833333333332,0.95,75.20833333333331,,100.0,,100.0,83.47222222222221,Good,True,,,,
10041055,2024-06-12,,,2.3,2.1,,,33.3,370.5,,,11.1,,7.3,631.94,0.000981,,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ANDREW YULES,13375,2008.0,2009-02-23,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,17.09514031485284,31.5,T1,4,1.0,1,1,,,,,T1,7.614583333333334,0.85,76.14583333333333,,100.0,,100.0,84.09722222222221,Good,True,,,,
10041055,2024-08-19,,,3.0,3.1,,,116.0,961.2,,,9.4,,12.1,1170.0,0.000711,,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ANDREW YULES,13375,2008.0,2009-02-23,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,17.09514031485284,31.5,T1,4,1.0,1,1,,,,,T1,7.614583333333334,0.85,76.14583333333333,,75.0,,100.0,79.09722222222221,Good,False,,,,
10041055,2024-12-28,,,,,,,17.0,591.0,,,,,10.8,389.73,0.001757,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ANDREW YULES,13375,2008.0,2009-02-23,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,17.09514031485284,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10041055,2025-06-17,,,,,,,20.0,350.1,,,,,11.9,532.43,0.001063,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ANDREW YULES,13375,2008.0,2009-02-23,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,17.09514031485284,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10041055,2025-12-16,,,,,,,15.5,575.5,,,2.8,,7.8,1230.0,0.000695,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ANDREW YULES,13375,2008.0,2009-02-23,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,17.09514031485284,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10041239,2021-01-25,,94.1,,,,,,,,,,,11.0,32.49,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,APEX,T-929/01,1989.0,2011-04-20,132,31.5,19000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,14.94318959616701,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,75.0,,,87.5,Excellent,False,,,,
10041239,2021-06-10,,,,80.54849,26.832,17.024,64.296,2116.592,,,137.028,,8.0,25.77,0.013953,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,APEX,T-929/01,1989.0,2011-04-20,132,31.5,19000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,14.94318959616701,31.5,PD,1,1.0,1,1,,,,,PD,9.038461538461538,1.0,90.38461538461539,,100.0,,100.0,93.58974358974359,Good,True,,,,
10041239,2021-12-03,,,,,,,,,,,,,11.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,APEX,T-929/01,1989.0,2011-04-20,132,31.5,19000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,14.94318959616701,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10041239,2022-01-06,,,,52.103,21.066,9.81,30.98,1641.21,,,141.3,,8.9,24.25,0.014,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,APEX,T-929/01,1989.0,2011-04-20,132,31.5,19000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,14.94318959616701,31.5,PD,1,1.0,1,1,,,,,PD,9.038461538461538,1.0,90.38461538461539,,100.0,,100.0,93.58974358974359,Good,True,,,,
10041239,2022-07-19,,,,34.88,15.24,6.54,40.81,1527.86,,,55.4,,10.7,19.76,0.017347,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,APEX,T-929/01,1989.0,2011-04-20,132,31.5,19000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,14.94318959616701,31.5,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10041239,2022-12-06,,,,,,,,,,,,,11.0,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,APEX,T-929/01,1989.0,2011-04-20,132,31.5,19000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,14.94318959616701,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10041239,2023-01-31,,,,39.067,18.186,16.725,58.384,2002.7,,,258.515,,8.0,17.09,0.019889,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,APEX,T-929/01,1989.0,2011-04-20,132,31.5,19000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,14.94318959616701,31.5,PD,1,1.0,1,1,,,,,PD,9.230769230769232,1.0,92.3076923076923,,100.0,,100.0,94.87179487179488,Good,True,,,,
10041239,2023-08-30,,,,56.1,21.6,37.61,240.16,2978.92,,,306.57,,11.3,20.81,0.017674,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,APEX,T-929/01,1989.0,2011-04-20,132,31.5,19000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,14.94318959616701,31.5,PD,1,1.0,1,1,,,,,PD,6.346153846153847,0.75,63.46153846153847,,75.0,,100.0,70.64102564102565,Good,False,,,,
10041239,2024-02-05,,,,36.196,19.449,25.516,105.606,2301.17,,,371.275,,10.2,17.99,0.019065,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,APEX,T-929/01,1989.0,2011-04-20,132,31.5,19000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,14.94318959616701,31.5,PD,1,1.0,1,1,,,,,PD,6.923076923076923,0.75,69.23076923076923,,75.0,,100.0,74.48717948717949,Good,False,,,,
10041239,2024-02-20,,,,,,,,,,,,,9.7,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,APEX,T-929/01,1989.0,2011-04-20,132,31.5,19000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,14.94318959616701,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10041239,2024-04-26,,,,,,,,,,,,,14.4,17.65,0.021367,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,APEX,T-929/01,1989.0,2011-04-20,132,31.5,19000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,14.94318959616701,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10041239,2024-06-13,,,,20.1,4.4,15.1,98.8,525.7,,,176.2,,8.9,18.66,0.021025,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,APEX,T-929/01,1989.0,2011-04-20,132,31.5,19000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,14.94318959616701,31.5,PD,1,1.0,1,1,,,,,PD,9.615384615384615,1.0,96.15384615384615,,100.0,,100.0,97.43589743589742,Good,True,,,,
10041239,2024-07-30,,,,,,,,,,,,,13.5,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,APEX,T-929/01,1989.0,2011-04-20,132,31.5,19000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,14.94318959616701,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10041239,2024-12-10,,,,19.0,7.5,7.1,33.0,856.4,,,85.0,,9.5,18.1,0.020703,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,APEX,T-929/01,1989.0,2011-04-20,132,31.5,19000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,14.94318959616701,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10041239,2025-01-07,,,,,,,,,,,,,12.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,APEX,T-929/01,1989.0,2011-04-20,132,31.5,19000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,14.94318959616701,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10041239,2025-05-30,,,,,,,,,,,,,14.4,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,APEX,T-929/01,1989.0,2011-04-20,132,31.5,19000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,14.94318959616701,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10041239,2025-06-12,,,5.4,9.8,7.3,,40.6,948.6,,,103.9,,12.0,17.4,0.021726,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,APEX,T-929/01,1989.0,2011-04-20,132,31.5,19000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,14.94318959616701,31.5,PD,1,1.0,1,1,,,,,PD,8.833333333333332,1.0,88.33333333333331,,75.0,,100.0,87.22222222222221,Good,True,,,,
10041239,2025-07-08,,,,4.3,,,35.0,543.7,,,,,11.6,17.55,0.02175,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,APEX,T-929/01,1989.0,2011-04-20,132,31.5,19000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,14.94318959616701,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10041239,2025-12-10,,,,,,,,,,,,,12.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,APEX,T-929/01,1989.0,2011-04-20,132,31.5,19000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,14.94318959616701,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10041239,2026-01-29,,,,2.8,4.0,,7.3,500.9,,,5.9,,9.0,16.11,0.02325,,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,APEX,T-929/01,1989.0,2011-04-20,132,31.5,19000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,14.94318959616701,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10041242,2021-01-25,,90.2,,,,,,,,,,,12.5,295.67,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20000/08,2006.0,2013-02-19,132,31.5,18400.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,13.10609171800137,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,75.0,,,87.5,Excellent,False,,,,
10041242,2021-06-10,,,,256.939,52.203,36.476,44.62,1953.588,,,119.79,,14.9,125.48,0.002961,,6,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20000/08,2006.0,2013-02-19,132,31.5,18400.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,13.10609171800137,31.5,T3,6,1.0,1,1,,,,,T3,8.461538461538462,1.0,84.61538461538461,,75.0,,100.0,84.74358974358974,Poor,True,,,,
10041242,2021-12-03,,,,,,,,,,,,,31.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20000/08,2006.0,2013-02-19,132,31.5,18400.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,13.10609171800137,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10041242,2022-01-06,,,,190.82,44.934,10.625,34.75,2119.04,,,67.64,,13.3,125.74,0.004381,,6,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20000/08,2006.0,2013-02-19,132,31.5,18400.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,13.10609171800137,31.5,T3,6,1.0,1,1,,,,,T3,9.423076923076923,1.0,94.23076923076923,,75.0,,100.0,91.15384615384615,Poor,True,,,,
10041242,2022-07-19,,,2.95,299.15,48.33,46.61,37.66,1604.31,,,85.59,,15.7,111.74,,,7,True,True,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20000/08,2006.0,2013-02-19,132,31.5,18400.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,13.10609171800137,31.5,T3,6,0.625,4,3,T3,T2,,T3,T3,7.201388888888888,0.85,72.01388888888889,,75.0,,,72.70299145299145,Poor,True,,,,
10041242,2022-08-16,,,2.93,256.54,44.04,33.52,32.37,1612.37,,,66.58,,,,,,7,True,True,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20000/08,2006.0,2013-02-19,132,31.5,18400.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,13.10609171800137,31.5,T3,6,0.625,4,3,T3,T2,,T3,T3,6.777777777777778,0.8,67.77777777777779,,,,,67.77777777777779,Poor,True,,,,
10041242,2022-12-06,,,,,,,,,,,,,28.0,,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20000/08,2006.0,2013-02-19,132,31.5,18400.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,13.10609171800137,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10041242,2023-01-31,,,2.943,432.164,80.432,80.227,191.49,4117.102,,,16.688,,21.4,63.01,0.007118,,7,True,True,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20000/08,2006.0,2013-02-19,132,31.5,18400.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,13.10609171800137,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,7.361111111111112,1.0,73.61111111111111,,50.0,,100.0,72.4074074074074,Poor,True,,,,
10041242,2023-03-13,,,,410.972,82.215,70.247,241.903,5237.002,,,14.257,,12.1,314.26,0.001222,,6,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20000/08,2006.0,2013-02-19,132,31.5,18400.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,13.10609171800137,31.5,T3,6,1.0,1,1,,,,,T3,5.480769230769231,0.75,54.807692307692314,,75.0,,100.0,64.87179487179488,Poor,True,,,,
10041242,2023-03-27,,,,354.206,71.402,56.795,194.214,4459.386,,,9.162,,12.5,308.19,0.001362,,6,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20000/08,2006.0,2013-02-19,132,31.5,18400.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,13.10609171800137,31.5,T3,6,1.0,1,1,,,,,T3,5.519230769230768,0.7,55.192307692307686,,75.0,,100.0,65.12820512820512,Poor,True,,,,
10041242,2023-05-23,,,,328.753,70.844,40.967,172.001,4761.432,,,5.913,,16.3,,,,6,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20000/08,2006.0,2013-02-19,132,31.5,18400.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,13.10609171800137,31.5,T3,6,1.0,1,1,,,,,T3,6.3076923076923075,0.8,63.07692307692307,,75.0,,,65.8284023668639,Poor,True,,,,
10041242,2023-12-16,,,,258.38,55.86,34.86,165.46,4359.66,,,12.7,,15.9,579.12,0.001315,,6,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20000/08,2006.0,2013-02-19,132,31.5,18400.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,13.10609171800137,31.5,T3,6,1.0,1,1,,,,,T3,7.1923076923076925,0.85,71.92307692307692,,75.0,,100.0,76.28205128205128,Poor,True,,,,
10041242,2024-02-05,,,,393.03,74.693,116.003,286.934,5111.501,,,42.302,,18.1,109.29,0.004841,,6,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20000/08,2006.0,2013-02-19,132,31.5,18400.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,13.10609171800137,31.5,T3,6,1.0,1,1,,,,,T3,5.519230769230768,0.7,55.192307692307686,,75.0,,100.0,65.12820512820512,Poor,True,,,,
10041242,2024-02-24,,,,,,,,,,,,,34.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20000/08,2006.0,2013-02-19,132,31.5,18400.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,13.10609171800137,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10041242,2024-04-26,,,,,,,,,,,,,15.6,522.88,0.001301,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20000/08,2006.0,2013-02-19,132,31.5,18400.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,13.10609171800137,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10041242,2024-06-13,,,2.2,98.9,16.0,28.0,115.7,804.3,,,13.3,,8.5,424.86,0.001788,,7,True,True,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20000/08,2006.0,2013-02-19,132,31.5,18400.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,13.10609171800137,31.5,T3,6,0.6,5,3,T3,T2,T3,T3,T1,8.88888888888889,1.0,88.8888888888889,,100.0,,100.0,92.59259259259261,Poor,True,,,,
10041242,2024-07-30,,,,,,,,,,,,,31.8,,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20000/08,2006.0,2013-02-19,132,31.5,18400.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,13.10609171800137,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10041242,2024-09-11,,,,77.7,14.1,18.8,102.8,1350.1,,,2.7,,27.35,438.72,0.001851,,6,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20000/08,2006.0,2013-02-19,132,31.5,18400.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,13.10609171800137,31.5,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,50.0,,100.0,86.15384615384615,Good,True,,,,
10041242,2024-10-09,,,,,,,,,,,,,49.8,,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20000/08,2006.0,2013-02-19,132,31.5,18400.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,13.10609171800137,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10041242,2024-12-10,,,5.4,291.9,55.8,72.6,90.3,1891.5,,,22.6,,33.55,164.83,0.004085,,7,True,True,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20000/08,2006.0,2013-02-19,132,31.5,18400.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,13.10609171800137,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.472222222222221,1.0,84.72222222222221,,25.0,,100.0,74.81481481481481,Poor,True,,,,
10041242,2024-12-23,,,,292.1,54.4,85.0,139.8,2165.1,,,18.8,,20.8,412.02,0.00123,,6,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20000/08,2006.0,2013-02-19,132,31.5,18400.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,13.10609171800137,31.5,T3,6,1.0,1,1,,,,,T3,6.634615384615385,0.75,66.34615384615385,,50.0,,100.0,67.56410256410257,Poor,True,,,,
10041242,2025-02-18,,,,113.8,25.1,14.7,33.2,752.1,,,3.1,,15.1,313.56,0.001061,,6,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20000/08,2006.0,2013-02-19,132,31.5,18400.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,13.10609171800137,31.5,T3,6,1.0,1,1,,,,,T3,6.596153846153846,0.7,65.96153846153847,,75.0,,100.0,72.3076923076923,Poor,True,,,,
10041242,2025-07-08,,,,,,,,,,,,,47.5,,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20000/08,2006.0,2013-02-19,132,31.5,18400.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,13.10609171800137,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10041242,2026-01-13,,,,,,,,,,,,,41.9,,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20000/08,2006.0,2013-02-19,132,31.5,18400.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,13.10609171800137,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10041242,2026-01-29,,,,53.9,22.0,7.4,18.6,1219.3,,,,,13.5,142.66,0.005173,,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,TR,20000/08,2006.0,2013-02-19,132,31.5,18400.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,13.10609171800137,31.5,T3,6,1.0,1,1,,,,,T3,9.318181818181818,1.0,93.18181818181819,,75.0,,100.0,90.45454545454545,Poor,True,,,,
10041316,2022-02-24,,,,,,0.65,62.59,765.46,,,,,27.5,200.85,0.004087,63.24,3,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,APEX,T-929/02,1995.0,2012-06-29,132,31.5,14000.0,SS-132KV-NSPT,NARASANNAPETA-132/33KV-SUBSTATION,13.749486652977414,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10041316,2023-02-26,,,,4.37,2.13,3.53,58.12,611.54,,,,,25.0,132.09,0.004924,68.15,5,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,APEX,T-929/02,1995.0,2012-06-29,132,31.5,14000.0,SS-132KV-NSPT,NARASANNAPETA-132/33KV-SUBSTATION,13.749486652977414,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10041316,2023-11-02,,,,0.88,0.77,3.25,73.97,2298.81,,,,,29.2,,,78.87,5,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,APEX,T-929/02,1995.0,2012-06-29,132,31.5,14000.0,SS-132KV-NSPT,NARASANNAPETA-132/33KV-SUBSTATION,13.749486652977414,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,,84.61538461538461,Excellent,False,,,,
10041316,2024-10-03,,,,5.01,0.74,4.32,64.65,334.77,,,7.21,,30.8,143.7,0.004621,81.93,6,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,APEX,T-929/02,1995.0,2012-06-29,132,31.5,14000.0,SS-132KV-NSPT,NARASANNAPETA-132/33KV-SUBSTATION,13.749486652977414,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10041316,2025-07-09,,,,8.17,2.09,,66.62,1241.56,,,6.86,,31.4,126.93,0.004217,83.74,5,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,APEX,T-929/02,1995.0,2012-06-29,132,31.5,14000.0,SS-132KV-NSPT,NARASANNAPETA-132/33KV-SUBSTATION,13.749486652977414,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10041316,2025-07-31,,,,,,,,,,,,,35.5,114.58,0.004347,,0,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,APEX,T-929/02,1995.0,2012-06-29,132,31.5,14000.0,SS-132KV-NSPT,NARASANNAPETA-132/33KV-SUBSTATION,13.749486652977414,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,100.0,55.0,Fair,False,,,,
10041316,2025-12-09,,,,2.32,0.26,,65.1,1444.68,,,,,25.0,122.5,0.003876,67.68,4,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,APEX,T-929/02,1995.0,2012-06-29,132,31.5,14000.0,SS-132KV-NSPT,NARASANNAPETA-132/33KV-SUBSTATION,13.749486652977414,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10041336,2023-02-26,,,,1.18,1.59,6.74,384.46,588.58,,,,,7.8,2010.0,0.000501,393.97,5,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,TOSHIBA,90325A01,2018.0,2018-08-13,132,31.5,16000.0,SS-132KV-NSPT,NARASANNAPETA-132/33KV-SUBSTATION,7.627652292950034,31.5,T1,4,1.0,1,1,,,,,T1,9.772727272727273,1.0,97.72727272727273,,100.0,,100.0,98.4848484848485,Good,True,,,,
10041336,2023-11-02,,,,,0.44,5.03,385.63,1911.51,,,,,7.2,,,391.1,4,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,TOSHIBA,90325A01,2018.0,2018-08-13,132,31.5,16000.0,SS-132KV-NSPT,NARASANNAPETA-132/33KV-SUBSTATION,7.627652292950034,31.5,T1,4,1.0,1,1,,,,,T1,9.203125,0.95,92.03125,,100.0,,,93.8701923076923,Good,True,,,,
10041336,2024-10-03,,,,,,6.69,322.06,272.32,,,6.2,,7.3,,,334.95,4,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,TOSHIBA,90325A01,2018.0,2018-08-13,132,31.5,16000.0,SS-132KV-NSPT,NARASANNAPETA-132/33KV-SUBSTATION,7.627652292950034,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10041336,2025-07-09,,,,0.33,0.42,10.23,457.79,1256.59,,,6.86,,8.9,,,475.63,6,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,TOSHIBA,90325A01,2018.0,2018-08-13,132,31.5,16000.0,SS-132KV-NSPT,NARASANNAPETA-132/33KV-SUBSTATION,7.627652292950034,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,,90.97633136094674,Good,True,,,,
10041336,2026-01-26,,,,0.45,,5.39,388.65,1690.3,,,,,6.1,4850.0,0.000252,394.49,4,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,TOSHIBA,90325A01,2018.0,2018-08-13,132,31.5,16000.0,SS-132KV-NSPT,NARASANNAPETA-132/33KV-SUBSTATION,7.627652292950034,31.5,T1,4,1.0,1,1,,,,,T1,8.71875,0.9,87.1875,,100.0,,100.0,91.45833333333333,Good,True,,,,
10041460,2021-04-06,,,,5.22519,,,17.32,1045.546,,,,,7.6,100.38,0.003952,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TAL,TA-31500-17,2010.0,2011-04-29,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,14.91854893908282,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10041460,2021-12-06,,,,6.49,,,23.46,1287.85,,,78.3,,6.0,239.47,0.0019,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TAL,TA-31500-17,2010.0,2011-04-29,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,14.91854893908282,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10041460,2022-07-25,,,,5.61,,,28.92,1056.68,,,283.82,,9.1,90.39,0.004373,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TAL,TA-31500-17,2010.0,2011-04-29,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,14.91854893908282,31.5,PD,1,1.0,1,1,,,,,PD,8.142857142857142,0.95,81.42857142857143,,100.0,,100.0,87.61904761904763,Good,True,,,,
10041460,2023-02-03,,,,,,,,,,,,,57.3,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TAL,TA-31500-17,2010.0,2011-04-29,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,14.91854893908282,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10041460,2023-03-06,,,,8.1,,,42.4,1469.0,,,34.1,,7.5,129.97,0.003408,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TAL,TA-31500-17,2010.0,2011-04-29,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,14.91854893908282,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10041460,2023-12-12,,,,9.363,,,74.854,2282.22,,,35.848,,5.5,201.4,0.003029,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TAL,TA-31500-17,2010.0,2011-04-29,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,14.91854893908282,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10041460,2024-07-04,,,,,,,,,,,,,9.7,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TAL,TA-31500-17,2010.0,2011-04-29,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,14.91854893908282,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10041460,2024-10-09,,,,5.3,,,234.7,2653.5,,,4.5,,31.9,6.11,0.037702,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TAL,TA-31500-17,2010.0,2011-04-29,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,14.91854893908282,31.5,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,25.0,,100.0,82.6190476190476,Good,True,,,,
10041460,2024-10-15,,,,5.3,,,26.4,848.7,,,15.2,,7.9,122.08,0.004029,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TAL,TA-31500-17,2010.0,2011-04-29,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,14.91854893908282,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10041460,2025-10-07,,,,5.3,,,101.7,636.2,,,13.8,,7.3,257.16,0.002349,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TAL,TA-31500-17,2010.0,2011-04-29,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,14.91854893908282,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10041477,2021-04-06,,,,,,,,2678.7,,,54.8382,,31.3,8.71,0.025168,,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42763,2008.0,2008-09-06,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,17.560574948665298,31.5,PD,1,1.0,1,1,,,,,PD,9.166666666666666,1.0,91.66666666666666,,25.0,,100.0,79.44444444444444,Good,False,,,,
10041477,2021-12-06,,,,2.554,,,130.312,3329.25,,,58.89,,19.0,8.86,0.02,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42763,2008.0,2008-09-06,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,17.560574948665298,31.5,T1,4,1.0,1,1,,,,,T1,9.160714285714285,0.95,91.60714285714285,,75.0,,100.0,89.40476190476188,Good,True,,,,
