Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10041477,2022-07-25,,,,2.43,,,147.78,2530.27,,,202.88,,27.7,8.63,0.026713,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42763,2008.0,2008-09-06,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,17.560574948665298,31.5,PD,1,1.0,1,1,,,,,PD,7.392857142857142,0.9,73.92857142857142,,50.0,,100.0,72.6190476190476,Good,False,,,,
10041477,2023-02-04,,,,,,,,,,,,,23.3,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42763,2008.0,2008-09-06,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,17.560574948665298,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10041477,2023-03-06,,,,2.856,,,248.738,3771.69,,,5.611,,28.1,7.47,0.030743,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42763,2008.0,2008-09-06,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,17.560574948665298,31.5,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,50.0,,100.0,87.6190476190476,Good,True,,,,
10041477,2023-04-20,,,,3.193,,,285.146,3317.986,,,6.093,,32.9,7.9,0.027655,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42763,2008.0,2008-09-06,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,17.560574948665298,31.5,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,25.0,,100.0,76.19047619047619,Good,False,,,,
10041477,2023-06-14,0.144,,,3.14,,,287.92,3992.412,,,6.19,16.7,40.6,7.08,0.032774,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42763,2008.0,2008-09-06,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,17.560574948665298,31.5,T1,4,1.0,1,1,,,,,T1,9.160714285714285,0.95,91.60714285714285,,25.0,50.0,100.0,75.94537815126048,Good,False,,,,
10041477,2023-11-16,,,,5.11,,,338.77,4717.37,,,12.56,16.76,26.4,7.13,0.032517,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42763,2008.0,2008-09-06,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,17.560574948665298,31.5,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,50.0,,100.0,79.04761904761905,Good,False,,,,
10041477,2024-07-04,,,,,,,,,,,,,33.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42763,2008.0,2008-09-06,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,17.560574948665298,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10041477,2024-08-12,,,,,,,,,,,,,53.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42763,2008.0,2008-09-06,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,17.560574948665298,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10041477,2024-10-09,0.1585,,,6.6,,,37.8,1079.9,,,18.0,35.57,8.2,202.45,0.003652,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42763,2008.0,2008-09-06,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,17.560574948665298,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,50.0,100.0,94.11764705882354,Excellent,False,,,,
10041477,2024-10-15,0.3245,,,3.5,,,125.6,1678.1,,,2.9,15.11,32.4,6.07,0.036557,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42763,2008.0,2008-09-06,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,17.560574948665298,31.5,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,25.0,25.0,100.0,66.17647058823529,Good,False,,,,
10041477,2024-11-07,0.29,,,3.6,,,113.1,1605.9,,,2.2,15.27,26.2,6.04,0.035459,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42763,2008.0,2008-09-06,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,17.560574948665298,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,25.0,100.0,76.47058823529412,Good,False,,,,
10041477,2025-08-25,,,,10.7,,,83.3,1324.1,,,5.2,,35.6,5.4,0.04177,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42763,2008.0,2008-09-06,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,17.560574948665298,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10041477,2026-01-08,0.078,,,,,,,,,,,31.98,7.4,51.13,0.01845,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42763,2008.0,2008-09-06,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,17.560574948665298,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,75.0,100.0,92.85714285714286,Excellent,False,,,,
10041477,2026-01-12,0.0549,,,,,,,,,,,30.54,7.7,95.63,0.005511,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,INDOTECH TRANSFORMERS LIMITED,IT-42763,2008.0,2008-09-06,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,17.560574948665298,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,75.0,100.0,92.85714285714286,Excellent,False,,,,
10041504,2021-04-06,,,,,,1.9138,51.22065,3061.3,,,52.5424,,13.8,2030.0,0.000537,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHARAT BIJILI LIMITED,5130/1,2009.0,2010-01-25,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,16.175222450376456,100.0,PD,1,1.0,1,1,,,,,PD,9.642857142857142,1.0,96.42857142857142,,75.0,,100.0,92.6190476190476,Good,True,,,,
10041504,2021-12-06,,,,,,2.439,79.14,3891.2,,,59.21,,10.1,223.55,0.0024,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHARAT BIJILI LIMITED,5130/1,2009.0,2010-01-25,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,16.175222450376456,100.0,T1,4,1.0,1,1,,,,,T1,9.160714285714285,0.95,91.60714285714285,,75.0,,100.0,89.40476190476188,Good,True,,,,
10041504,2022-07-25,,,,,,1.79,72.65,2746.69,,,77.81,,12.3,347.05,0.002544,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHARAT BIJILI LIMITED,5130/1,2009.0,2010-01-25,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,16.175222450376456,100.0,PD,1,1.0,1,1,,,,,PD,9.160714285714285,0.95,91.60714285714285,,75.0,,100.0,89.40476190476188,Good,True,,,,
10041504,2023-02-03,,,,,,,,,,,,,48.1,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHARAT BIJILI LIMITED,5130/1,2009.0,2010-01-25,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,16.175222450376456,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10041504,2023-03-06,,,,,,6.8,288.425,6250.751,,,8.279,,10.2,,,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHARAT BIJILI LIMITED,5130/1,2009.0,2010-01-25,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,16.175222450376456,100.0,T1,4,1.0,1,1,,,,,T1,9.285714285714286,1.0,92.85714285714286,,75.0,,,88.73626373626374,Good,True,,,,
10041504,2023-04-20,,,,,,6.27,266.394,4638.633,,,7.724,,13.7,486.35,0.001163,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHARAT BIJILI LIMITED,5130/1,2009.0,2010-01-25,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,16.175222450376456,100.0,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,75.0,,100.0,84.04761904761905,Good,True,,,,
10041504,2023-12-12,,,,,,9.565,482.981,8451.023,,,14.094,,9.5,899.91,0.000748,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHARAT BIJILI LIMITED,5130/1,2009.0,2010-01-25,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,16.175222450376456,100.0,T1,4,1.0,1,1,,,,,T1,7.714285714285714,0.9,77.14285714285715,,100.0,,100.0,84.76190476190477,Good,True,,,,
10041504,2024-01-11,,,,2.16,0.067,14.08,827.99,8010.66,,,15.39,,10.8,819.32,0.000437,,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHARAT BIJILI LIMITED,5130/1,2009.0,2010-01-25,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,16.175222450376456,100.0,T1,4,1.0,1,1,,,,,T1,7.6826923076923075,0.85,76.82692307692307,,75.0,,100.0,79.55128205128204,Good,False,,,,
10041504,2024-03-05,,,,,,,,,,,,,7.1,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHARAT BIJILI LIMITED,5130/1,2009.0,2010-01-25,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,16.175222450376456,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10041504,2024-10-09,,,,,,,34.9,772.3,,,1.9,,13.1,1380.0,0.000589,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHARAT BIJILI LIMITED,5130/1,2009.0,2010-01-25,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,16.175222450376456,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10041504,2025-08-21,,,,,,,52.3,1256.8,,,,,11.3,859.2,0.000968,,2,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BHARAT BIJILI LIMITED,5130/1,2009.0,2010-01-25,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,16.175222450376456,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10041515,2021-04-06,,,,,,2.50369,212.9592,2577.05,,,54.6328,,4.7,1330.0,0.000329,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TBEA,15B01004K0058,2015.0,2015-12-31,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,10.245037645448322,100.0,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,100.0,,100.0,97.6190476190476,Good,True,,,,
10041515,2021-12-06,,,,,,2.37,207.97,2355.2,,,,,4.8,1400.0,0.000686,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TBEA,15B01004K0058,2015.0,2015-12-31,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,10.245037645448322,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10041515,2022-07-25,,,,,,1.87,168.55,1821.95,,,79.03,,6.1,368.1,0.000566,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TBEA,15B01004K0058,2015.0,2015-12-31,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,10.245037645448322,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10041515,2023-02-03,,,,,,,,,,,,,16.9,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TBEA,15B01004K0058,2015.0,2015-12-31,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,10.245037645448322,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10041515,2023-03-06,,,,,,,444.0,3052.0,,,,,4.0,386.94,0.001665,,2,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TBEA,15B01004K0058,2015.0,2015-12-31,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,10.245037645448322,100.0,T1,4,1.0,1,1,,,,,T1,7.5,1.0,75.0,,100.0,,100.0,83.33333333333333,Good,True,,,,
10041515,2023-12-12,,,,,,,638.989,3989.944,,,4.934,,3.4,911.99,0.000708,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TBEA,15B01004K0058,2015.0,2015-12-31,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,10.245037645448322,100.0,T1,4,1.0,1,1,,,,,T1,7.3125,0.9,73.125,,100.0,,100.0,82.08333333333333,Good,True,,,,
10041515,2024-03-28,,,,,,,,,,,,,17.5,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TBEA,15B01004K0058,2015.0,2015-12-31,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,10.245037645448322,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10041515,2024-10-09,,,,,,4.0,414.2,2432.4,,,2.0,,4.1,1380.0,0.000496,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TBEA,15B01004K0058,2015.0,2015-12-31,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,10.245037645448322,100.0,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,100.0,,100.0,97.6190476190476,Good,True,,,,
10041515,2025-08-21,,,,,,,299.9,2044.8,,,,,3.7,788.89,0.000812,,2,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,TBEA,15B01004K0058,2015.0,2015-12-31,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,10.245037645448322,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10041702,2022-05-23,,,,,,,214.95,2191.3,,,6.48,,12.8,261.06,0.004767,221.43,3,False,False,False,10/16 MVA 132/33KV PTR I,PTR 16MVA,ANDREWYULE & COMPANY LTD.,13171,2016.0,2016-07-25,132,10/16,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,9.678302532511978,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10041702,2022-12-29,,,,3.23,,,108.03,553.56,,,6.37,,14.2,175.59,0.004696,117.63,4,False,False,False,10/16 MVA 132/33KV PTR I,PTR 16MVA,ANDREWYULE & COMPANY LTD.,13171,2016.0,2016-07-25,132,10/16,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,9.678302532511978,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10041702,2023-06-05,,,,2.47,1.16,,105.14,432.15,,,8.29,,13.2,,,117.06,5,True,False,False,10/16 MVA 132/33KV PTR I,PTR 16MVA,ANDREWYULE & COMPANY LTD.,13171,2016.0,2016-07-25,132,10/16,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,9.678302532511978,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10041702,2024-02-22,,,,,0.32,,76.56,948.75,,,7.26,,11.9,120.47,,84.14,4,False,False,False,10/16 MVA 132/33KV PTR I,PTR 16MVA,ANDREWYULE & COMPANY LTD.,13171,2016.0,2016-07-25,132,10/16,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,9.678302532511978,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10041702,2024-10-09,,,,,,,83.51,287.84,,,15.37,,14.5,123.19,0.003379,98.88,3,False,False,False,10/16 MVA 132/33KV PTR I,PTR 16MVA,ANDREWYULE & COMPANY LTD.,13171,2016.0,2016-07-25,132,10/16,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,9.678302532511978,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10041702,2025-08-25,,,,1.0,,,82.51,1005.86,,,12.54,,19.4,110.74,0.002788,96.05,4,False,False,False,10/16 MVA 132/33KV PTR I,PTR 16MVA,ANDREWYULE & COMPANY LTD.,13171,2016.0,2016-07-25,132,10/16,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,9.678302532511978,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10041788,2025-01-29,,,,,,,,,,,,,22.1,,,,0,False,False,False,250KVA STATION TRANSFORMER,STR,HINTH T/F PRIVATE LIMITED,19571,,2015-10-30,132,0.25,560.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,10.414784394250514,0.25,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10041788,2025-07-30,,,,,,,,,,,,,28.3,,,,0,False,False,False,250KVA STATION TRANSFORMER,STR,HINTH T/F PRIVATE LIMITED,19571,,2015-10-30,132,0.25,560.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,10.414784394250514,0.25,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10041788,2026-02-03,,,,,,,,,,,,,30.8,,,,0,False,False,False,250KVA STATION TRANSFORMER,STR,HINTH T/F PRIVATE LIMITED,19571,,2015-10-30,132,0.25,560.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,10.414784394250514,0.25,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10041941,2021-02-08,,92.6,,,,4.659,130.55,752.675,,,5.577,,3.1,757.51,,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A17,2015.0,2016-01-28,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,10.168377823408624,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,100.0,,,100.0,Excellent,False,,,,
10041941,2021-08-06,,,,,,4.985,155.776,10006.06,,,31.0,,4.0,228.98,0.00146,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A17,2015.0,2016-01-28,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,10.168377823408624,50.0,T1,4,1.0,1,1,,,,,T1,8.035714285714286,0.9,80.35714285714286,,100.0,,100.0,86.90476190476191,Good,True,,,,
10041941,2022-02-16,,,,,,5.01,166.07,1082.8,,,,,2.7,489.17,0.000908,,3,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A17,2015.0,2016-01-28,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,10.168377823408624,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10041941,2022-08-16,,,,0.35,0.81,6.19,192.86,1596.23,,,7.8,,3.3,87.52,0.003492,,6,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A17,2015.0,2016-01-28,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,10.168377823408624,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10041941,2023-02-14,,,,,,19.542,682.946,2450.296,,,28.75,,9.3,359.24,0.001329,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A17,2015.0,2016-01-28,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,10.168377823408624,50.0,T1,4,1.0,1,1,,,,,T1,7.42857142857143,0.8,74.2857142857143,,100.0,,100.0,82.85714285714288,Good,True,,,,
10041941,2023-03-29,,,,,,15.445,504.537,2090.99,,,23.628,,3.8,269.51,0.001211,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A17,2015.0,2016-01-28,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,10.168377823408624,50.0,T1,4,1.0,1,1,,,,,T1,7.714285714285714,0.8,77.14285714285715,,100.0,,100.0,84.76190476190477,Good,True,,,,
10041941,2023-09-14,,,,,,27.336,1123.432,2931.104,,,32.026,,3.6,257.08,0.002071,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A17,2015.0,2016-01-28,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,10.168377823408624,50.0,T1,4,1.0,1,1,,,,,T1,7.589285714285714,0.85,75.89285714285714,,100.0,,100.0,83.92857142857143,Good,True,,,,
10041941,2023-09-26,,,,,,19.07,694.3,2710.45,,,30.21,,3.6,420.1,0.001243,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A17,2015.0,2016-01-28,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,10.168377823408624,50.0,T1,4,1.0,1,1,,,,,T1,7.142857142857143,0.8,71.42857142857143,,100.0,,100.0,80.95238095238095,Good,True,,,,
10041941,2023-10-31,,,,,,11.96,400.25,2021.87,,,18.47,,4.0,575.51,0.000611,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A17,2015.0,2016-01-28,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,10.168377823408624,50.0,T1,4,1.0,1,1,,,,,T1,7.714285714285714,0.8,77.14285714285715,,100.0,,100.0,84.76190476190477,Good,True,,,,
10041941,2024-02-13,,,,,,17.56,605.76,2546.95,,,27.54,,3.7,574.44,0.00088,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A17,2015.0,2016-01-28,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,10.168377823408624,50.0,T1,4,1.0,1,1,,,,,T1,8.035714285714286,0.9,80.35714285714286,,100.0,,100.0,86.90476190476191,Good,True,,,,
10041941,2024-08-16,,,,,,12.3,,1219.8,,,23.8,,4.1,890.87,0.00077,,3,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A17,2015.0,2016-01-28,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,10.168377823408624,50.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10041941,2025-02-19,,,,,,4.1,230.1,825.5,,,8.9,,3.5,497.89,0.001123,,4,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A17,2015.0,2016-01-28,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,10.168377823408624,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10041941,2025-07-08,,,,,,,131.5,695.3,,,,,3.6,1110.0,0.000589,,2,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A17,2015.0,2016-01-28,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,10.168377823408624,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10041941,2025-09-17,,,,,,,152.6,757.8,,,6.1,,3.0,388.9,0.001102,,3,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,TOSHIBA,90169A17,2015.0,2016-01-28,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,10.168377823408624,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10041967,2021-02-08,,80.0,,5.3,5.77,7.09,160.74,1695.91,,,10.39,,9.6,165.6,,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8620/1,1999.0,1999-07-25,220,100,36000.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,26.680355920602327,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,100.0,,,100.0,Excellent,False,,,,
10041967,2021-08-06,,,,5.108,5.798,7.143,164.8,2201.7,,,,,5.0,121.7,0.005,,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8620/1,1999.0,1999-07-25,220,100,36000.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,26.680355920602327,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10041967,2022-02-16,,,,5.42,6.54,6.41,,2135.98,,,,,5.8,170.6,0.004595,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8620/1,1999.0,1999-07-25,220,100,36000.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,26.680355920602327,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10041967,2022-08-16,,,,1.77,6.9,6.3,124.12,2521.79,,,22.66,,5.6,64.21,0.006803,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8620/1,1999.0,1999-07-25,220,100,36000.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,26.680355920602327,100.0,T1,4,1.0,1,1,,,,,T1,9.317307692307692,0.95,93.17307692307692,,100.0,,100.0,95.44871794871794,Good,True,,,,
10041967,2023-02-14,,,,2.192,12.036,19.32,426.6,3821.211,,,10.624,,8.8,202.8,0.00474,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8620/1,1999.0,1999-07-25,220,100,36000.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,26.680355920602327,100.0,T1,4,1.0,1,1,,,,,T1,8.173076923076923,0.85,81.73076923076923,,100.0,,100.0,87.82051282051282,Good,True,,,,
10041967,2023-03-29,,,,,9.953,13.693,275.837,2755.205,,,6.083,,7.1,149.21,0.004099,,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8620/1,1999.0,1999-07-25,220,100,36000.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,26.680355920602327,100.0,T1,4,1.0,1,1,,,,,T1,7.3125,0.75,73.125,,100.0,,100.0,82.08333333333333,Good,True,,,,
10041967,2023-09-14,,,,2.998,15.76,34.54,870.288,4739.623,,,14.473,,6.9,202.34,0.005852,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8620/1,1999.0,1999-07-25,220,100,36000.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,26.680355920602327,100.0,T1,4,1.0,1,1,,,,,T1,7.846153846153847,0.85,78.46153846153847,,100.0,,100.0,85.64102564102564,Good,True,,,,
10041967,2023-09-26,,,,2.56,15.5,23.3,497.31,4520.79,,,12.06,,4.6,198.37,0.004804,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8620/1,1999.0,1999-07-25,220,100,36000.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,26.680355920602327,100.0,T1,4,1.0,1,1,,,,,T1,7.538461538461539,0.8,75.3846153846154,,100.0,,100.0,83.5897435897436,Good,True,,,,
10041967,2023-10-31,,,,,13.04,15.22,297.78,3406.28,,,7.59,,5.8,182.1,0.004672,,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8620/1,1999.0,1999-07-25,220,100,36000.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,26.680355920602327,100.0,T1,4,1.0,1,1,,,,,T1,7.3125,0.75,73.125,,100.0,,100.0,82.08333333333333,Good,True,,,,
10041967,2023-11-16,,,,3.23,17.47,37.25,923.84,4464.87,,,14.13,,3.7,289.58,0.001751,,6,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8620/1,1999.0,1999-07-25,220,100,36000.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,26.680355920602327,100.0,T1,4,1.0,1,1,,,,,T1,6.923076923076923,0.75,69.23076923076923,,100.0,,100.0,79.48717948717949,Good,False,,,,
10041967,2024-05-07,,,,1.2,3.73,,95.7,874.4,,,21.3,,5.2,275.34,0.009293,,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8620/1,1999.0,1999-07-25,220,100,36000.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,26.680355920602327,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10041967,2024-11-19,,,,,8.0,7.0,146.7,1378.3,,,3.2,,7.7,245.62,0.004504,,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8620/1,1999.0,1999-07-25,220,100,36000.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,26.680355920602327,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10041967,2025-06-12,,,,,9.9,,160.1,1595.5,,,4.5,,5.2,275.39,0.005107,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8620/1,1999.0,1999-07-25,220,100,36000.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,26.680355920602327,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10041967,2025-12-11,,,,,9.1,6.0,122.4,1343.9,,,3.4,,4.4,223.85,0.004617,,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,CROMPTON GREAVES LTD(CGL),T8620/1,1999.0,1999-07-25,220,100,36000.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,26.680355920602327,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10041968,2020-12-28,0.0214,84.8,,,,2.725,362.98,821.91,,,40.13,,5.0,1540.0,,,4,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER-II,PTR-160MVA,BHEL,2038218,2014.0,2014-11-20,220,160,54700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,11.356605065023956,160.0,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,100.0,100.0,100.0,,98.01587301587301,Good,True,,,,
10041968,2021-06-26,,,,,,6.005,169.223,2340.036,,,67.568,,6.2,448.67,0.000533,,4,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER-II,PTR-160MVA,BHEL,2038218,2014.0,2014-11-20,220,160,54700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,11.356605065023956,160.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10041968,2021-12-08,,,,,,4.38,116.42,1967.97,,,67.88,,4.3,2000.0,0.000442,,4,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER-II,PTR-160MVA,BHEL,2038218,2014.0,2014-11-20,220,160,54700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,11.356605065023956,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10041968,2022-06-08,,,,,,5.44,153.27,1496.84,,,66.01,,5.7,1180.0,0.000313,,4,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER-II,PTR-160MVA,BHEL,2038218,2014.0,2014-11-20,220,160,54700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,11.356605065023956,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10041968,2022-12-07,,,,,,10.3345,275.83116,2269.36132,,,20.96712,,6.6,417.38,0.000528,,4,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER-II,PTR-160MVA,BHEL,2038218,2014.0,2014-11-20,220,160,54700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,11.356605065023956,160.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10041968,2023-06-07,,,,,,13.59,378.75,3571.77,,,36.69,,6.3,,0.000701,,4,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER-II,PTR-160MVA,BHEL,2038218,2014.0,2014-11-20,220,160,54700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,11.356605065023956,160.0,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,100.0,,100.0,89.04761904761904,Good,True,,,,
10041968,2023-12-14,,,,,,14.38,407.04,3783.59,,,32.41,,4.0,1150.0,0.000563,,4,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER-II,PTR-160MVA,BHEL,2038218,2014.0,2014-11-20,220,160,54700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,11.356605065023956,160.0,T1,4,1.0,1,1,,,,,T1,9.285714285714286,1.0,92.85714285714286,,100.0,,100.0,95.23809523809524,Good,True,,,,
10041968,2024-06-14,,,,2.7,,7.1,319.0,787.1,,,30.6,,5.2,714.97,0.000831,,5,True,False,False,160MVA-220/132/11KV-POWER TRANSFORMER-II,PTR-160MVA,BHEL,2038218,2014.0,2014-11-20,220,160,54700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,11.356605065023956,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10041968,2025-01-02,,,,,,4.9,172.4,1563.4,,,8.4,,5.0,709.86,0.000697,,4,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER-II,PTR-160MVA,BHEL,2038218,2014.0,2014-11-20,220,160,54700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,11.356605065023956,160.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10041968,2025-06-12,,,,,,,143.7,1420.5,,,5.3,,6.0,1190.0,0.000457,,3,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER-II,PTR-160MVA,BHEL,2038218,2014.0,2014-11-20,220,160,54700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,11.356605065023956,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10041968,2025-12-11,,,,,,5.2,181.5,1710.1,,,6.5,,5.1,645.46,0.000935,,4,False,False,False,160MVA-220/132/11KV-POWER TRANSFORMER-II,PTR-160MVA,BHEL,2038218,2014.0,2014-11-20,220,160,54700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,11.356605065023956,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10042172,2021-06-01,,,,,,,30.52,1164.315,,,45.81,,8.7,1260.0,0.000402,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,Transformer & Recdtifiers Ltd,220218,2010.0,2010-07-18,132,31.5,16850.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,15.698836413415469,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10042172,2021-12-22,,,,,,,29.64,1164.52,,,55.42,,6.1,1260.0,0.000449,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,Transformer & Recdtifiers Ltd,220218,2010.0,2010-07-18,132,31.5,16850.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,15.698836413415469,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10042172,2022-02-04,,,,,,,,,,,,,24.7,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,Transformer & Recdtifiers Ltd,220218,2010.0,2010-07-18,132,31.5,16850.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,15.698836413415469,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10042172,2022-06-21,,,,,,,19.62,645.2,,,,,12.8,674.17,0.000974,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,Transformer & Recdtifiers Ltd,220218,2010.0,2010-07-18,132,31.5,16850.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,15.698836413415469,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10042172,2022-12-23,,,,,,,96.78575,1427.68469,,,4.84243,,6.9,580.37,0.00042,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,Transformer & Recdtifiers Ltd,220218,2010.0,2010-07-18,132,31.5,16850.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,15.698836413415469,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10042172,2023-06-27,,,,,,,47.448,1067.158,,,,,10.3,187.97,0.002354,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,Transformer & Recdtifiers Ltd,220218,2010.0,2010-07-18,132,31.5,16850.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,15.698836413415469,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10042172,2024-01-28,,,,,,,39.87,1032.41,,,,,7.5,291.94,0.000613,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,Transformer & Recdtifiers Ltd,220218,2010.0,2010-07-18,132,31.5,16850.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,15.698836413415469,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10042172,2024-11-17,,,,,,,15.1,348.0,,,,,6.3,929.88,0.000474,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,Transformer & Recdtifiers Ltd,220218,2010.0,2010-07-18,132,31.5,16850.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,15.698836413415469,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10042172,2025-05-12,,,,,,,,221.7,,,,,12.0,828.8,0.000575,,1,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,Transformer & Recdtifiers Ltd,220218,2010.0,2010-07-18,132,31.5,16850.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,15.698836413415469,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10042172,2025-12-11,,,,,,,17.8,491.3,,,,,6.3,1340.0,0.000421,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,Transformer & Recdtifiers Ltd,220218,2010.0,2010-07-18,132,31.5,16850.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,15.698836413415469,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10042193,2021-06-02,,,14.56948,4.11778,,,49.429,2699.442,,,50.97117,,27.5,27.95,0.0107,,5,True,False,False,10/16 MVA 132/33KV PTR-II,PTR 16MVA,NGEF,2800049624,1989.0,2012-02-08,132,10/16,9100.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,14.13826146475017,10.0,PD,1,1.0,1,1,,,,,PD,7.708333333333334,1.0,77.08333333333334,,50.0,,100.0,74.72222222222223,Good,False,,,,
10042193,2021-09-15,,,8.27,3.03,,,29.72,1872.4,,,57.04,,27.0,27.35,0.01,,5,True,False,False,10/16 MVA 132/33KV PTR-II,PTR 16MVA,NGEF,2800049624,1989.0,2012-02-08,132,10/16,9100.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,14.13826146475017,10.0,PD,1,1.0,1,1,,,,,PD,8.0625,0.9,80.625,,50.0,,100.0,77.08333333333333,Good,False,,,,
10042193,2022-02-04,,,,,,,,,,,,,27.8,,,,0,False,False,False,10/16 MVA 132/33KV PTR-II,PTR 16MVA,NGEF,2800049624,1989.0,2012-02-08,132,10/16,9100.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,14.13826146475017,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10042193,2022-03-29,,,,,,,,,,,,,24.8,15.84,0.016746,,0,False,False,False,10/16 MVA 132/33KV PTR-II,PTR 16MVA,NGEF,2800049624,1989.0,2012-02-08,132,10/16,9100.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,14.13826146475017,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10042193,2022-09-27,,,,,,,,,,,,,23.6,26.27,0.011553,,0,False,False,False,10/16 MVA 132/33KV PTR-II,PTR 16MVA,NGEF,2800049624,1989.0,2012-02-08,132,10/16,9100.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,14.13826146475017,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10042193,2022-09-29,,,10.013,3.028,,,59.743,1321.046,,,5.447,,,,,,5,True,False,False,10/16 MVA 132/33KV PTR-II,PTR 16MVA,NGEF,2800049624,1989.0,2012-02-08,132,10/16,9100.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,14.13826146475017,10.0,T1,4,1.0,1,1,,,,,T1,7.916666666666666,1.0,79.16666666666666,,,,,79.16666666666666,Good,False,,,,
10042193,2023-06-27,,,10.038,8.678,,,91.869,2692.918,,,5.997,,30.4,27.79,0.010832,,5,True,False,False,10/16 MVA 132/33KV PTR-II,PTR 16MVA,NGEF,2800049624,1989.0,2012-02-08,132,10/16,9100.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,14.13826146475017,10.0,T1,4,1.0,1,1,,,,,T1,7.322916666666667,0.95,73.22916666666667,,25.0,,100.0,67.15277777777779,Good,False,,,,
10042193,2023-07-31,0.1197,,8.35,7.66,,,83.51,2604.99,,,4.28,26.63,25.9,30.29,0.01088,,5,True,False,False,10/16 MVA 132/33KV PTR-II,PTR 16MVA,NGEF,2800049624,1989.0,2012-02-08,132,10/16,9100.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,14.13826146475017,10.0,T1,4,1.0,1,1,,,,,T1,7.4375,0.85,74.375,,50.0,50.0,100.0,70.22058823529412,Good,False,,,,
10042193,2023-11-09,,,7.61,5.63,,,65.9,2420.16,,,4.45,28.29,18.8,30.146,0.010166,,5,True,False,False,10/16 MVA 132/33KV PTR-II,PTR 16MVA,NGEF,2800049624,1989.0,2012-02-08,132,10/16,9100.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,14.13826146475017,10.0,T1,4,1.0,1,1,,,,,T1,8.510416666666666,0.95,85.10416666666666,,75.0,,100.0,85.06944444444444,Good,True,,,,
10042193,2024-04-11,,,,13.14,6.85,,94.3,4930.81,,,20.17,,19.1,31.98,0.00981,,5,True,False,False,10/16 MVA 132/33KV PTR-II,PTR 16MVA,NGEF,2800049624,1989.0,2012-02-08,132,10/16,9100.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,14.13826146475017,10.0,T1,4,1.0,1,1,,,,,T1,8.075,0.85,80.74999999999999,,75.0,,100.0,82.16666666666666,Good,True,,,,
10042193,2024-11-17,,,3.1,,,,20.9,864.6,,,5.2,,17.0,32.11,0.010626,,4,False,False,False,10/16 MVA 132/33KV PTR-II,PTR 16MVA,NGEF,2800049624,1989.0,2012-02-08,132,10/16,9100.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,14.13826146475017,10.0,T1,4,1.0,1,1,,,,,T1,7.75,0.9,77.5,,75.0,,100.0,80.0,Good,False,,,,
10042193,2025-05-12,,,,,,,22.5,615.7,,,,,41.0,32.88,0.009907,,2,False,False,False,10/16 MVA 132/33KV PTR-II,PTR 16MVA,NGEF,2800049624,1989.0,2012-02-08,132,10/16,9100.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,14.13826146475017,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10042193,2025-12-11,,,,2.1,,,26.1,1098.3,,,,,17.4,33.96,0.01001,,3,False,False,False,10/16 MVA 132/33KV PTR-II,PTR 16MVA,NGEF,2800049624,1989.0,2012-02-08,132,10/16,9100.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,14.13826146475017,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10042356,2022-05-17,,,,3.2,,,34.99,861.18,,,43.11,,14.3,15.55,0.02038,,4,False,False,False,"132/33KV,10/16MVA PTR(REMOVED)",PTR 16MVA,NGEF,280004-3607,1986.0,2012-08-21,132,10/16,10340.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,13.604380561259411,10.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10042356,2023-01-28,,,,14.278,,,259.381,2892.925,,,78.436,28.34,8.8,12.58,0.030722,,4,False,False,False,"132/33KV,10/16MVA PTR(REMOVED)",PTR 16MVA,NGEF,280004-3607,1986.0,2012-08-21,132,10/16,10340.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,13.604380561259411,10.0,T1,4,1.0,1,1,,,,,T1,7.714285714285714,0.8,77.14285714285715,,100.0,,100.0,84.76190476190477,Good,True,,,,
10042356,2023-08-03,0.0917,,,3.43,,,63.74,1458.55,,,,28.73,14.2,12.95,0.020429,,3,False,False,False,"132/33KV,10/16MVA PTR(REMOVED)",PTR 16MVA,NGEF,280004-3607,1986.0,2012-08-21,132,10/16,10340.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,13.604380561259411,10.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,75.0,100.0,83.82352941176471,Excellent,False,,,,
10042356,2024-03-06,0.144,,,6.006,0.36,1.26,46.29,2173.31,,,,25.4,8.6,11.37,0.030003,,5,True,False,False,"132/33KV,10/16MVA PTR(REMOVED)",PTR 16MVA,NGEF,280004-3607,1986.0,2012-08-21,132,10/16,10340.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,13.604380561259411,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,50.0,100.0,91.17647058823529,Excellent,False,,,,
10042416,2021-01-05,0.00925,83.7,,,,9.71,1339.15,4278.8,,,49.34,33.81,5.1,2100.0,,,4,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TR,230002,2009.0,2010-05-17,220,100,50560.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,15.868583162217659,100.0,T1,4,1.0,1,1,,,,,T1,8.214285714285714,1.0,82.14285714285714,100.0,100.0,100.0,,90.07936507936508,Good,True,,,,
10042416,2021-07-15,,,,,,3.116,325.03,3617.32,,,3.865,,6.0,628.67,0.00029,,4,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TR,230002,2009.0,2010-05-17,220,100,50560.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,15.868583162217659,100.0,T1,4,1.0,1,1,,,,,T1,8.196428571428571,0.85,81.96428571428571,,100.0,,100.0,87.97619047619048,Good,True,,,,
10042416,2022-01-10,,,,,,,,,,,,,26.9,,,,0,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TR,230002,2009.0,2010-05-17,220,100,50560.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,15.868583162217659,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10042416,2022-01-28,,,,,,3.08,319.96,4319.96,,,64.61,,5.2,582.36,0.003516,,4,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TR,230002,2009.0,2010-05-17,220,100,50560.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,15.868583162217659,100.0,T1,4,1.0,1,1,,,,,T1,9.285714285714286,1.0,92.85714285714286,,100.0,,100.0,95.23809523809524,Good,True,,,,
10042416,2022-07-28,,,,,,3.39,355.0,3845.41,,,76.21,,5.8,285.78,0.003894,,4,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TR,230002,2009.0,2010-05-17,220,100,50560.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,15.868583162217659,100.0,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,100.0,,100.0,89.04761904761904,Good,True,,,,
10042416,2023-01-28,,,,,,8.395,823.587,6101.86,,,10.041,,5.3,203.9,0.004928,,4,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TR,230002,2009.0,2010-05-17,220,100,50560.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,15.868583162217659,100.0,T1,4,1.0,1,1,,,,,T1,7.285714285714286,0.85,72.85714285714285,,100.0,,100.0,81.9047619047619,Good,True,,,,
10042416,2023-08-03,,,,,,11.07,1148.21,8527.23,,,11.09,,7.0,105.84,0.004598,,4,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TR,230002,2009.0,2010-05-17,220,100,50560.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,15.868583162217659,100.0,T1,4,1.0,1,1,,,,,T1,7.071428571428571,0.9,70.71428571428571,,100.0,,100.0,80.47619047619047,Good,True,,,,
10042416,2024-02-23,,,,,,12.55,1543.6,6903.35,,,9.95,,10.4,972.05,0.000536,,4,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TR,230002,2009.0,2010-05-17,220,100,50560.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,15.868583162217659,100.0,T1,4,1.0,1,1,,,,,T1,7.392857142857142,0.9,73.92857142857142,,75.0,,100.0,77.6190476190476,Good,False,,,,
10042416,2024-08-21,,,,,,4.7,657.5,2858.6,,,12.3,,8.9,774.19,0.000889,,4,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TR,230002,2009.0,2010-05-17,220,100,50560.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,15.868583162217659,100.0,T1,4,1.0,1,1,,,,,T1,8.035714285714286,0.9,80.35714285714286,,100.0,,100.0,86.90476190476191,Good,True,,,,
10042416,2025-02-20,,,,,,,426.5,3048.5,,,4.1,,6.1,442.94,0.000481,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TR,230002,2009.0,2010-05-17,220,100,50560.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,15.868583162217659,100.0,T1,4,1.0,1,1,,,,,T1,8.3125,0.95,83.125,,100.0,,100.0,88.75,Good,True,,,,
10042416,2025-08-29,,,,,,,189.3,2082.7,,,,,6.4,650.91,0.00062,,2,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TR,230002,2009.0,2010-05-17,220,100,50560.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,15.868583162217659,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10042416,2026-02-19,,,,,,,419.5,2494.3,,,4.8,,4.9,1180.0,0.0004,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,TR,230002,2009.0,2010-05-17,220,100,50560.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,15.868583162217659,100.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,100.0,,100.0,89.58333333333333,Good,True,,,,
10042443,2020-08-04,0.0176,83.1,,,,3.26,344.56,1170.5,,,12.54,34.98,3.8,1440.0,,,4,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5495/3,2016.0,2016-11-04,220,100,33326.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,9.399041752224504,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,100.0,100.0,,100.0,Excellent,False,,,,
10042443,2021-07-15,,,,,,,78.83,974.527,,,57.028,,4.1,351.8,0.000617,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5495/3,2016.0,2016-11-04,220,100,33326.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,9.399041752224504,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10042443,2022-01-10,,,,,,,,,,,,,24.8,,,,0,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5495/3,2016.0,2016-11-04,220,100,33326.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,9.399041752224504,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10042443,2022-01-28,,,,,,1.9,126.77,1732.14,,,67.73,,4.3,439.81,0.002855,,4,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5495/3,2016.0,2016-11-04,220,100,33326.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,9.399041752224504,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10042443,2022-07-28,,,,,,,118.13,1260.2,,,78.07,,4.4,225.82,0.003947,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5495/3,2016.0,2016-11-04,220,100,33326.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,9.399041752224504,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10042443,2023-01-28,,,,,,,181.926,1602.328,,,6.507,,7.6,92.21,0.008242,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5495/3,2016.0,2016-11-04,220,100,33326.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,9.399041752224504,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10042443,2023-08-03,,,,,,,473.73,3336.38,,,13.51,,5.2,131.45,0.003072,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5495/3,2016.0,2016-11-04,220,100,33326.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,9.399041752224504,100.0,T1,4,1.0,1,1,,,,,T1,7.875,0.9,78.75,,100.0,,100.0,85.83333333333333,Good,True,,,,
10042443,2024-02-23,,,,,,8.7,722.68,3055.92,,,13.58,,4.1,681.75,0.000591,,4,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5495/3,2016.0,2016-11-04,220,100,33326.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,9.399041752224504,100.0,T1,4,1.0,1,1,,,,,T1,8.482142857142858,0.95,84.82142857142858,,100.0,,100.0,89.8809523809524,Good,True,,,,
10042443,2024-04-03,,,,,,,42.31,2660.7,,,22.48,,4.7,719.26,0.00067,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5495/3,2016.0,2016-11-04,220,100,33326.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,9.399041752224504,100.0,T1,4,1.0,1,1,,,,,T1,7.96875,0.85,79.6875,,100.0,,100.0,86.45833333333333,Good,True,,,,
10042443,2024-08-21,,,,,,,312.6,1210.1,,,14.3,,6.4,737.82,0.001036,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5495/3,2016.0,2016-11-04,220,100,33326.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,9.399041752224504,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10042443,2025-02-20,,,,,,,267.3,1517.3,,,6.1,,5.3,451.18,0.001143,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5495/3,2016.0,2016-11-04,220,100,33326.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,9.399041752224504,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10042443,2025-08-29,,,,,,,120.5,1141.3,,,,,7.0,480.29,0.000996,,2,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5495/3,2016.0,2016-11-04,220,100,33326.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,9.399041752224504,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10042443,2026-02-19,,,,,,,214.1,1577.3,,,4.2,,3.3,829.57,0.000825,,3,False,False,False,"220/132KV, 100MVA PTR-III",PTR 100MVA,BHARAT BIJILI LIMITED,5495/3,2016.0,2016-11-04,220,100,33326.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,9.399041752224504,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10042578,2021-09-23,,,,1.33,,1.1,86.11,1359.77,,,,,11.6,1470.0,0.000562,88.54,4,False,False,False,"132/33KV,31.5 MVA PTR",PTR31.5MVA,TRL,PCO100494,,2013-06-19,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,12.777549623545516,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10042578,2022-05-04,,,,2.42,,,103.34,1647.25,,,,,15.0,1820.0,0.000704,105.76,3,False,False,False,"132/33KV,31.5 MVA PTR",PTR31.5MVA,TRL,PCO100494,,2013-06-19,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,12.777549623545516,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10042578,2023-03-03,,,,2.07,1.54,2.66,49.26,291.72,,,,,13.0,740.31,0.001507,55.53,5,True,False,False,"132/33KV,31.5 MVA PTR",PTR31.5MVA,TRL,PCO100494,,2013-06-19,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,12.777549623545516,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10042578,2023-12-12,,,,,0.38,,47.92,1072.9,,,,,12.5,,,48.3,3,False,False,False,"132/33KV,31.5 MVA PTR",PTR31.5MVA,TRL,PCO100494,,2013-06-19,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,12.777549623545516,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10042578,2024-07-10,,,,,,,32.35,163.14,,,,,13.8,,,32.35,2,False,False,False,"132/33KV,31.5 MVA PTR",PTR31.5MVA,TRL,PCO100494,,2013-06-19,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,12.777549623545516,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10042578,2025-05-27,,,,0.72,,,53.13,605.91,,,9.58,,16.2,807.34,0.001479,63.43,4,False,False,False,"132/33KV,31.5 MVA PTR",PTR31.5MVA,TRL,PCO100494,,2013-06-19,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,12.777549623545516,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
