Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10042578,2026-01-29,,,,0.86,,,38.77,863.93,,,,,16.0,,,39.63,3,False,False,False,"132/33KV,31.5 MVA PTR",PTR31.5MVA,TRL,PCO100494,,2013-06-19,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,12.777549623545516,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10042773,2022-08-25,,,0.34,13.76,,,89.03,1111.14,,,,,14.9,2750.0,0.000491,103.13,4,False,False,False,"132/33KV,19/31.5MVA PTR",PTR31.5MVA,T&R,200002/9,2006.0,2015-09-18,132,31.5,31.5,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,10.529774127310061,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10042773,2023-03-31,,,1.66,109.21,20.78,3.65,44.85,302.46,,,,,14.0,902.5,0.001197,180.15,6,True,False,True,"132/33KV,19/31.5MVA PTR",PTR31.5MVA,T&R,200002/9,2006.0,2015-09-18,132,31.5,31.5,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,10.529774127310061,31.5,T3,6,1.0,2,2,T3,,,,T3,7.0,0.8,70.0,,75.0,,100.0,75.0,Poor,True,,,,
10042773,2023-10-03,,,,28.03,4.72,3.22,89.43,1651.92,,,,,17.8,,,125.4,5,True,False,False,"132/33KV,19/31.5MVA PTR",PTR31.5MVA,T&R,200002/9,2006.0,2015-09-18,132,31.5,31.5,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,10.529774127310061,31.5,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,75.0,,,78.84615384615384,Good,False,,,,
10042773,2024-03-02,,,,21.43,3.84,3.11,81.55,1145.43,,,,,18.7,1880.0,0.000686,109.93,5,True,False,False,"132/33KV,19/31.5MVA PTR",PTR31.5MVA,T&R,200002/9,2006.0,2015-09-18,132,31.5,31.5,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,10.529774127310061,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10042773,2024-10-08,,,0.17,1.49,,1.58,56.43,225.17,,,7.67,,20.8,,,67.34,6,True,False,True,"132/33KV,19/31.5MVA PTR",PTR31.5MVA,T&R,200002/9,2006.0,2015-09-18,132,31.5,31.5,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,10.529774127310061,31.5,Normal,0,1.0,2,0,D1,,,,T1,9.0,0.9,90.0,,50.0,,,80.76923076923076,Excellent,False,,,,
10042773,2025-04-23,,,,14.16,2.89,,35.94,806.37,,,6.75,,23.8,,,59.74,5,True,False,False,"132/33KV,19/31.5MVA PTR",PTR31.5MVA,T&R,200002/9,2006.0,2015-09-18,132,31.5,31.5,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,10.529774127310061,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,,80.76923076923076,Excellent,False,,,,
10042773,2025-10-22,,,,3.9,0.28,,23.66,311.32,,,,,17.7,,,27.84,4,False,False,False,"132/33KV,19/31.5MVA PTR",PTR31.5MVA,T&R,200002/9,2006.0,2015-09-18,132,31.5,31.5,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,10.529774127310061,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10042812,2022-08-25,,,0.44,277.8,40.92,4.81,78.84,1327.62,,,,,14.2,1490.0,0.000856,402.81,6,True,False,True,31.5 MVA 132/33KV PTR (FAILED),PTR31.5MVA,TOSIBHA,90157A03,,2015-02-18,132,31.5,0.0,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,11.110198494182066,31.5,T3,6,1.0,2,2,T3,,,,T3,9.0625,1.0,90.625,,75.0,,100.0,88.75,Poor,True,,,,
10042812,2023-03-31,,,,22.89,1.77,4.39,176.73,510.51,,,6.06,,7.9,1020.0,0.001935,211.84,6,True,False,False,31.5 MVA 132/33KV PTR (FAILED),PTR31.5MVA,TOSIBHA,90157A03,,2015-02-18,132,31.5,0.0,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,11.110198494182066,31.5,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,100.0,,100.0,86.66666666666667,Excellent,False,,,,
10042812,2023-05-29,,,128.51,158.68,14.62,38.38,184.48,510.18,,,100.81,,8.7,,,623.48,7,True,True,True,31.5 MVA 132/33KV PTR (FAILED),PTR31.5MVA,TOSIBHA,90157A03,,2015-02-18,132,31.5,0.0,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,11.110198494182066,31.5,D2,3,0.556,4,2,D2,T2,D2,,T1,5.777777777777779,0.8,57.777777777777786,,100.0,,,67.52136752136752,Good,False,,,,
10042812,2023-11-22,,,,,,,,,0.0,0.0,,,,,,,0,False,False,False,31.5 MVA 132/33KV PTR (FAILED),PTR31.5MVA,TOSIBHA,90157A03,,2015-02-18,132,31.5,0.0,SS-132KV-PDPM,PEDDAPURAM-132/33KV-SUBSTATION,11.110198494182066,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,,,,,,False,,,,
10043259,2021-06-21,,,,111.85,14.78,10.51,96.13,1672.05,,,5.34,,28.3,125.68,0.003073,238.61,6,True,False,False,"132/33KV, 31.5MVA PTR-I",PTR31.5MVA,BHEL,2001975,1983.0,2012-05-17,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.867214236824093,31.5,T3,6,1.0,1,1,,,,,T3,9.423076923076923,1.0,94.23076923076923,,50.0,,100.0,86.15384615384615,Poor,True,,,,
10043259,2021-08-09,,,,,,,,,,,,,28.3,,,,0,False,False,False,"132/33KV, 31.5MVA PTR-I",PTR31.5MVA,BHEL,2001975,1983.0,2012-05-17,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.867214236824093,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10043259,2022-01-03,,,,101.45,13.66,8.09,60.86,1418.95,,,,,21.6,144.01,0.003014,184.06,5,True,False,False,"132/33KV, 31.5MVA PTR-I",PTR31.5MVA,BHEL,2001975,1983.0,2012-05-17,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.867214236824093,31.5,T3,6,1.0,1,1,,,,,T3,9.318181818181818,1.0,93.18181818181819,,50.0,,100.0,85.45454545454545,Poor,True,,,,
10043259,2022-07-06,,,,108.56,12.21,6.8,129.21,2035.1,,,,,27.3,141.61,0.003087,256.78,5,True,False,False,"132/33KV, 31.5MVA PTR-I",PTR31.5MVA,BHEL,2001975,1983.0,2012-05-17,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.867214236824093,31.5,T1,4,1.0,1,1,,,,,T1,8.386363636363637,0.9,83.86363636363636,,50.0,,100.0,79.24242424242424,Good,False,,,,
10043259,2022-07-23,,,,,,,,,,,,,27.5,,,,0,False,False,False,"132/33KV, 31.5MVA PTR-I",PTR31.5MVA,BHEL,2001975,1983.0,2012-05-17,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.867214236824093,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10043259,2023-01-25,,,2.04,80.95,12.43,7.36,79.31,988.56,,,,,18.1,128.34,0.003083,182.09,6,True,False,True,"132/33KV, 31.5MVA PTR-I",PTR31.5MVA,BHEL,2001975,1983.0,2012-05-17,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.867214236824093,31.5,T3,6,1.0,2,2,T3,,,,T3,8.75,1.0,87.5,,75.0,,100.0,86.66666666666667,Poor,True,,,,
10043259,2023-07-14,,,,44.55,8.23,4.93,95.44,664.04,,,5.87,,28.6,,,159.02,6,True,False,False,"132/33KV, 31.5MVA PTR-I",PTR31.5MVA,BHEL,2001975,1983.0,2012-05-17,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.867214236824093,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,,84.61538461538461,Excellent,False,,,,
10043259,2024-03-27,,,,16.19,2.12,4.0,41.68,1241.87,,,,,32.0,127.93,0.003243,63.99,5,True,False,False,"132/33KV, 31.5MVA PTR-I",PTR31.5MVA,BHEL,2001975,1983.0,2012-05-17,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.867214236824093,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,25.0,,100.0,75.0,Good,False,,,,
10043259,2024-08-28,,,,11.92,1.22,2.33,45.41,199.89,,,7.14,,27.5,126.64,0.003593,68.02,6,True,False,False,"132/33KV, 31.5MVA PTR-I",PTR31.5MVA,BHEL,2001975,1983.0,2012-05-17,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.867214236824093,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10043259,2025-02-14,,,,12.21,1.15,2.43,28.42,173.43,,,,,26.4,132.25,0.002771,44.21,5,True,False,False,"132/33KV, 31.5MVA PTR-I",PTR31.5MVA,BHEL,2001975,1983.0,2012-05-17,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.867214236824093,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10043259,2025-11-17,,,,13.54,1.11,3.15,76.65,1846.66,,,5.4,,22.0,107.5,0.003302,99.85,6,True,False,False,"132/33KV, 31.5MVA PTR-I",PTR31.5MVA,BHEL,2001975,1983.0,2012-05-17,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.867214236824093,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10043285,2021-06-21,,,,0.19,,6.45,569.3,4193.45,,,4.75,,11.0,1900.0,0.000629,580.69,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER,PTR 16MVA,"VIJAI ELECTRICALS LTD.,",90115C01,2012.0,2012-10-06,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.478439425051334,160.0,T1,4,1.0,1,1,,,,,T1,9.25,1.0,92.5,,75.0,,100.0,90.0,Good,True,,,,
10043285,2022-01-03,,,,5.33,0.22,6.77,538.13,3282.1,,,5.65,,8.7,423.5,0.002913,556.07,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER,PTR 16MVA,"VIJAI ELECTRICALS LTD.,",90115C01,2012.0,2012-10-06,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.478439425051334,160.0,T1,4,1.0,1,1,,,,,T1,9.134615384615383,0.95,91.34615384615384,,100.0,,100.0,94.23076923076923,Good,True,,,,
10043285,2022-07-06,,,,,,5.3,554.94,3397.67,,,4.27,,10.8,1110.0,0.00154,564.51,4,False,False,False,160MVA-220/132KV-POWER TRANSFORMER,PTR 16MVA,"VIJAI ELECTRICALS LTD.,",90115C01,2012.0,2012-10-06,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.478439425051334,160.0,T1,4,1.0,1,1,,,,,T1,9.285714285714286,1.0,92.85714285714286,,75.0,,100.0,90.23809523809524,Good,True,,,,
10043285,2023-01-25,,,1.32,1.63,2.41,10.34,552.0,2028.72,,,6.99,,9.0,1890.0,0.000822,574.69,7,True,True,True,160MVA-220/132KV-POWER TRANSFORMER,PTR 16MVA,"VIJAI ELECTRICALS LTD.,",90115C01,2012.0,2012-10-06,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.478439425051334,160.0,D1,2,0.429,3,1,D1,PD,,,T1,8.708333333333332,0.95,87.08333333333333,,100.0,,100.0,91.38888888888887,Excellent,False,,,,
10043285,2023-02-13,,,,1.39,2.12,8.57,378.12,897.01,,,,,,,,390.2,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER,PTR 16MVA,"VIJAI ELECTRICALS LTD.,",90115C01,2012.0,2012-10-06,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.478439425051334,160.0,T1,4,1.0,1,1,,,,,T1,8.306818181818182,0.85,83.06818181818181,,,,,83.06818181818181,Good,True,,,,
10043285,2023-07-14,,,,1.24,2.16,8.35,335.12,1043.5,,,,,9.6,,,346.87,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER,PTR 16MVA,"VIJAI ELECTRICALS LTD.,",90115C01,2012.0,2012-10-06,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.478439425051334,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10043285,2024-02-13,,,,,0.57,5.17,282.16,2161.67,,,,,9.3,,,287.9,4,False,False,False,160MVA-220/132KV-POWER TRANSFORMER,PTR 16MVA,"VIJAI ELECTRICALS LTD.,",90115C01,2012.0,2012-10-06,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.478439425051334,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10043285,2024-08-28,,,,,,4.34,149.8,264.61,,,5.83,,11.6,,,159.97,4,False,False,False,160MVA-220/132KV-POWER TRANSFORMER,PTR 16MVA,"VIJAI ELECTRICALS LTD.,",90115C01,2012.0,2012-10-06,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.478439425051334,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10043285,2025-02-14,,,,,,5.53,165.72,317.84,,,,,11.7,,,171.25,3,False,False,False,160MVA-220/132KV-POWER TRANSFORMER,PTR 16MVA,"VIJAI ELECTRICALS LTD.,",90115C01,2012.0,2012-10-06,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.478439425051334,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10043285,2025-11-17,,,,0.49,0.05,6.4,365.72,2989.08,,,,,10.3,,,372.66,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER,PTR 16MVA,"VIJAI ELECTRICALS LTD.,",90115C01,2012.0,2012-10-06,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.478439425051334,160.0,T1,4,1.0,1,1,,,,,T1,8.590909090909092,0.9,85.9090909090909,,75.0,,,83.39160839160839,Good,True,,,,
10043498,2021-10-22,,,,2.44,,1.21,171.8,1444.83,,,6.34,,8.3,1200.0,0.00099,181.79,5,True,False,False,"132/33KV 31.5MVA, PTR-1",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/17,2012.0,2013-08-31,132,31.5,13400.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,12.577686516084873,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10043498,2022-05-13,,,,1.6,,0.5,264.06,2265.39,,,8.56,,9.3,316.19,0.003557,274.72,5,True,False,False,"132/33KV 31.5MVA, PTR-1",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/17,2012.0,2013-08-31,132,31.5,13400.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,12.577686516084873,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10043498,2022-11-29,,,,4.88,,3.25,153.84,892.7,,,8.79,,7.0,1110.0,0.002892,170.76,5,True,False,False,"132/33KV 31.5MVA, PTR-1",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/17,2012.0,2013-08-31,132,31.5,13400.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,12.577686516084873,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10043498,2023-05-25,,,,4.96,1.1,3.69,148.49,414.32,,,10.03,,8.8,,,168.27,6,True,False,False,"132/33KV 31.5MVA, PTR-1",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/17,2012.0,2013-08-31,132,31.5,13400.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,12.577686516084873,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10043498,2023-11-14,,,,0.09,,,113.84,1201.24,,,8.05,,6.7,1420.0,0.000896,121.98,4,False,False,False,"132/33KV 31.5MVA, PTR-1",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/17,2012.0,2013-08-31,132,31.5,13400.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,12.577686516084873,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10043498,2024-06-14,,,,0.26,,,66.18,190.95,,,10.22,,9.0,,,76.66,4,False,False,False,"132/33KV 31.5MVA, PTR-1",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/17,2012.0,2013-08-31,132,31.5,13400.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,12.577686516084873,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10043498,2024-11-21,,,,,,,33.44,102.43,,,9.8,,8.0,,,43.24,3,False,False,False,"132/33KV 31.5MVA, PTR-1",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/17,2012.0,2013-08-31,132,31.5,13400.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,12.577686516084873,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10043498,2025-04-25,,,,1.24,,5.94,247.38,1058.44,,,,,9.1,,,254.56,4,False,False,False,"132/33KV 31.5MVA, PTR-1",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/17,2012.0,2013-08-31,132,31.5,13400.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,12.577686516084873,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10043498,2025-11-17,,,,1.79,,,120.42,1200.05,,,8.43,,8.0,,,130.64,4,False,False,False,"132/33KV 31.5MVA, PTR-1",PTR31.5MVA,BHARAT BIJILI LIMITED,5333/17,2012.0,2013-08-31,132,31.5,13400.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,12.577686516084873,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10043777,2021-06-01,,,,,,,145.491,2028.615,,,23.87,,8.1,214.0,0.001213,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHARAT BIJILI LIMITED,5495/11,2016.0,2016-12-22,220,100,45500.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.267624914442163,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10043777,2021-12-22,,,,,,2.44,150.07,2111.96,,,63.35,,8.8,1440.0,0.000923,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHARAT BIJILI LIMITED,5495/11,2016.0,2016-12-22,220,100,45500.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.267624914442163,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10043777,2022-06-02,,,,,,1.98,123.74,1141.91,,,17.16,,7.0,847.15,0.000444,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHARAT BIJILI LIMITED,5495/11,2016.0,2016-12-22,220,100,45500.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.267624914442163,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10043777,2022-12-15,,,,,,5.273,299.87,2476.611,,,11.294,,6.8,415.33,0.000616,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHARAT BIJILI LIMITED,5495/11,2016.0,2016-12-22,220,100,45500.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.267624914442163,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10043777,2023-06-19,,,,,,,232.6,2459.09,,,6.56,,8.7,408.6,0.001125,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHARAT BIJILI LIMITED,5495/11,2016.0,2016-12-22,220,100,45500.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.267624914442163,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10043777,2023-12-20,,,,,,10.833,861.367,4260.659,,,22.325,,7.7,351.75,0.000859,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHARAT BIJILI LIMITED,5495/11,2016.0,2016-12-22,220,100,45500.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.267624914442163,100.0,T1,4,1.0,1,1,,,,,T1,7.714285714285714,0.9,77.14285714285715,,100.0,,100.0,84.76190476190477,Good,True,,,,
10043777,2024-06-05,,,,,,,245.8,766.8,,,22.0,,4.7,177.07,0.002954,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHARAT BIJILI LIMITED,5495/11,2016.0,2016-12-22,220,100,45500.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.267624914442163,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10043777,2024-12-16,,,,,,,30.16,967.1,,,,,12.6,499.08,0.001142,,2,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHARAT BIJILI LIMITED,5495/11,2016.0,2016-12-22,220,100,45500.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.267624914442163,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10043777,2025-07-04,,,,,,,201.0,2038.9,,,,,6.2,575.85,0.000937,,2,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHARAT BIJILI LIMITED,5495/11,2016.0,2016-12-22,220,100,45500.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.267624914442163,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10043777,2026-01-19,,,,,,,276.5,2352.4,,,8.2,,7.6,757.38,0.001238,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHARAT BIJILI LIMITED,5495/11,2016.0,2016-12-22,220,100,45500.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.267624914442163,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10043786,2021-06-01,,,,,,,97.1245,1368.729,,,,,6.6,836.8,0.000557,,2,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2038211,2014.0,2014-09-22,220,100,27247.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,11.51813826146475,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10043786,2021-12-22,,,,,,2.3367,146.2651,1684.23,,,69.14,,6.1,2490.0,0.000347,,4,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2038211,2014.0,2014-09-22,220,100,27247.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,11.51813826146475,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10043786,2022-06-07,,,,,,,106.11,346.78,,,18.11,,6.9,431.06,0.000682,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2038211,2014.0,2014-09-22,220,100,27247.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,11.51813826146475,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10043786,2022-12-17,,,,,,,214.98625,1856.50096,,,12.32086,,5.8,420.21,0.000381,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2038211,2014.0,2014-09-22,220,100,27247.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,11.51813826146475,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10043786,2023-06-19,,,,,,,157.13,1955.31,,,8.004,,14.7,602.73,0.0006,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2038211,2014.0,2014-09-22,220,100,27247.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,11.51813826146475,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10043786,2023-12-20,,,,,,10.432,518.44,3393.737,,,19.385,,4.0,415.22,0.000597,,4,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2038211,2014.0,2014-09-22,220,100,27247.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,11.51813826146475,100.0,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,100.0,,100.0,89.04761904761904,Good,True,,,,
10043786,2024-06-05,,,,,,,117.8,572.5,,,19.2,,4.5,517.99,0.001102,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2038211,2014.0,2014-09-22,220,100,27247.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,11.51813826146475,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10043786,2024-12-16,,,,,,,24.3,972.4,,,,,5.8,729.6,0.000647,,2,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2038211,2014.0,2014-09-22,220,100,27247.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,11.51813826146475,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10043786,2025-07-04,,,,,,,81.6,1435.5,,,,,4.7,696.29,0.00052,,2,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2038211,2014.0,2014-09-22,220,100,27247.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,11.51813826146475,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10043786,2026-01-19,,,,,,,111.2,1697.5,,,7.6,,4.0,1010.0,0.00068,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR 100MVA,BHEL,2038211,2014.0,2014-09-22,220,100,27247.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,11.51813826146475,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10043814,2021-06-01,,,,,,,265.78,2976.875,,,,,5.6,267.96,0.001104,,2,False,False,False,220/33KV 50 MVA PTR-I,PTR 50MVA,AVAL,M149/3,2016.0,2016-12-01,220,50,17400.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.325119780971937,50.0,T1,4,1.0,1,1,,,,,T1,8.75,1.0,87.5,,100.0,,100.0,91.66666666666667,Good,True,,,,
10043814,2021-12-28,,,1.89,,,2.7446,148.72,2366.83,,,50.57,,5.5,848.32,0.000725,,5,True,False,False,220/33KV 50 MVA PTR-I,PTR 50MVA,AVAL,M149/3,2016.0,2016-12-01,220,50,17400.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.325119780971937,50.0,T1,4,1.0,1,1,,,,,T1,8.0625,0.9,80.625,,100.0,,100.0,87.08333333333333,Good,True,,,,
10043814,2022-06-02,,,,,,3.47,343.35,923.35,,,119.56,,7.5,1090.0,0.0005,,4,False,False,False,220/33KV 50 MVA PTR-I,PTR 50MVA,AVAL,M149/3,2016.0,2016-12-01,220,50,17400.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.325119780971937,50.0,T1,4,1.0,1,1,,,,,T1,7.892857142857143,0.85,78.92857142857143,,100.0,,100.0,85.95238095238096,Good,True,,,,
10043814,2022-12-17,,,,,,8.057,420.421,3738.821,,,7.555,,7.0,357.79,0.000614,,4,False,False,False,220/33KV 50 MVA PTR-I,PTR 50MVA,AVAL,M149/3,2016.0,2016-12-01,220,50,17400.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.325119780971937,50.0,T1,4,1.0,1,1,,,,,T1,7.892857142857143,0.85,78.92857142857143,,100.0,,100.0,85.95238095238096,Good,True,,,,
10043814,2023-06-14,,,7.2,,,16.88,1092.05,5332.94,,,52.7,,6.0,127.77,0.004961,,5,True,False,False,220/33KV 50 MVA PTR-I,PTR 50MVA,AVAL,M149/3,2016.0,2016-12-01,220,50,17400.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.325119780971937,50.0,T1,4,1.0,1,1,,,,,T1,6.90625,0.85,69.0625,,100.0,,100.0,79.375,Good,False,,,,
10043814,2023-12-20,,,,,,17.806,1280.166,6375.742,,,12.731,,5.0,373.42,0.00098,,4,False,False,False,220/33KV 50 MVA PTR-I,PTR 50MVA,AVAL,M149/3,2016.0,2016-12-01,220,50,17400.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.325119780971937,50.0,T1,4,1.0,1,1,,,,,T1,6.982142857142856,0.85,69.82142857142856,,100.0,,100.0,79.88095238095237,Good,False,,,,
10043814,2024-06-20,,,,,,,152.6,343.4,,,,,4.6,551.21,0.000891,,2,False,False,False,220/33KV 50 MVA PTR-I,PTR 50MVA,AVAL,M149/3,2016.0,2016-12-01,220,50,17400.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.325119780971937,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10043814,2024-12-16,,,,,,,98.2,1946.1,,,,,10.5,370.84,0.001796,,2,False,False,False,220/33KV 50 MVA PTR-I,PTR 50MVA,AVAL,M149/3,2016.0,2016-12-01,220,50,17400.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.325119780971937,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10043814,2025-07-04,,,,,,,184.4,1777.9,,,,,6.2,547.07,0.000782,,2,False,False,False,220/33KV 50 MVA PTR-I,PTR 50MVA,AVAL,M149/3,2016.0,2016-12-01,220,50,17400.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.325119780971937,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10043814,2026-01-19,,,,,,,276.9,2197.8,,,2.7,,4.7,600.44,0.001107,,3,False,False,False,220/33KV 50 MVA PTR-I,PTR 50MVA,AVAL,M149/3,2016.0,2016-12-01,220,50,17400.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,9.325119780971937,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10043837,2021-06-01,,,,3.135,,,493.0851,4701.784,,,,,4.5,295.47,0.000559,,3,False,False,False,220/33KV 31.5 MVA PTR-II,PTR31.5MVA,,90010A02,,2009-02-18,220,100,24000.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,17.1088295687885,100.0,T1,4,1.0,1,1,,,,,T1,8.5,1.0,85.0,,100.0,,100.0,90.0,Good,True,,,,
10043837,2021-12-28,,,,2.63,,3.85,297.06,3484.94,,,58.26,,4.4,1260.0,0.000324,,5,True,False,False,220/33KV 31.5 MVA PTR-II,PTR31.5MVA,,90010A02,,2009-02-18,220,100,24000.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,17.1088295687885,100.0,T1,4,1.0,1,1,,,,,T1,8.775,0.9,87.75,,100.0,,100.0,91.83333333333333,Good,True,,,,
10043837,2022-06-02,,,,,,2.71,208.22,1591.82,,,59.02,,5.7,1040.0,0.000324,,4,False,False,False,220/33KV 31.5 MVA PTR-II,PTR31.5MVA,,90010A02,,2009-02-18,220,100,24000.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,17.1088295687885,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10043837,2022-12-17,,,,2.681,,8.577,606.644,4324.737,,,7.7,,6.4,311.48,0.000498,,5,True,False,False,220/33KV 31.5 MVA PTR-II,PTR31.5MVA,,90010A02,,2009-02-18,220,100,24000.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,17.1088295687885,100.0,T1,4,1.0,1,1,,,,,T1,7.6499999999999995,0.85,76.49999999999999,,100.0,,100.0,84.33333333333333,Good,True,,,,
10043837,2023-06-14,,,,4.94,,19.31,1952.9,7086.88,,,14.61,,5.3,536.29,0.001805,,5,True,False,False,220/33KV 31.5 MVA PTR-II,PTR31.5MVA,,90010A02,,2009-02-18,220,100,24000.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,17.1088295687885,100.0,T1,4,1.0,1,1,,,,,T1,7.875,0.9,78.75,,100.0,,100.0,85.83333333333333,Good,True,,,,
10043837,2023-12-20,,,,5.223,,20.281,2009.536,7440.712,,,20.808,,3.7,366.57,0.000459,,5,True,False,False,220/33KV 31.5 MVA PTR-II,PTR31.5MVA,,90010A02,,2009-02-18,220,100,24000.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,17.1088295687885,100.0,T1,4,1.0,1,1,,,,,T1,8.3125,0.95,83.125,,100.0,,100.0,88.75,Good,True,,,,
10043837,2024-06-20,,,,,,,232.4,389.0,,,7.3,,4.9,684.67,0.000367,,3,False,False,False,220/33KV 31.5 MVA PTR-II,PTR31.5MVA,,90010A02,,2009-02-18,220,100,24000.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,17.1088295687885,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10043837,2024-12-16,,,,,,,68.6,1126.2,,,,,6.3,414.55,0.000986,,2,False,False,False,220/33KV 31.5 MVA PTR-II,PTR31.5MVA,,90010A02,,2009-02-18,220,100,24000.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,17.1088295687885,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10043837,2025-07-04,,,,,,,231.7,1767.9,,,,,3.7,602.34,0.000366,,2,False,False,False,220/33KV 31.5 MVA PTR-II,PTR31.5MVA,,90010A02,,2009-02-18,220,100,24000.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,17.1088295687885,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10043837,2026-01-19,,,,,,,265.3,1957.8,,,5.5,,4.1,950.54,0.000606,,3,False,False,False,220/33KV 31.5 MVA PTR-II,PTR31.5MVA,,90010A02,,2009-02-18,220,100,24000.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,17.1088295687885,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10044006,2022-04-25,,,,,,,91.29,2138.67,,,,,30.7,189.41,0.002924,91.29,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10044006,2022-06-14,,,,,,,111.98,2465.42,,,,,28.9,176.51,0.00287,111.98,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10044006,2023-02-15,,,,2.5,1.75,2.73,62.02,508.96,,,,,26.8,244.87,0.002239,68.5,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10044006,2023-04-15,,,,,,,,,,,,,27.5,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10044006,2023-08-30,,,,,0.34,,80.84,1346.65,,,,,34.6,,,81.18,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,,82.6923076923077,Excellent,False,,,,
10044006,2024-03-06,,,,,,,47.22,839.93,,,,,29.5,245.29,0.00245,47.22,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10044006,2024-05-28,,,,,,,,,,,,,34.3,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10044006,2024-11-21,,,,,,,29.01,205.3,,,,,26.5,232.25,0.002022,29.01,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10044006,2025-02-06,,,,,,,,,,,,,29.8,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10044006,2025-08-11,,,,2.26,,,76.66,1574.11,,,,,31.5,203.49,0.002394,78.92,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10044006,2025-09-29,,,,,,,,,,,,,30.0,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10044006,2025-10-08,,,,,,,,,,,,,38.4,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10044006,2026-01-30,,,,0.62,,,27.94,1041.56,,,,,25.4,239.37,0.00169,28.56,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,EMCO,HT 1300/11508,1994.0,2004-07-14,132,31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,21.70841889117043,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10044018,2022-04-25,,,0.64,1.79,,,89.16,2967.66,,,,,30.7,261.87,0.002214,91.59,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0,T1,4,1.0,1,1,,,,,T1,9.75,1.0,97.5,,25.0,,100.0,83.33333333333333,Good,True,,,,
10044018,2022-06-14,,,,1.77,,,96.64,2494.51,,,,,31.5,221.16,0.002468,98.41,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10044018,2023-02-15,,,2.04,4.11,1.5,2.81,46.26,689.03,,,,,30.9,238.09,0.002126,56.72,6,True,False,True,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0,D1,2,0.75,2,1,D1,,,,T1,8.296875,0.9,82.96875,,25.0,,100.0,73.64583333333333,Fair,True,,,,
10044018,2023-04-15,,,,,,,,,,,,,14.2,215.4,0.003096,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10044018,2023-04-20,,,,,,,,,,,,,10.5,,,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10044018,2023-04-24,,,,,,,5.25,47.97,,,,,23.8,,,5.25,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,,88.46153846153845,Excellent,False,,,,
10044018,2023-08-30,,,,,,,66.02,928.84,,,,,34.3,,,66.23,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,,75.0,Good,False,,,,
10044018,2024-03-06,,,0.25,,,,44.57,774.16,,,,,32.3,286.72,0.002314,44.82,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10044018,2024-11-21,,,0.44,,,,26.07,207.18,,,5.41,,25.7,254.02,0.00177,31.92,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10044018,2025-02-06,,,0.49,,,,14.4,112.23,,,,,32.0,,,14.89,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,,82.6923076923077,Excellent,False,,,,
10044018,2025-08-11,,,2.12,3.58,,,61.23,1489.32,,,,,27.8,254.73,0.001919,66.93,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0,T1,4,1.0,1,1,,,,,T1,7.4375,0.85,74.375,,50.0,,100.0,72.91666666666667,Good,False,,,,
10044018,2025-09-29,,,,,,,,,,,,,26.8,,,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10044018,2025-10-08,,,,,,,,,,,,,31.7,,,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10044018,2025-12-20,,,0.79,1.11,,,27.9,1402.91,,,,,26.9,,0.002072,29.8,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10044018,2026-01-30,,,0.81,1.02,,,26.11,1141.29,,,,,25.4,269.96,0.001637,27.94,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFOMER,PTR31.5MVA,EMCO,HT1300/11507,1994.0,2016-08-04,132,20/31.5,16550.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,9.650924024640657,20.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10044164,2022-01-27,,,,1758.39,594.34,715.41,240.18,3639.71,,,169.52,,15.1,2010.0,0.002915,3477.84,6,True,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0,T3,6,1.0,1,1,,,,,T3,4.8076923076923075,1.0,48.07692307692307,,75.0,,100.0,60.38461538461538,Poor,True,,,,
10044164,2022-05-09,,,,,,,140.07,710.02,,,,,8.9,4270.0,0.000317,140.07,2,False,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10044164,2023-01-19,,,,1363.88,480.54,561.89,155.52,1351.34,,,123.31,,11.8,1110.0,0.001098,2685.14,6,True,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0,T3,6,1.0,1,1,,,,,T3,4.75,0.95,47.5,,75.0,,100.0,60.0,Poor,True,,,,
10044164,2023-08-03,,,,668.73,177.47,591.12,221.64,2352.31,,,146.45,,11.0,,,1804.41,6,True,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0,T3,6,1.0,1,1,,,,,T3,3.9038461538461533,0.7,39.03846153846153,,75.0,,,47.33727810650887,Poor,True,,,,
10044164,2023-08-22,,,,525.57,145.77,418.74,151.29,2059.11,,,116.34,,,,,1357.71,6,True,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0,T3,6,1.0,1,1,,,,,T3,3.9038461538461533,0.7,39.03846153846153,,,,,39.03846153846153,Poor,False,,,,
10044164,2023-12-02,,,,554.94,154.91,452.29,161.8,2082.24,,,150.49,,8.1,1570.0,0.000887,1474.43,6,True,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0,T3,6,1.0,1,1,,,,,T3,4.461538461538462,0.8,44.61538461538462,,100.0,,100.0,63.07692307692307,Poor,True,,,,
10044164,2024-01-24,,,,472.57,133.73,367.81,139.28,2284.22,,,138.41,,10.2,1800.0,0.001077,1251.8,6,True,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0,T3,6,1.0,1,1,,,,,T3,4.3076923076923075,0.7,43.07692307692307,,75.0,,100.0,57.051282051282044,Poor,True,,,,
10044164,2024-06-14,,,,430.93,124.95,336.18,83.82,426.72,,,109.29,,20.3,1540.0,0.000942,1085.17,6,True,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0,T3,6,1.0,1,1,,,,,T3,4.3076923076923075,0.7,43.07692307692307,,50.0,,100.0,52.051282051282044,Poor,True,,,,
10044164,2024-12-30,,,,324.53,98.21,244.52,62.94,384.6,,,99.85,,15.2,1210.0,0.00087,830.05,6,True,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0,T3,6,1.0,1,1,,,,,T3,6.538461538461538,0.85,65.38461538461539,,75.0,,100.0,71.92307692307692,Poor,True,,,,
10044164,2025-07-16,,,,1467.67,560.76,690.96,195.32,2174.19,,,171.52,,14.4,,,3086.23,6,True,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0,T3,6,1.0,1,1,,,,,T3,3.5,0.7,35.0,,75.0,,,44.230769230769226,Poor,True,,,,
10044164,2025-07-22,,,,1085.93,430.99,523.28,184.92,1901.67,,,141.86,,,,,2366.98,6,True,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0,T3,6,1.0,1,1,,,,,T3,3.5,0.7,35.0,,,,,35.0,Poor,False,,,,
10044164,2025-08-19,,,,1150.94,455.05,534.25,222.22,1935.07,,,136.34,,12.9,,,2498.8,6,True,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0,T3,6,1.0,1,1,,,,,T3,3.75,0.75,37.5,,75.0,,,46.15384615384615,Poor,True,,,,
10044164,2025-12-16,,,,484.97,151.57,418.49,206.06,3264.36,,,142.36,,11.6,834.0,0.001385,1403.45,6,True,False,False,"132/33KV,50MVA PTR",PTR 50MVA,MARSONS,83571,2010.0,2016-04-09,132,50,23000.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,9.971252566735114,50.0,T3,6,1.0,1,1,,,,,T3,4.3076923076923075,0.8,43.07692307692307,,75.0,,100.0,57.051282051282044,Poor,True,,,,
10044171,2022-10-24,,,,,,,,,,,,13.8,9.7,8.56,0.027323,,0,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10044171,2022-10-26,,,,,,,,,,,,14.75,10.2,5.77,0.03649,,0,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10044171,2023-02-19,,,,,,,,,,,,,11.3,104.51,0.004429,,0,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10044171,2023-02-22,,,,,,,,,,,,,6.9,,,,0,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10044171,2023-02-24,,,,,,,6.08,34.67,,,,,11.1,105.35,0.004566,6.08,2,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10044171,2023-03-03,,,1.82,0.55,,,8.48,39.95,,,,,16.9,88.06,0.004857,10.85,4,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5,T1,4,1.0,1,1,,,,,T1,8.3125,0.95,83.125,,75.0,,100.0,83.75,Good,True,,,,
10044171,2023-03-30,,,2.57,1.19,,,19.66,83.35,,,,,17.9,87.81,0.004655,23.42,4,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5,T1,4,1.0,1,1,,,,,T1,7.875,0.9,78.75,,75.0,,100.0,80.83333333333333,Good,True,,,,
10044171,2023-05-02,,,2.54,1.78,,,40.66,108.56,,,,,18.3,,,44.98,4,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5,T1,4,1.0,1,1,,,,,T1,8.3125,0.95,83.125,,75.0,,,81.25,Good,True,,,,
10044171,2023-11-18,,,0.19,0.05,0.35,,83.51,1275.96,,,,,18.0,79.83,0.004376,84.1,5,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10044171,2024-06-04,,,1.11,1.15,,1.78,70.6,408.99,,,9.6,,22.8,92.5,0.003949,82.24,6,True,False,True,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5,D1,2,0.75,2,1,D1,,,,T1,8.708333333333332,0.95,87.08333333333333,,50.0,,100.0,81.38888888888889,Fair,True,,,,
10044171,2024-06-24,,,1.12,1.36,0.09,1.83,71.7,282.24,,,7.82,,26.2,99.63,0.003505,83.92,7,True,True,True,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5,D1,2,0.667,4,2,D1,D1,D2,,T1,8.840277777777777,0.95,88.40277777777776,,50.0,,100.0,82.2685185185185,Fair,True,,,,
10044171,2024-12-27,,,0.75,3.19,,1.98,81.68,916.36,,,6.12,,14.1,99.67,0.003318,93.72,6,True,False,True,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5,Normal,0,1.0,2,0,DT,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10044171,2025-07-02,,,2.17,4.72,,,53.68,1004.07,,,7.82,,19.5,101.31,0.003474,68.39,5,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5,T1,4,1.0,1,1,,,,,T1,8.510416666666666,0.95,85.10416666666666,,75.0,,100.0,85.06944444444444,Good,True,,,,
10044171,2025-09-11,,,2.66,6.91,0.09,3.73,65.34,880.29,,,7.41,,31.5,82.8,0.003783,86.14,7,True,True,True,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5,DT,7,0.429,3,1,DT,Normal,,,T1,8.840277777777777,0.95,88.40277777777776,,25.0,,100.0,77.2685185185185,Good,False,,,,
10044171,2025-12-09,,,,,,,,,,,,,14.4,110.9,0.003157,,0,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13220,2004.0,2011-07-22,132,31.5,15700.0,SS-132KV-PLSA,PALASA-132/33KV-SUBSTATION,14.688569472963723,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10044265,2021-06-29,,,,0.66,,1.04,74.21,2318.71,,,,,24.9,105.87,0.004296,75.91,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10044265,2021-07-19,,,2.73,1.59,,1.22,69.86,1773.51,,,6.56,,26.6,101.36,0.003978,81.95,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0,D2,3,0.75,2,1,D2,,,,T1,7.791666666666666,0.85,77.91666666666666,,50.0,,100.0,75.27777777777777,Poor,True,,,,
10044265,2021-09-09,,,2.39,1.26,,1.15,76.64,2090.2,,,,,22.0,65.59,0.00638,81.44,5,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0,D2,3,0.75,2,1,D2,,,,T1,8.134615384615385,0.9,81.34615384615384,,50.0,,100.0,77.56410256410255,Poor,True,,,,
10044265,2022-03-23,,,,0.33,,0.72,44.37,987.31,,,,,28.1,128.87,0.003554,45.42,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10044265,2022-06-09,,,,,,,108.84,1992.78,,,,,30.6,84.67,0.005569,108.84,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
