Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10044265,2022-10-31,,,,0.89,,,84.88,3833.95,,,,,23.8,98.09,0.006003,85.77,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0,T1,4,1.0,1,1,,,,,T1,9.025,0.95,90.25000000000001,,50.0,,100.0,83.50000000000001,Good,True,,,,
10044265,2023-05-20,,,1.58,1.94,1.3,3.19,84.94,523.7,,,,,25.5,,,92.95,6,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0,D1,2,0.75,2,1,D1,,,,T1,8.7578125,0.95,87.578125,,50.0,,,78.90625,Fair,True,,,,
10044265,2023-06-09,,,1.45,1.4,1.12,,53.3,401.41,,,,,30.7,,,57.27,5,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0,T1,4,1.0,1,1,,,,,T1,7.6826923076923075,0.85,76.82692307692307,,25.0,,,64.86686390532543,Good,False,,,,
10044265,2023-07-12,,,,,,,,,,,,,26.8,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10044265,2023-09-02,,,,,,,,,,,,,33.1,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10044265,2023-10-11,,,,,,,113.594,3427.417,,,,29.03,27.1,96.39,0.003381,,2,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0,T1,4,1.0,1,1,,,,,T1,8.75,1.0,87.5,,50.0,,100.0,81.66666666666667,Good,True,,,,
10044265,2023-10-25,0.1073,,,,,,,,0.0,0.0,,,31.9,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,50.0,,35.0,Poor,False,,,,
10044265,2023-12-26,,,,,,,,,,,,26.4,17.8,107.2,0.00415,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10044265,2023-12-29,,,,,,,,,,,,,18.96666666666667,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10044265,2023-12-31,,,,,,,,,,,,,18.1,,,,0,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10044265,2024-05-23,,,0.42,,,,27.55,152.46,,,,,25.2,104.52,0.004943,27.97,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10044265,2024-07-03,,,0.26,,,,17.0,72.48,,,,,27.3,98.91,0.004256,17.26,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10044265,2025-01-06,,,0.21,,,,21.76,171.02,,,,,27.0,94.88,0.005014,21.97,3,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10044265,2025-08-20,,,1.09,0.82,,3.01,35.93,917.05,,,,,25.7,105.49,0.004273,40.85,5,True,False,True,"132/33KV,10/16MVA PTR",PTR 16MVA,EMCO,HT-1292/11479,1993.0,2016-02-07,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,10.140999315537304,10.0,D1,2,0.75,2,1,D1,,,,T1,8.586538461538462,0.95,85.86538461538463,,50.0,,100.0,80.57692307692308,Fair,True,,,,
10044384,2022-02-16,,,0.85,52.21,6.7,8.78,327.16,2775.27,,,16.18,,13.4,391.34,0.005021,417.88,7,True,True,True,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13094,2015.0,2009-09-25,132,31.5,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,16.50924024640657,31.5,T3,6,0.5,4,2,T3,T2,,T3,T1,9.444444444444445,1.0,94.44444444444444,,75.0,,100.0,91.2962962962963,Excellent,False,,,,
10044384,2022-03-10,,,0.74,45.51,5.19,6.51,232.68,1841.29,,,12.2,,,,,302.83,7,True,True,True,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13094,2015.0,2009-09-25,132,31.5,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,16.50924024640657,31.5,Normal,0,1.0,4,0,T3,T2,,T3,T1,7.0,0.7,70.0,,,,,70.0,Good,False,,,,
10044384,2022-08-11,,,2.35,64.31,4.2,7.77,325.98,2702.39,,,21.02,,15.2,1020.0,0.000966,425.63,7,True,True,True,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13094,2015.0,2009-09-25,132,31.5,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,16.50924024640657,31.5,T3,6,0.5,4,2,T3,T2,,T3,T1,7.0,0.8,70.0,,75.0,,100.0,75.0,Good,False,,,,
10044384,2022-08-23,,,2.1,62.95,4.06,7.72,324.53,2505.59,,,23.47,,,,,424.83,7,True,True,True,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13094,2015.0,2009-09-25,132,31.5,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,16.50924024640657,31.5,T3,6,0.5,4,2,T3,T2,,T3,T1,7.0,0.8,70.0,,,,,70.0,Good,False,,,,
10044384,2023-03-07,,,3.06,37.68,5.65,7.17,160.76,568.33,,,12.7,,15.3,976.26,0.00075,227.02,7,True,True,True,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13094,2015.0,2009-09-25,132,31.5,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,16.50924024640657,31.5,DT,7,0.375,4,1,DT,T2,,T3,T1,7.909722222222221,0.85,79.09722222222221,,75.0,,100.0,81.06481481481481,Excellent,False,,,,
10044384,2023-10-03,,,1.24,19.13,2.27,6.89,283.82,2674.68,,,13.56,,14.1,,,326.91,7,True,True,True,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13094,2015.0,2009-09-25,132,31.5,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,16.50924024640657,31.5,DT,7,0.375,4,1,DT,Normal,,T3,T1,7.333333333333333,0.8,73.33333333333333,,75.0,,,73.71794871794872,Good,False,,,,
10044384,2024-04-14,,,1.1,12.34,1.6,4.83,161.51,1176.96,,,9.62,,18.1,,,191.0,7,True,True,True,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13094,2015.0,2009-09-25,132,31.5,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,16.50924024640657,31.5,DT,7,0.375,4,1,DT,Normal,,T3,T1,8.375,0.9,83.75,,75.0,,,81.73076923076923,Excellent,False,,,,
10044384,2024-12-17,,,,5.76,0.29,2.01,54.1,208.58,,,11.18,,16.8,883.43,0.000764,73.34,6,True,False,False,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13094,2015.0,2009-09-25,132,31.5,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,16.50924024640657,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10044384,2025-09-21,,,1.09,16.12,1.08,7.64,295.35,1496.04,,,18.07,,13.0,,,339.35,7,True,True,True,"132/33KV, 20/31.5 MVA PTR-II",PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13094,2015.0,2009-09-25,132,31.5,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,16.50924024640657,31.5,DT,7,0.375,4,1,DT,Normal,,T3,T1,8.375,0.9,83.75,,75.0,,,81.73076923076923,Excellent,False,,,,
10044469,2021-03-30,,,,3.92,,6.014,164.83,1747.3,,,23.68,,5.0,38.35,0.008695,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90184A10,2016.0,2016-11-19,132,31.5,15800.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,9.357973990417522,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10044469,2021-10-19,,,,4.2,,5.41,165.38,1818.6,,,163.46,,5.0,280.46,0.000671,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90184A10,2016.0,2016-11-19,132,31.5,15800.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,9.357973990417522,31.5,T1,4,1.0,1,1,,,,,T1,9.025,0.95,90.25000000000001,,100.0,,100.0,93.5,Good,True,,,,
10044469,2022-04-21,,,,4.45,,5.58,161.42,1542.6,,,,,4.7,186.14,0.001751,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90184A10,2016.0,2016-11-19,132,31.5,15800.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,9.357973990417522,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10044469,2022-10-26,,,,,,,,,,,,,5.5,165.46,0.000723,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90184A10,2016.0,2016-11-19,132,31.5,15800.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,9.357973990417522,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10044469,2023-06-27,,,,12.654,,29.925,1033.398,4368.588,,,18.209,,6.9,244.43,0.000946,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90184A10,2016.0,2016-11-19,132,31.5,15800.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,9.357973990417522,31.5,T1,4,1.0,1,1,,,,,T1,9.0,1.0,90.0,,100.0,,100.0,93.33333333333333,Good,True,,,,
10044469,2023-07-25,,,,11.2,,21.61,715.46,3808.48,,,13.62,,7.2,397.11,0.001902,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90184A10,2016.0,2016-11-19,132,31.5,15800.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,9.357973990417522,31.5,T1,4,1.0,1,1,,,,,T1,6.9375,0.75,69.375,,100.0,,100.0,79.58333333333333,Good,False,,,,
10044469,2024-02-02,,,,9.28,,16.49,495.7,2831.11,,,8.91,,5.2,382.66,0.00097,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90184A10,2016.0,2016-11-19,132,31.5,15800.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,9.357973990417522,31.5,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,100.0,,100.0,90.33333333333333,Good,True,,,,
10044469,2024-08-25,,,,5.3,,17.9,873.3,1719.0,,,10.7,,5.3,664.43,0.000791,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90184A10,2016.0,2016-11-19,132,31.5,15800.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,9.357973990417522,31.5,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,100.0,,100.0,90.33333333333333,Good,True,,,,
10044469,2025-02-06,,,,7.2,,8.8,305.2,1358.9,,,4.4,,5.4,291.69,0.000788,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90184A10,2016.0,2016-11-19,132,31.5,15800.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,9.357973990417522,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10044469,2025-09-24,0.056,,,6.2,,,377.6,1954.6,,,4.2,44.31,5.3,319.68,0.00176,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,TOSHIBA,90184A10,2016.0,2016-11-19,132,31.5,15800.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,9.357973990417522,31.5,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,75.0,100.0,89.28571428571428,Good,True,,,,
10044485,2025-04-13,0.08,,,,,,,,243.6,,,38.64,28.2,517.19,0.000839,,0,False,False,False,10/16 MVA 132/33KV PTR-I,PTR 16MVA,BHEL,302/3,1978.0,,132,10/16,0.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,75.0,100.0,71.42857142857143,Good,False,607.0,50.8,49.2,Good
10044485,2025-04-21,0.0715,,,,,,,84.4,127.2,,,36.64,9.5,806.39,0.000876,,1,False,False,False,10/16 MVA 132/33KV PTR-I,PTR 16MVA,BHEL,302/3,1978.0,,132,10/16,0.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,,10.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,75.0,100.0,97.05882352941177,Excellent,False,687.0,60.9,39.1,Good
10044485,2025-11-26,,,,,,,19.4,902.8,,,73.7,,30.85,1010.0,0.000762,,3,False,False,False,10/16 MVA 132/33KV PTR-I,PTR 16MVA,BHEL,302/3,1978.0,,132,10/16,0.0,SS-220KV-TRVR,TIRUVURU-220/132/33KV-SUBSTATION,,10.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10044641,2022-07-04,,,,,,2.55,480.05,1645.46,,,,,9.2,1080.0,0.002792,482.6,3,False,False,False,"132/33KV, 18.9/31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A05,2015.0,2015-03-20,132,31.5,15800.0,SS-132KV-RZLE,RAZOLE -132/33KV-SS,11.028062970568104,31.5,T1,4,1.0,1,1,,,,,T1,9.5,1.0,95.0,,100.0,,100.0,96.66666666666667,Good,True,,,,
10044641,2023-02-04,,,,3.74,1.58,5.66,308.69,495.65,,,,,6.1,869.92,0.004884,319.67,5,True,False,False,"132/33KV, 18.9/31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A05,2015.0,2015-03-20,132,31.5,15800.0,SS-132KV-RZLE,RAZOLE -132/33KV-SS,11.028062970568104,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10044641,2023-11-01,,,,0.15,0.47,5.24,409.28,2076.91,,,5.74,,6.3,,,420.88,6,True,False,False,"132/33KV, 18.9/31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A05,2015.0,2015-03-20,132,31.5,15800.0,SS-132KV-RZLE,RAZOLE -132/33KV-SS,11.028062970568104,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,,90.97633136094674,Good,True,,,,
10044641,2024-05-21,,,,,,2.61,143.03,215.22,,,,,6.8,,,145.64,3,False,False,False,"132/33KV, 18.9/31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A05,2015.0,2015-03-20,132,31.5,15800.0,SS-132KV-RZLE,RAZOLE -132/33KV-SS,11.028062970568104,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10044641,2024-12-31,,,,,,2.58,133.95,225.4,,,5.3,,6.9,1110.0,0.001219,141.83,4,False,False,False,"132/33KV, 18.9/31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A05,2015.0,2015-03-20,132,31.5,15800.0,SS-132KV-RZLE,RAZOLE -132/33KV-SS,11.028062970568104,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10044641,2025-07-18,,,,3.6,0.07,6.37,284.99,1065.76,,,8.11,,7.0,,,303.14,6,True,False,False,"132/33KV, 18.9/31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A05,2015.0,2015-03-20,132,31.5,15800.0,SS-132KV-RZLE,RAZOLE -132/33KV-SS,11.028062970568104,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10044641,2026-02-06,,,,3.06,0.02,6.58,504.58,1788.67,,,11.31,,17.5,2100.0,0.000939,525.55,6,True,False,False,"132/33KV, 18.9/31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A05,2015.0,2015-03-20,132,31.5,15800.0,SS-132KV-RZLE,RAZOLE -132/33KV-SS,11.028062970568104,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,,100.0,87.17948717948718,Good,True,,,,
10044641,2026-02-20,,,,,,,,,,,,,4.8,,,,0,False,False,False,"132/33KV, 18.9/31.5 MVA PTR",PTR31.5MVA,TOSHIBA,90157A05,2015.0,2015-03-20,132,31.5,15800.0,SS-132KV-RZLE,RAZOLE -132/33KV-SS,11.028062970568104,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10044647,2022-03-14,,,,,,2.15,225.72,1169.94,,,,,9.7,2220.0,0.000747,227.87,3,False,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,ECE,S-86946,2019.0,2019-12-18,132,50 MVA,17.8,SS-132KV-RZLE,RAZOLE -132/33KV-SS,6.28062970568104,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10044647,2022-09-24,,,,,,,404.12,2887.58,,,,,9.6,4190.0,0.000475,404.12,2,False,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,ECE,S-86946,2019.0,2019-12-18,132,50 MVA,17.8,SS-132KV-RZLE,RAZOLE -132/33KV-SS,6.28062970568104,50.0,T1,4,1.0,1,1,,,,,T1,6.75,0.9,67.5,,100.0,,100.0,78.33333333333333,Good,False,,,,
10044647,2023-03-27,,,,0.65,1.4,6.04,274.2,624.18,,,,,9.4,1230.0,0.00082,282.29,5,True,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,ECE,S-86946,2019.0,2019-12-18,132,50 MVA,17.8,SS-132KV-RZLE,RAZOLE -132/33KV-SS,6.28062970568104,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10044647,2023-11-01,,,,,0.39,4.47,315.58,2963.1,,,,,10.3,,,320.44,4,False,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,ECE,S-86946,2019.0,2019-12-18,132,50 MVA,17.8,SS-132KV-RZLE,RAZOLE -132/33KV-SS,6.28062970568104,50.0,T1,4,1.0,1,1,,,,,T1,9.203125,0.95,92.03125,,75.0,,,88.10096153846153,Good,True,,,,
10044647,2024-05-21,,,,,,2.6,136.17,371.89,,,,,9.8,,,138.77,3,False,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,ECE,S-86946,2019.0,2019-12-18,132,50 MVA,17.8,SS-132KV-RZLE,RAZOLE -132/33KV-SS,6.28062970568104,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10044647,2024-12-31,,,,,,2.37,113.09,379.35,,,,,10.1,,,115.46,3,False,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,ECE,S-86946,2019.0,2019-12-18,132,50 MVA,17.8,SS-132KV-RZLE,RAZOLE -132/33KV-SS,6.28062970568104,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10044647,2025-07-18,,,,,,6.22,248.23,1755.13,,,7.56,,12.0,,,262.01,4,False,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,ECE,S-86946,2019.0,2019-12-18,132,50 MVA,17.8,SS-132KV-RZLE,RAZOLE -132/33KV-SS,6.28062970568104,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10044647,2026-02-06,,,,0.37,,4.44,285.45,2359.36,,,5.7,,17.6,4100.0,0.000201,295.96,5,True,False,False,"132/33KV,30/50 MVA PTR",PTR 50MVA,ECE,S-86946,2019.0,2019-12-18,132,50 MVA,17.8,SS-132KV-RZLE,RAZOLE -132/33KV-SS,6.28062970568104,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10045020,2021-05-10,,,,5.28472,,,30.429,995.2429,,,,,18.3,123.8,0.002114,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10045020,2021-10-23,,,,,,,,,,,,,7.5,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10045020,2021-11-24,,,,6.616,,,43.28,1221.63,,,32.75,,7.8,170.38,0.0022,,4,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10045020,2022-05-23,,,,5.38,,,35.48,904.62,,,13.58,,7.0,0.003701,0.003701,,4,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10045020,2022-08-03,,,64.15,46.9,,12.09,43.83,980.34,,,77.9,,6.2,196.29,0.002855,245.67,6,True,False,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,D2,3,0.75,2,1,D2,,,,PD,6.75,0.9,67.5,,100.0,,100.0,78.33333333333333,Poor,True,,,,
10045020,2022-08-10,,,112.61,75.59,12.36,30.32,134.49,1378.05,,,155.4,,6.7,213.04,0.002515,520.77,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,D2,3,0.333,4,1,D2,Normal,D1,,PD,5.055555555555555,0.7,50.55555555555556,,100.0,,100.0,67.03703703703704,Good,False,,,,
10045020,2023-03-16,,,,,,,,48.045,,,,,7.7,,,,1,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10045020,2023-03-20,,,,,,,,16.3,,,,,6.5,,,,1,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10045020,2023-03-21,,,186.656,89.383,,36.487,62.256,30.326,,,272.998,,7.8,,,,6,True,False,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,D2,3,0.75,2,1,D2,,,,PD,6.016666666666666,0.95,60.16666666666666,,100.0,,,69.35897435897435,Poor,True,,,,
10045020,2023-06-15,0.0678,,212.92,121.22,,66.84,198.31,584.26,,,278.13,33.7,7.4,236.02,0.003885,,6,True,False,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,D2,3,0.75,2,1,D2,,,,PD,4.75,0.75,47.5,,100.0,75.0,100.0,66.17647058823529,Poor,True,,,,
10045020,2024-03-21,,,,,,,,,,,,,4.6,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10045020,2024-04-02,0.1649,,,32.76,,,39.25,877.24,,,20.99,19.84,10.8,33.46,0.022609,,4,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,50.0,100.0,89.70588235294117,Excellent,False,,,,
10045020,2024-04-06,0.163,,,34.19,,,47.15,905.06,,,32.12,19.05,7.6,11.99,0.053777,,4,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,100.0,50.0,100.0,82.3529411764706,Excellent,False,,,,
10045020,2024-05-07,0.115,,,,,,,,,,,28.020000000000003,18.45,128.615,0.0258815,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,50.0,100.0,75.0,Good,False,,,,
10045020,2024-06-21,0.033,,,,,,2.7,70.0,,,,35.22,7.8,261.06,0.002977,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10045020,2024-07-23,0.0657,,1.49,,,,,167.9,,,10.6,44.5,20.7,658.62,0.001427,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,PD,1,1.0,1,1,,,,,PD,8.015625,0.95,80.15625,,50.0,75.0,100.0,76.5625,Good,False,,,,
10045020,2024-07-25,0.0354,,,,,,,59.1,,,,46.6,17.9,395.79,0.002131,,1,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,75.0,100.0,100.0,92.64705882352942,Excellent,False,,,,
10045020,2024-07-26,0.0505,,,,,,,,,,,,14.9,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,75.0,,75.0,Good,False,,,,
10045020,2024-07-29,0.07425,,,,,,26.9,177.3,,,7.0,28.21,9.3,106.765,0.008681999999999999,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,75.0,100.0,97.05882352941177,Excellent,False,,,,
10045020,2024-08-12,0.0894,,,,,,20.5,179.5,,,6.4,30.314999999999998,14.45,85.02000000000001,0.0097605,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,75.0,100.0,89.70588235294117,Excellent,False,,,,
10045020,2024-08-19,0.1145,,,,,,4.9,12.3,,,,24.56,12.1,55.25,0.014428,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,50.0,100.0,83.82352941176471,Excellent,False,,,,
10045020,2024-08-21,0.1606,,,,,,,47.3,,,,23.76,6.3,51.37,0.016113,,1,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,50.0,100.0,91.17647058823529,Excellent,False,,,,
10045020,2024-08-23,0.1111,,,,,,,,,,,23.22,6.3,56.94,0.014246,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,50.0,100.0,85.71428571428572,Excellent,False,,,,
10045020,2024-08-25,,,,,,,10.5,65.3,,,,,,,,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10045020,2024-08-26,,,,,,,10.2,75.9,,,,,,,,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10045020,2024-08-27,,,,,,,16.4,117.9,,,7.3,,11.5,37.89,0.016539,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10045020,2024-09-11,0.1559,,,,,,10.3,113.2,,,1.7,21.42,10.8,31.81,0.020528,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,50.0,100.0,83.82352941176471,Excellent,False,,,,
10045020,2024-09-27,0.0998,,,,,,,,,,,21.71,12.2,,0.03349,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,75.0,100.0,82.14285714285715,Excellent,False,,,,
10045020,2024-10-29,0.13,,,,,,22.7,23.2,,,,21.39,13.4,24.1,0.026979,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,50.0,100.0,89.70588235294117,Excellent,False,,,,
10045020,2024-11-15,0.07,,,7.3,14.8,,28.7,281.4,,,37.0,20.71,19.45,24.25,0.027445,,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,75.0,75.0,100.0,86.76470588235294,Excellent,False,,,,
10045020,2024-11-19,0.05,,11.4,,,,10.7,181.1,,,23.1,32.39,25.0,44.21,0.00995,,4,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TELK,120544,2008.0,2016-08-09,132,31.5,15150.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,9.637234770704996,31.5,PD,1,1.0,1,1,,,,,PD,6.138888888888888,0.85,61.38888888888888,,50.0,100.0,100.0,68.4640522875817,Good,False,,,,
10045096,2021-06-30,,,,,,,,,,,,,9.0,,,,0,False,False,False,"16 MVA ,  132/33KV PTR - III",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12615,1997.0,2022-03-30,132,10/16,11270.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,4.0,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10045096,2022-03-29,,,,,,,,,,,,,15.8,1.25,0.157321,,0,False,False,False,"16 MVA ,  132/33KV PTR - III",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12615,1997.0,2022-03-30,132,10/16,11270.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,4.0,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,75.0,75.0,Good,False,,,,
10045096,2022-10-17,,,,,,,186.289,962.404,,,4.859,7.54,39.400000000000006,1.17,0.177023,,3,False,False,False,"16 MVA ,  132/33KV PTR - III",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12615,1997.0,2022-03-30,132,10/16,11270.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,4.0,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,75.0,81.66666666666667,Excellent,False,,,,
10045096,2022-11-18,,,,,,,320.697,2508.265,,,5.487,5.6,28.8,1.2,0.173,,3,False,False,False,"16 MVA ,  132/33KV PTR - III",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12615,1997.0,2022-03-30,132,10/16,11270.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,4.0,10.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,50.0,,75.0,76.25,Good,False,,,,
10045096,2023-01-24,,,,,,,220.08,2050.07,0.562,,,7.23,35.6,1.11,0.179,,2,False,False,False,"16 MVA ,  132/33KV PTR - III",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12615,1997.0,2022-03-30,132,10/16,11270.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,4.0,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,75.0,75.0,Good,False,1360.0,100.0,0.0,Excellent
10045096,2023-11-16,0.4065,,,3.08,,,310.14,3301.68,,,,8.23,35.5,1.02,0.197901,,3,False,False,False,"16 MVA ,  132/33KV PTR - III",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12615,1997.0,2022-03-30,132,10/16,11270.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,4.0,10.0,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,25.0,25.0,75.0,66.47058823529413,Good,False,,,,
10045096,2024-03-14,0.5097,,,6.34,,,298.08,4952.28,105.99,,5.55,,38.7,1.04,0.208314,,4,False,False,False,"16 MVA ,  132/33KV PTR - III",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12615,1997.0,2022-03-30,132,10/16,11270.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,4.0,10.0,T1,4,1.0,1,1,,,,,T1,8.821428571428571,0.95,88.21428571428571,,25.0,25.0,75.0,68.0672268907563,Good,False,710.0,63.7,36.3,Good
10045096,2024-09-27,0.4463,,,,,,218.2,2620.3,2914.0,,2.6,3.69,28.299999999999997,1.07,0.195302,,3,False,False,False,"16 MVA ,  132/33KV PTR - III",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12615,1997.0,2022-03-30,132,10/16,11270.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,4.0,10.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,50.0,25.0,75.0,70.22058823529412,Good,False,299.0,12.3,87.7,Critical
10045096,2025-09-18,0.0589,,,,,,,,,,,29.81,10.2,66.02,0.005419,,0,False,False,False,"16 MVA ,  132/33KV PTR - III",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12615,1997.0,2022-03-30,132,10/16,11270.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,4.0,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,75.0,100.0,82.14285714285715,Excellent,False,,,,
10045096,2025-09-19,0.0589,,,,,,,,,,,30.6,10.6,69.5,0.00531,,0,False,False,False,"16 MVA ,  132/33KV PTR - III",PTR 16MVA,ANDREWYULE & COMPANY LTD.,12615,1997.0,2022-03-30,132,10/16,11270.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,4.0,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,75.0,100.0,82.14285714285715,Excellent,False,,,,
10045367,2022-02-08,,,,161.03,52.51,46.03,568.42,7578.84,,,10.45,,13.5,3430.0,0.000714,838.44,6,True,False,False,"220/132KV,100MVA POWER TRANSFOR",PTR 100MVA,TELK,130154-3,2007.0,2008-03-31,220,100,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,17.9958932238193,100.0,T1,4,1.0,1,1,,,,,T1,8.846153846153847,1.0,88.46153846153847,,75.0,,100.0,87.3076923076923,Good,True,,,,
10045367,2022-08-19,,,,204.13,65.14,56.24,695.47,10767.58,,,11.68,,15.3,1750.0,0.00088,1032.66,6,True,False,False,"220/132KV,100MVA POWER TRANSFOR",PTR 100MVA,TELK,130154-3,2007.0,2008-03-31,220,100,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,17.9958932238193,100.0,T1,4,1.0,1,1,,,,,T1,5.846153846153847,0.8,58.46153846153847,,75.0,,100.0,67.3076923076923,Good,False,,,,
10045367,2023-08-22,,,,54.37,15.99,25.9,330.0,5964.84,,,8.28,,19.7,,,434.54,6,True,False,False,"220/132KV,100MVA POWER TRANSFOR",PTR 100MVA,TELK,130154-3,2007.0,2008-03-31,220,100,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,17.9958932238193,100.0,T1,4,1.0,1,1,,,,,T1,6.778846153846153,0.75,67.78846153846153,,75.0,,,69.45266272189349,Good,False,,,,
10045367,2024-03-22,,,,44.52,13.32,19.62,239.98,3934.02,,,8.19,,15.3,,,325.63,6,True,False,False,"220/132KV,100MVA POWER TRANSFOR",PTR 100MVA,TELK,130154-3,2007.0,2008-03-31,220,100,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,17.9958932238193,100.0,T1,4,1.0,1,1,,,,,T1,8.33653846153846,0.85,83.3653846153846,,75.0,,,81.43491124260353,Good,True,,,,
10045367,2024-10-22,,,,31.15,9.39,12.17,100.55,574.56,,,7.73,,15.8,787.04,0.000771,160.99,6,True,False,False,"220/132KV,100MVA POWER TRANSFOR",PTR 100MVA,TELK,130154-3,2007.0,2008-03-31,220,100,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,17.9958932238193,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10045367,2025-05-27,,,,125.15,49.54,31.98,358.36,4867.39,,,14.38,,15.2,,,579.41,6,True,False,False,"220/132KV,100MVA POWER TRANSFOR",PTR 100MVA,TELK,130154-3,2007.0,2008-03-31,220,100,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,17.9958932238193,100.0,T1,4,1.0,1,1,,,,,T1,6.634615384615385,0.75,66.34615384615385,,75.0,,,68.34319526627219,Good,False,,,,
10045367,2025-11-13,,,,54.19,16.79,28.82,524.1,3696.67,,,12.8,,12.6,,,636.7,6,True,False,False,"220/132KV,100MVA POWER TRANSFOR",PTR 100MVA,TELK,130154-3,2007.0,2008-03-31,220,100,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,17.9958932238193,100.0,T1,4,1.0,1,1,,,,,T1,7.230769230769231,0.8,72.3076923076923,,75.0,,,72.92899408284023,Good,False,,,,
10045397,2022-02-08,,,,,,5.24,339.17,3849.68,,,,,14.4,4630.0,0.000544,344.41,3,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0,T1,4,1.0,1,1,,,,,T1,9.5,1.0,95.0,,75.0,,100.0,91.66666666666667,Good,True,,,,
10045397,2022-08-19,,,,,,6.42,463.76,5781.32,,,,,13.6,3630.0,0.000512,470.18,3,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0,T1,4,1.0,1,1,,,,,T1,7.65,0.9,76.5,,75.0,,100.0,79.33333333333333,Good,False,,,,
10045397,2023-03-09,,,,0.74,2.31,9.78,314.88,1308.52,,,,,12.3,2690.0,0.000519,327.71,5,True,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10045397,2024-03-22,,,,,,,,,,,,,14.5,,,,0,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10045397,2024-03-25,,,,,,,,,,,,,13.1,,,,0,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10045397,2024-03-27,,,,,,,,,,,,,19.0,,,,0,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10045397,2024-03-31,,,,,,,,,,,,,18.75,,,,0,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10045397,2024-04-05,,,,,,,,,,,,,18.9,,,,0,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10045397,2024-04-08,,,,,,,,,,,,,7.1,,,,0,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10045397,2024-04-09,,,,,,,,,,,,,13.649999999999999,,,,0,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10045397,2024-04-23,,,,,,,,,,,,,106.35,,,,0,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10045397,2024-05-05,,,,,,,,,,,,,31.6,,,,0,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10045397,2024-05-06,,,,,,,,,,,,,33.6,,,,0,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10045397,2024-05-13,,,,,,,,,,,,,19.200000000000003,,,,0,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10045397,2024-05-19,,,,,,,,,,,,,17.45,,,,0,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10045397,2024-05-21,,,,,,,,10.45,,,,,,,,0.0,1,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10045397,2024-05-22,,,,,,,,11.0,,,,,,,,0.0,1,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10045397,2024-05-23,,,,,,,,13.73,,,,,13.8,2360.0,0.001083,0.0,1,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10045397,2024-12-29,,,,,,,12.1,134.4,,,,,18.7,,,12.1,2,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10045397,2025-06-07,,,,,,,16.01,570.18,,,,,15.1,,,16.01,2,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10045397,2026-01-11,,,,,,,15.78,1091.45,,,,,18.9,,,15.78,2,False,False,False,"220/132KV,100MVA POWER TRANSFOR-2",PTR 100MVA,BHARAT BIJILI LIMITED,5130/2,2009.0,,220,100,45000.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10045516,2022-01-27,,,,6.39,0.35,3.35,185.97,2034.44,,,114.85,,22.4,1250.0,0.004924,310.91,6,True,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548286,1967.0,2015-12-09,132,25,26228.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,10.30527036276523,25.0,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,,50.0,,100.0,87.43589743589742,Good,True,,,,
10045516,2024-04-22,,,,,0.66,4.29,185.49,1943.74,,,73.97,,29.7,,,264.41,5,True,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548286,1967.0,2015-12-09,132,25,26228.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,10.30527036276523,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,,88.46153846153845,Excellent,False,,,,
10045516,2024-05-23,,,,,,,,,,,,,19.1,,,,0,False,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548286,1967.0,2015-12-09,132,25,26228.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,10.30527036276523,25.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10045516,2024-09-04,,,9.77,8.26,0.5,7.68,69.64,271.49,,,90.34,,19.5,1170.0,0.004197,195.19,7,True,True,True,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548286,1967.0,2015-12-09,132,25,26228.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,10.30527036276523,25.0,D2,3,0.5,4,2,D2,PD,,D2,PD,8.61111111111111,1.0,86.1111111111111,,75.0,,100.0,85.74074074074072,Excellent,False,,,,
10045516,2025-04-01,,,,,,,,,,,,42.46,22.7,880.6,0.001506,,0,False,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548286,1967.0,2015-12-09,132,25,26228.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,10.30527036276523,25.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10045530,2022-01-27,,,,2.86,,1.04,126.53,2345.61,,,,,28.9,949.38,0.004923,130.45,4,False,False,False,25MVA-132/33KV-PTR(REMOVED),PTR 25MVA,HHE,32494,1973.0,2016-11-02,132,25,24000.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,9.404517453798768,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10045530,2022-11-13,,,91.65,53.23,6.53,25.62,150.36,2233.91,0.0,203.44,280.36,39.35,17.4,949.18,0.001299,607.75,7,True,True,True,25MVA-132/33KV-PTR(REMOVED),PTR 25MVA,HHE,32494,1973.0,2016-11-02,132,25,24000.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,9.404517453798768,25.0,D2,3,0.5,4,2,D2,D1,,D2,PD,6.25,0.9,62.5,,75.0,,100.0,70.0,Good,False,,,,
10045530,2023-10-25,0.0499,,,,,,,,,,,38.22,16.8,,,,0,False,False,False,25MVA-132/33KV-PTR(REMOVED),PTR 25MVA,HHE,32494,1973.0,2016-11-02,132,25,24000.0,SS-132KV-SRSS,SILKROAD SUGARS -132/33KV-SUBSTATION,9.404517453798768,25.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,100.0,,85.0,Excellent,False,,,,
10045781,2022-04-29,,,,,,3.68,558.01,3309.11,,,,,10.2,3050.0,0.00046,561.69,3,False,False,False,31.5MVA-132/33KV-PTR(FAILED),PTR31.5MVA,TOSHIBA,90340A01,2018.0,2014-01-08,132,31.5,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,12.2217659137577,31.5,T1,4,1.0,1,1,,,,,T1,9.0,1.0,90.0,,75.0,,100.0,88.33333333333333,Good,True,,,,
10045781,2022-11-05,,,,,,,516.84,3553.59,,,,,9.2,3180.0,0.000677,516.84,2,False,False,False,31.5MVA-132/33KV-PTR(FAILED),PTR31.5MVA,TOSHIBA,90340A01,2018.0,2014-01-08,132,31.5,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,12.2217659137577,31.5,T1,4,1.0,1,1,,,,,T1,7.125,0.95,71.25,,100.0,,100.0,80.83333333333333,Good,True,,,,
10045781,2022-12-10,,,36.12,26.05,4.6,12.01,260.39,1466.41,,,33.87,,12.5,,,373.04,7,True,True,True,31.5MVA-132/33KV-PTR(FAILED),PTR31.5MVA,TOSHIBA,90340A01,2018.0,2014-01-08,132,31.5,0.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,12.2217659137577,31.5,T1,4,0.444,4,2,D2,T1,D1,,T1,7.125,0.9,71.25,,75.0,,,72.11538461538461,Good,False,,,,
10045791,2022-04-29,,,1.38,52.62,1.63,5.64,106.05,2377.35,,,,,24.9,867.02,0.000981,167.32,6,True,False,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5,T3,6,0.75,2,1,T3,,,,T1,8.75,1.0,87.5,,50.0,,100.0,81.66666666666667,Poor,True,,,,
10045791,2022-05-05,,,1.18,45.82,0.81,4.84,119.93,2082.99,,,,,23.5,,,172.58,6,True,False,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5,T3,6,0.75,2,1,T3,,,,T1,6.453125,0.7,64.53125,,50.0,,,61.17788461538461,Poor,True,,,,
10045791,2022-11-05,,,0.13,134.31,15.97,18.91,157.69,3267.09,,,,,18.1,1210.0,0.000778,327.01,6,True,False,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5,T3,6,0.75,2,1,T3,,,,T1,6.5625,0.7,65.625,,75.0,,100.0,72.08333333333333,Poor,True,,,,
10045791,2023-05-08,,,1.57,98.36,17.31,13.76,109.93,1297.94,,,,,53.9,,,240.93,6,True,False,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5,T3,6,0.75,2,1,T3,,,,T1,7.0,0.8,70.0,,25.0,,,59.61538461538461,Poor,True,,,,
10045791,2023-05-12,,,,,,,,,,,,,25.3,,,,0,False,False,False,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10045791,2023-09-21,,,2.15,98.48,9.78,38.87,99.68,2629.89,,,16.06,,28.2,,,259.02,7,True,True,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5,T3,6,0.6,5,3,T3,T2,T3,T3,T1,8.75,1.0,87.5,,50.0,,,78.84615384615384,Poor,True,,,,
10045791,2023-09-23,,,2.06,108.24,10.75,36.21,111.12,2504.7,,,17.62,,27.7,,,286.0,7,True,True,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5,T3,6,0.6,5,3,T3,T2,T3,T3,T1,5.6875,0.65,56.875,,50.0,,,55.28846153846154,Poor,True,,,,
10045791,2023-09-29,,,1.71,91.69,9.31,29.21,82.97,1850.72,,,12.37,,29.7,,,227.26,7,True,True,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.777777777777779,0.65,57.777777777777786,,50.0,,,55.98290598290599,Poor,True,,,,
10045791,2023-10-17,,,2.32,94.24,9.84,28.62,100.54,2018.29,,,11.81,,21.4,,,247.37,7,True,True,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5,T3,6,0.6,5,3,T3,T2,T3,T3,T1,7.111111111111112,0.8,71.11111111111111,,50.0,,,66.23931623931624,Poor,True,,,,
10045791,2023-11-15,,,1.29,81.04,8.43,22.65,87.67,2077.35,,,7.79,,17.3,561.24,0.001154,208.87,7,True,True,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5,T3,6,0.6,5,3,T3,T2,T3,T3,T1,5.777777777777779,0.65,57.777777777777786,,75.0,,100.0,66.85185185185186,Poor,True,,,,
10045791,2024-05-15,,,0.5,37.63,4.48,5.63,46.32,472.01,,,,,27.5,,,94.56,6,True,False,True,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5,Normal,0,1.0,2,0,T3,,,,T1,8.0,0.8,80.0,,50.0,,,73.07692307692308,Good,False,,,,
10045791,2024-06-06,,,,,,,,,,,,,26.0,1020.0,0.000816,,0,False,False,False,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10045791,2024-06-18,,,,,,,,,,,,,33.2,,,,0,False,False,False,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10045791,2024-07-03,,,,,,,,,,,,,22.6,,,,0,False,False,False,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10045791,2024-08-09,,,,,,,,,,,,,23.6,460.53,0.004356,,0,False,False,False,31.5 MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,GEC,B-22820,1982.0,2020-03-18,132,31.5,13450.0,SS-132KV-SMCM,SIMHACHALAM-132/33/11KV-SUBSTATION,6.031485284052019,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
