Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10047332,2022-09-12,,,,5.4,,1.11,127.7,2244.32,,,,,7.1,660.92,0.001929,,4,False,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,TELK,120473-2,2004.0,2004-11-22,132,50,26780.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,21.349760438056126,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10047332,2022-10-17,,,,,,,,,,,,,33.0,,,,0,False,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,TELK,120473-2,2004.0,2004-11-22,132,50,26780.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,21.349760438056126,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10047332,2023-04-10,,,,4.113,,,113.996,1946.756,,,,,8.2,719.78,0.001324,,3,False,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,TELK,120473-2,2004.0,2004-11-22,132,50,26780.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,21.349760438056126,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10047332,2023-12-11,,,,5.38,0.288,3.34,220.846,3548.86,,,5.14,,5.4,515.79,0.001713,,6,True,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,TELK,120473-2,2004.0,2004-11-22,132,50,26780.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,21.349760438056126,50.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,100.0,92.17948717948718,Good,True,,,,
10047332,2024-07-02,,,,3.7,,,220.8,367.6,,,7.4,,6.2,706.14,0.001975,,4,False,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,TELK,120473-2,2004.0,2004-11-22,132,50,26780.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,21.349760438056126,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10047332,2024-07-23,,,,,,4.5,275.6,942.5,,,7.0,,3.8,500.5,0.001466,,4,False,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,TELK,120473-2,2004.0,2004-11-22,132,50,26780.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,21.349760438056126,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10047332,2024-08-20,,,,,,,,,,,,,28.6,,,,0,False,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,TELK,120473-2,2004.0,2004-11-22,132,50,26780.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,21.349760438056126,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10047332,2025-04-10,,,,,,,139.8,1355.4,,,,,6.6,764.32,0.001949,,2,False,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,TELK,120473-2,2004.0,2004-11-22,132,50,26780.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,21.349760438056126,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10047332,2025-07-30,,,,,,,,,,,,,27.1,,,,0,False,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,TELK,120473-2,2004.0,2004-11-22,132,50,26780.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,21.349760438056126,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10047332,2025-11-19,,,,,,,48.3,1027.4,,,,,4.8,706.55,0.001803,,2,False,False,False,"132/33KV, 50MVA PTR II",PTR 50MVA,TELK,120473-2,2004.0,2004-11-22,132,50,26780.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,21.349760438056126,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10047361,2021-01-18,,86.2,,,,,,,,,,,5.4,2340.0,,,0,False,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,100.0,,,100.0,Excellent,False,,,,
10047361,2021-07-16,,,,,,3.427,140.99,3222.8,,,60.09,,5.9,365.07,0.00149,,4,False,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,100.0,,100.0,97.6190476190476,Good,True,,,,
10047361,2021-11-26,,,1506.23,435.8,16.25,117.09,17.92,631.14,,,303.23,,15.8,,,,7,True,True,True,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0,D2,3,0.333,4,1,D2,T1,D1,,D1,4.888888888888889,0.8,48.88888888888889,,75.0,,,54.91452991452991,Fair,False,,,,
10047361,2022-02-08,,,,5.02,,2.75,99.29,2519.23,,,,,6.2,232.02,0.001606,,4,False,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0,T1,4,1.0,1,1,,,,,T1,7.75,0.8,77.5,,100.0,,100.0,85.0,Good,True,,,,
10047361,2022-07-14,,,,,,,,,,,,,26.8,,,,0,False,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10047361,2022-09-05,,,,,,,,,,,,,6.5,293.12,0.00061,,0,False,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10047361,2023-05-10,,,,3.11,,9.59,365.26,5504.86,,,14.14,,9.0,328.91,0.001822,,5,True,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0,T1,4,1.0,1,1,,,,,T1,9.25,1.0,92.5,,100.0,,100.0,95.0,Good,True,,,,
10047361,2023-10-31,,,,2.43,,7.44,264.06,4815.26,,,9.47,,5.7,392.47,0.000997,,5,True,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,100.0,,100.0,90.33333333333333,Good,True,,,,
10047361,2024-04-22,,,,1.91,,8.5,506.18,2998.92,,,17.2,,7.7,1600.0,0.000244,,5,True,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,100.0,,100.0,90.33333333333333,Good,True,,,,
10047361,2024-08-06,,,,,,,,,,,,,26.8,,,,0,False,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10047361,2024-08-13,,,,,,,,,,,,,45.5,,,,0,False,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10047361,2025-03-27,,,,,,,105.7,1550.3,,,3.2,,6.8,674.6,0.001019,,3,False,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10047361,2025-06-03,,,,,,,,,,,,,28.0,,,,0,False,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10047361,2025-10-03,,,,,,,131.7,1622.5,,,4.6,,5.8,332.74,0.002747,,3,False,False,False,160MVA-220/132/11KV- PTR I,PTR-160MVA,BHARAT BIJILI LIMITED,5264/4,2011.0,2013-12-19,220,160,55810.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,12.276522929500342,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10047384,2021-01-18,,83.9,,,,,,,,,,,7.2,1550.0,,,0,False,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,100.0,,,100.0,Excellent,False,,,,
10047384,2021-06-16,,,,178.029,27.561,48.931,266.67,5609.64,,,79.76,,9.9,380.21,0.00125,,6,True,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0,T1,4,1.0,1,1,,,,,T1,9.038461538461538,1.0,90.38461538461539,,100.0,,100.0,93.58974358974359,Good,True,,,,
10047384,2022-02-08,,,,158.29,25.68,41.1,214.87,4187.42,,,89.15,,8.0,402.79,0.00087,,6,True,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0,T1,4,1.0,1,1,,,,,T1,7.6826923076923075,0.85,76.82692307692307,,100.0,,100.0,84.55128205128204,Good,True,,,,
10047384,2022-07-14,,,,,,,,,,,,,28.3,,,,0,False,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10047384,2022-09-05,,,,,,,,,,,,,10.6,315.83,0.000586,,0,False,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10047384,2023-05-10,0.0869,,,416.43,59.043,184.54,1013.15,10934.7,,,98.31,40.4,12.6,734.2,0.000539,,6,True,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0,T1,4,1.0,1,1,,,,,T1,6.730769230769232,1.0,67.3076923076923,,75.0,75.0,100.0,73.41628959276018,Good,False,,,,
10047384,2023-05-19,,,,316.47,45.13,131.89,708.64,8359.61,,,71.07,,14.1,531.55,0.001662,,6,True,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0,T1,4,1.0,1,1,,,,,T1,5.115384615384615,0.7,51.153846153846146,,75.0,,100.0,62.43589743589743,Good,False,,,,
10047384,2023-06-06,,,,330.23,50.01,118.14,556.02,7830.37,,,61.69,,13.2,478.05,0.002449,,6,True,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0,T1,4,1.0,1,1,,,,,T1,5.788461538461537,0.7,57.88461538461538,,75.0,,100.0,66.92307692307692,Good,False,,,,
10047384,2023-08-22,,,,455.21,61.05,244.2,1392.19,11509.5,,,86.63,,12.0,223.4,0.001491,,6,True,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0,T1,4,1.0,1,1,,,,,T1,4.576923076923077,0.7,45.76923076923077,,75.0,,100.0,58.84615384615385,Fair,False,,,,
10047384,2023-10-31,,,,3.2,,2.62,18.28,582.61,,,3.54,,10.0,420.37,0.001074,,5,True,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0,Normal,0,1.0,1,0,,,,,T1,7.5,0.75,75.0,,100.0,,100.0,83.33333333333333,Excellent,False,,,,
10047384,2024-04-22,,,,8.55,,8.17,114.96,715.68,,,28.05,,11.2,1780.0,0.000283,,5,True,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10047384,2024-07-23,,,,13.9,1.4,7.4,45.0,579.9,,,10.2,,11.8,102.63,0.004261,,6,True,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10047384,2024-08-06,,,,,,,,,,,,,33.0,,,,0,False,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10047384,2024-08-13,,,,,,,,,,,,,44.9,,,,0,False,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10047384,2025-03-27,,,,45.1,5.4,9.7,99.8,1204.8,,,12.0,,12.4,836.0,0.000937,,6,True,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10047384,2025-06-03,,,,,,,,,,,,,96.3,,,,0,False,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10047384,2025-06-09,,,,,,,,,,,,,40.4,,,,0,False,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10047384,2025-06-18,,,,,,,,,,,,,64.5,,,,0,False,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10047384,2025-10-03,,,,43.2,8.3,30.3,116.6,1222.9,,,8.9,,10.2,389.59,0.001253,,6,True,False,False,160MVA-220/132/11KV-PTR II,PTR-160MVA,EMCO,HT 1892/13263,2011.0,2012-01-28,220,160,52800.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,14.168377823408624,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10047403,2021-01-18,,78.1,,,,,,,,,,,3.9,2340.0,,,0,False,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,100.0,,,100.0,Excellent,False,,,,
10047403,2021-07-16,,,,,,,103.41,1169.74,,,61.235,,4.2,298.69,0.00176,,3,False,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10047403,2022-02-08,,,,,,2.33,151.05,1404.22,,,64.52,,4.1,399.75,0.000865,,4,False,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10047403,2022-07-14,,,,,,,,,,,,,13.8,,,,0,False,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10047403,2022-09-05,,,,,,,,,,,,,4.9,253.72,0.000551,,0,False,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10047403,2023-05-10,,,,,,6.64,437.92,2468.97,,,11.916,,5.4,592.86,0.000815,,4,False,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,100.0,,100.0,97.6190476190476,Good,True,,,,
10047403,2023-10-31,,,,,0.03,6.31,381.32,2354.42,,,11.5,,3.9,414.69,0.000566,,5,True,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0,T1,4,1.0,1,1,,,,,T1,9.2625,0.95,92.62499999999999,,100.0,,100.0,95.08333333333333,Good,True,,,,
10047403,2024-04-22,,,,,,7.38,807.52,4734.69,,,48.23,,3.3,1770.0,0.000237,,4,False,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0,T1,4,1.0,1,1,,,,,T1,7.285714285714286,0.85,72.85714285714285,,100.0,,100.0,81.9047619047619,Good,True,,,,
10047403,2024-08-06,,,,,,,,,,,,,18.0,,,,0,False,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10047403,2024-08-26,,,,,,5.9,625.1,1234.9,,,9.5,,5.4,712.37,0.000693,,4,False,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0,T1,4,1.0,1,1,,,,,T1,9.285714285714286,1.0,92.85714285714286,,100.0,,100.0,95.23809523809524,Good,True,,,,
10047403,2025-03-27,,,,,,,184.7,1004.7,,,3.6,,5.1,847.47,0.001052,,3,False,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10047403,2025-06-03,,,,,,,,,,,,,17.5,,,,0,False,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10047403,2025-10-03,,,,,,,152.4,787.3,,,,,5.0,279.52,0.001435,,2,False,False,False,"220/132KV, 160MVA PTR III",PTR-160MVA,TOSHIBA,90182A06,2016.0,2016-09-30,220,160,46300.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,9.494866529774127,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10047574,2021-03-15,,,,,,2.538,162.02,1252.15338,,,50.92311,,4.0,4900.0,0.000375,,4,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10047574,2021-10-21,,,,,,3.2,203.304,1497.77,,,56.59,,3.4,2850.0,0.000592,,4,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10047574,2022-03-28,,,,,,,,,,,,,4.3,2450.0,0.000435,,0,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10047574,2022-09-12,,,,1.15,0.57,5.47,358.33,1637.25,,,82.73,,5.6,1080.0,0.000923,,6,True,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,100.0,,100.0,98.71794871794872,Good,True,,,,
10047574,2022-10-17,,,,,,,,,,,,,14.8,,,,0,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10047574,2023-04-10,,,,,,10.399,608.7,2002.049,,,4.047,,6.9,1400.0,0.000442,,4,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0,T1,4,1.0,1,1,,,,,T1,9.285714285714286,1.0,92.85714285714286,,100.0,,100.0,95.23809523809524,Good,True,,,,
10047574,2023-12-11,,,,1.562,0.581,12.827,707.067,2872.85,,,6.42,,3.3,1400.0,0.000658,,6,True,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,100.0,,100.0,89.87179487179488,Good,True,,,,
10047574,2024-07-02,,,,1.15,,9.1,967.4,359.3,,,9.1,,4.0,1720.0,0.000722,,5,True,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,100.0,,100.0,90.33333333333333,Good,True,,,,
10047574,2024-07-23,,,,,,9.6,841.8,1530.9,,,12.2,,3.8,500.5,0.001466,,4,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0,T1,4,1.0,1,1,,,,,T1,7.892857142857143,0.85,78.92857142857143,,100.0,,100.0,85.95238095238096,Good,True,,,,
10047574,2024-08-20,,,,,,,,,,,,,30.3,,,,0,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10047574,2024-08-26,,,,1.5,,12.2,1056.1,1767.3,,,12.6,,,,,,5,True,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0,T1,4,1.0,1,1,,,,,T1,9.5,1.0,95.0,,,,,95.0,Good,True,,,,
10047574,2025-04-10,,,,,,,137.5,938.4,,,,,3.9,1780.0,0.000712,,2,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10047574,2025-07-31,,,,,,,,,,,,,28.0,,,,0,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10047574,2025-11-19,,,,,,3.8,235.7,1098.5,,,2.3,,3.8,1640.0,0.000635,,4,False,False,False,"132/33KV, 50MVA PTR III",PTR 50MVA,TOSHIBA,90169A10,2015.0,2015-09-03,132,50,18500.0,SS-220KV-NELR,NELLORE-220/132/33KV-SUBSTATION,10.570841889117043,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10047757,2021-10-07,,,,,,,,,,,,,31.7,,,,0,False,False,False,100KVA 33KV/433V STATION,STR,HyderabadInstrumentTransformer,4036,1990.0,2013-06-20,132,0.01,275.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,12.774811772758385,0.01,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10047758,2021-03-30,0.372,,,,,,18.82,383.48,,,51.91,12.31,38.0,1.68,0.148293,,3,False,False,False,"132/33KV,10/16MVA PTR(IDLE)",PTR 16MVA,BHEL,2000391,1978.0,1980-07-10,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,45.719370294318956,16.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,25.0,25.0,75.0,75.0,Good,False,,,,
10047758,2021-06-21,,,,,,,35.418,499.64,,,,,44.0,2.68,0.079935,,2,False,False,False,"132/33KV,10/16MVA PTR(IDLE)",PTR 16MVA,BHEL,2000391,1978.0,1980-07-10,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,45.719370294318956,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10047758,2021-12-02,0.27,,,,,,27.32,525.74,,,191.55,13.52,29.0,2.15,0.1071,,3,False,False,False,"132/33KV,10/16MVA PTR(IDLE)",PTR 16MVA,BHEL,2000391,1978.0,1980-07-10,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,45.719370294318956,16.0,PD,1,1.0,1,1,,,,,PD,8.75,1.0,87.5,,50.0,25.0,75.0,72.05882352941177,Good,False,,,,
10047758,2022-06-24,,,,,,,34.61,499.36,,,63.34,,36.5,2.38,0.096644,,3,False,False,False,"132/33KV,10/16MVA PTR(IDLE)",PTR 16MVA,BHEL,2000391,1978.0,1980-07-10,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,45.719370294318956,16.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10047758,2022-12-22,,,,,,,73.77891,797.3345,,,5.36478,13.05,44.1,2.61,0.083366,,3,False,False,False,"132/33KV,10/16MVA PTR(IDLE)",PTR 16MVA,BHEL,2000391,1978.0,1980-07-10,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,45.719370294318956,16.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10047758,2023-07-14,0.4638,,,,,,77.75,836.3,,,,12.95,47.8,2.59,0.071689,,2,False,False,False,"132/33KV,10/16MVA PTR(IDLE)",PTR 16MVA,BHEL,2000391,1978.0,1980-07-10,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,45.719370294318956,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,25.0,100.0,77.94117647058823,Good,False,,,,
10047758,2024-01-17,,,,,,,70.6,746.7,,,4.84,12.96,45.9,2.8,0.069833,,3,False,False,False,"132/33KV,10/16MVA PTR(IDLE)",PTR 16MVA,BHEL,2000391,1978.0,1980-07-10,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,45.719370294318956,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10047790,2021-03-30,,,,,6.91,20.49,29.21,991.37,,,510.51,,37.2,20.31,0.019049,,5,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0,PD,1,1.0,1,1,,,,,PD,8.5,1.0,85.0,,25.0,,100.0,75.0,Good,False,,,,
10047790,2021-09-21,,,,,9.17,21.85,38.35,1389.3,,,618.13,,18.7,21.74,0.016,,5,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0,PD,1,1.0,1,1,,,,,PD,7.65,0.9,76.5,,75.0,,100.0,79.33333333333333,Good,False,,,,
10047790,2021-10-07,,,2.659,6.717,11.32,24.12,40.8,1512.61,,,662.08,27.87,21.3,22.67,0.015,,7,True,True,True,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0,D1,2,0.5,4,2,D1,PD,,D1,PD,6.777777777777778,0.8,67.77777777777779,,50.0,,100.0,68.51851851851852,Good,False,,,,
10047790,2021-12-02,0.17,,,,12.69,28.27,41.87,1758.02,,,658.81,29.8,19.7,22.05,0.0155,,5,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0,PD,1,1.0,1,1,,,,,PD,7.65,0.9,76.5,,75.0,50.0,100.0,75.88235294117648,Good,False,,,,
10047790,2022-06-24,0.15,,0.54,4.4,12.36,24.36,43.28,1428.77,,,629.31,28.72,21.4,22.25,0.014969,,7,True,True,True,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0,PD,1,0.875,4,3,PD,PD,,D1,PD,8.708333333333332,0.95,87.08333333333333,,50.0,50.0,100.0,77.69607843137254,Good,False,,,,
10047790,2022-12-22,,,,3.37852,21.22802,74.63586,129.82923,2940.73974,,,1847.90228,28.23,23.6,18.4,0.018454,,6,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0,PD,1,1.0,1,1,,,,,PD,6.490384615384615,0.75,64.90384615384615,,50.0,,100.0,66.6025641025641,Good,False,,,,
10047790,2023-01-03,,,,,17.363,48.331,73.644,2284.395,,,1233.475,28.35,21.9,22.31,0.015246,,5,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0,PD,1,1.0,1,1,,,,,PD,6.375,0.75,63.74999999999999,,50.0,,100.0,65.83333333333333,Good,False,,,,
10047790,2023-01-17,,,,2.728,21.572,67.336,102.147,3056.238,,,1673.64,28.59,20.3,21.1,0.0162,,6,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0,PD,1,1.0,1,1,,,,,PD,6.490384615384615,0.75,64.90384615384615,,50.0,,100.0,66.6025641025641,Good,False,,,,
10047790,2023-02-14,,,,2.4339,19.583,61.723,99.284,2519.28,,,1331.127,26.84,30.2,19.38,0.015854,,6,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0,PD,1,1.0,1,1,,,,,PD,6.923076923076923,0.8,69.23076923076923,,25.0,,100.0,64.48717948717949,Good,False,,,,
10047790,2023-03-04,,,,,15.49,40.15,58.79,1880.08,,,1005.45,29.06,21.3,16.82,0.02339,,5,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0,PD,1,1.0,1,1,,,,,PD,6.375,0.75,63.74999999999999,,50.0,,100.0,65.83333333333333,Good,False,,,,
10047790,2023-04-21,,,,2.407,18.662,47.218,67.318,2186.436,602.11,,1120.241,28.17,21.6,19.7,0.015737,,6,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0,PD,1,1.0,1,1,,,,,PD,7.0769230769230775,0.8,70.76923076923077,,50.0,,100.0,70.51282051282051,Good,False,494.0,36.8,63.2,Fair
10047790,2023-06-06,0.0512,,,2.274,17.16,45.47,76.68,2037.72,783.119,,1200.5,28.48,33.9,20.78,0.01707,,6,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0,PD,1,1.0,1,1,,,,,PD,7.519230769230769,0.85,75.1923076923077,,25.0,75.0,100.0,69.23076923076923,Good,False,462.0,32.7,67.3,Fair
10047790,2024-01-17,,,,3.51,20.02,83.38,202.08,3133.49,,,1715.52,28.54,25.4,19.08,0.017723,,6,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0,PD,1,1.0,1,1,,,,,PD,6.923076923076923,0.8,69.23076923076923,,50.0,,100.0,69.48717948717949,Good,False,,,,
10047790,2024-02-20,0.135,,,,14.13,38.34,71.16,3013.99,,,494.49,28.34,29.0,21.17,0.016231,,5,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0,PD,1,1.0,1,1,,,,,PD,6.1875,0.75,61.875,,50.0,50.0,100.0,62.86764705882353,Good,False,,,,
10047790,2024-05-27,0.0488,,,1.36154,4.04754,11.55702,39.4102,908.97503,0.0,6.27788,149.64226,27.59,39.1,16.93,0.024777,205.97379,6,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0,PD,1,1.0,1,1,,,,,PD,7.211538461538462,0.75,72.11538461538461,,25.0,100.0,100.0,70.36199095022624,Good,False,,,,
10047790,2024-11-07,0.1,,,3.4,12.0,26.4,78.4,1881.5,,,664.3,29.13,41.9,18.57,0.018556,,6,True,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0,PD,1,1.0,1,1,,,,,PD,6.634615384615385,0.75,66.34615384615385,,25.0,75.0,100.0,64.02714932126698,Good,False,,,,
10047790,2024-12-08,0.09,,,,,,,18.9,,,,29.07,8.1,28.43,0.012566,,1,False,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,75.0,100.0,94.11764705882354,Excellent,False,,,,
10047790,2025-05-13,0.1038,,,,,,97.9,564.6,1489.6,,296.9,28.75,55.6,,0.017717,,3,False,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0,PD,1,1.0,1,1,,,,,PD,7.125,0.95,71.25,,25.0,50.0,100.0,63.970588235294116,Good,False,382.0,22.7,77.3,Poor
10047790,2025-09-09,0.06,,,,,,48.1,1137.0,2217.3,,348.6,29.15,28.9,20.39,0.017985,,3,False,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0,PD,1,1.0,1,1,,,,,PD,6.375,0.85,63.74999999999999,,50.0,75.0,100.0,66.91176470588235,Good,False,333.0,16.6,83.4,Poor
10047790,2026-03-15,,,,,,,155.8,1181.8,,,2.5,,5.2,435.87,0.001466,,3,False,False,False,"132/33KV, AEG MAKE 25MVA PTR-II",PTR 25MVA,AEG,81/12036,1958.0,2007-03-19,132,25,23600.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,19.030800821355236,25.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10048021,2021-08-03,,,,,,,,,,,,,6.8,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I (DISMANTLED),PTR31.5MVA,NGEF,2800056348,1997.0,2015-12-23,132,31.5,15.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,10.26694045174538,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10048044,2021-02-09,,88.3,,3.317,,2.847,204.37,,,,22.82,,6.6,1220.0,,,4,False,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITHYA VIDYUTH APPLIANCES LTD,M-154/9,2017.0,2017-10-24,132,31.5,11200.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,8.429842573579739,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,100.0,,,100.0,Excellent,False,,,,
10048044,2021-09-15,,,,7.03,,2.6,211.34,1741.33,,,59.92,,4.4,656.41,0.0019,,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITHYA VIDYUTH APPLIANCES LTD,M-154/9,2017.0,2017-10-24,132,31.5,11200.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,8.429842573579739,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10048044,2022-04-11,,,,4.02,,4.15,399.41,2146.63,,,70.00126,,5.2,695.26,0.000968,,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITHYA VIDYUTH APPLIANCES LTD,M-154/9,2017.0,2017-10-24,132,31.5,11200.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,8.429842573579739,31.5,T1,4,1.0,1,1,,,,,T1,8.775,0.9,87.75,,100.0,,100.0,91.83333333333333,Good,True,,,,
10048044,2022-10-19,,,,,,,30.797,1763.844,,,,,6.7,178.36,0.002175,,2,False,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITHYA VIDYUTH APPLIANCES LTD,M-154/9,2017.0,2017-10-24,132,31.5,11200.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,8.429842573579739,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10048044,2023-04-09,,,,4.763,,6.158,442.411,1956.544,,,5.298,,14.4,96.77,0.002934,,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITHYA VIDYUTH APPLIANCES LTD,M-154/9,2017.0,2017-10-24,132,31.5,11200.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,8.429842573579739,31.5,T1,4,1.0,1,1,,,,,T1,9.2625,0.95,92.62499999999999,,75.0,,100.0,90.08333333333333,Good,True,,,,
10048044,2023-05-17,,,,5.04,,6.11,418.58,2640.52,,,4.76,,7.7,309.41,0.001266,,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITHYA VIDYUTH APPLIANCES LTD,M-154/9,2017.0,2017-10-24,132,31.5,11200.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,8.429842573579739,31.5,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,100.0,,100.0,90.33333333333333,Good,True,,,,
10048044,2023-11-16,,,,6.14,,7.5,506.17,3342.59,,,9.04,,13.9,650.75,0.000858,,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITHYA VIDYUTH APPLIANCES LTD,M-154/9,2017.0,2017-10-24,132,31.5,11200.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,8.429842573579739,31.5,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,75.0,,100.0,85.33333333333333,Good,True,,,,
10048044,2024-05-27,0.0225,,,2.25339,0.802366,2.32637,198.6957,1152.70972,0.0,0.0,,38.27,15.8,241.38,0.004077,204.1292,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITHYA VIDYUTH APPLIANCES LTD,M-154/9,2017.0,2017-10-24,132,31.5,11200.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,8.429842573579739,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,100.0,100.0,89.70588235294117,Excellent,False,,,,
10048044,2024-12-08,0.12,,,4.4,,,293.5,1551.5,,,3.7,38.63,4.9,512.41,0.001198,,4,False,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITHYA VIDYUTH APPLIANCES LTD,M-154/9,2017.0,2017-10-24,132,31.5,11200.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,8.429842573579739,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,50.0,100.0,88.23529411764706,Excellent,False,,,,
10048044,2025-07-29,,,,3.0,,,260.9,1710.1,,,,,5.5,497.99,0.001381,,3,False,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITHYA VIDYUTH APPLIANCES LTD,M-154/9,2017.0,2017-10-24,132,31.5,11200.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,8.429842573579739,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10048044,2025-10-04,,,,6.7,1.9,11.1,1238.9,3048.1,,,11.2,,4.8,182.45,0.0016,,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITHYA VIDYUTH APPLIANCES LTD,M-154/9,2017.0,2017-10-24,132,31.5,11200.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,8.429842573579739,31.5,T1,4,1.0,1,1,,,,,T1,7.846153846153847,0.85,78.46153846153847,,100.0,,100.0,85.64102564102564,Good,True,,,,
10048129,2021-01-09,,,,,,,,,,,,,6.0,,,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10048129,2021-09-08,,,,,,,284.34,1752.86,,,48.22,,4.6,451.18,0.002,,3,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10048129,2022-03-21,,,,,,2.35,146.54,1720.78,,,57.87,,9.4,277.47,0.001743,,4,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10048129,2022-07-12,,,,,,,,,,,,,9.2,,,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10048129,2023-03-25,,,,2.52,,8.177,559.778,2935.664,,,,,8.6,220.63,0.001204,,4,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5,T1,4,1.0,1,1,,,,,T1,9.375,1.0,93.75,,100.0,,100.0,95.83333333333333,Good,True,,,,
10048129,2023-04-17,,,,,,,,,,,,,22.2,,,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10048129,2023-10-31,,,,3.95,,14.26,1162.16,3769.19,,,6.42,,6.5,443.77,0.00119,,5,True,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5,T1,4,1.0,1,1,,,,,T1,9.0,1.0,90.0,,100.0,,100.0,93.33333333333333,Good,True,,,,
10048129,2023-11-01,,,,,,,,,,,,,19.7,,,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10048129,2023-12-27,,,,3.0623,,8.014,494.971,2944.923,,,,,5.3,413.23,0.001748,,4,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5,T1,4,1.0,1,1,,,,,T1,9.375,1.0,93.75,,100.0,,100.0,95.83333333333333,Good,True,,,,
10048129,2024-04-19,,,,2.09,,8.56,974.02,1553.75,,,16.45,,7.5,820.27,0.000792,,5,True,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,100.0,,100.0,90.33333333333333,Good,True,,,,
10048129,2024-04-29,,,,,,,,,,,,,23.7,,,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10048129,2024-08-13,,,,2.1,,7.2,721.7,1655.5,,,9.7,,5.3,451.81,0.001424,,5,True,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5,T1,4,1.0,1,1,,,,,T1,9.5,1.0,95.0,,100.0,,100.0,96.66666666666667,Good,True,,,,
10048129,2024-08-26,,,,1.6,,5.6,508.5,1246.4,,,1.7,,,,,,5,True,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5,T1,4,1.0,1,1,,,,,T1,7.800000000000001,0.8,78.0,,,,,78.0,Good,False,,,,
10048129,2024-10-20,,,,,,,178.2,1097.8,,,,,16.95,333.26,0.002714,,2,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10048129,2025-04-08,,,,,,,,,,,,,30.1,,,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10048129,2025-06-03,,,,,,,337.9,1131.3,,,,,6.7,424.1,0.002202,,2,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10048129,2025-11-27,,,,,,,,,,,,,22.4,,,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10048129,2026-03-10,,,,,,,199.1,1183.3,,,,,5.3,604.58,0.001403,,2,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,9018406,2015.0,2016-02-22,132,31.5,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,10.099931553730322,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10048486,2021-01-09,,,,,,,,,,,,,8.5,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10048486,2021-07-08,,,6.169,24.673,3.52,,39.32,1629.73,,,62.25,,9.1,208.22,0.0009,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5,PD,1,1.0,1,1,,,,,PD,9.166666666666666,1.0,91.66666666666666,,100.0,,100.0,94.44444444444444,Good,True,,,,
10048486,2022-02-16,,,6.36,20.29,3.01,,33.43,1557.79,,,,,9.0,343.9,0.000758,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5,T1,4,1.0,1,1,,,,,T1,9.038461538461538,1.0,90.38461538461539,,100.0,,100.0,93.58974358974359,Good,True,,,,
10048486,2022-09-27,,,,,,,,,,,,,8.9,81.73,0.003592,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10048486,2023-03-13,,,7.4,11.733,,,63.183,1994.0,,,,,7.4,261.47,0.000872,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5,T1,4,1.0,1,1,,,,,T1,8.75,1.0,87.5,,100.0,,100.0,91.66666666666667,Good,True,,,,
10048486,2023-04-21,,,,,,,,,,,,,28.8,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10048486,2023-09-15,,,6.63,10.23,,,87.36,2356.37,,,,,8.5,324.62,0.001448,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5,T1,4,1.0,1,1,,,,,T1,8.75,1.0,87.5,,100.0,,100.0,91.66666666666667,Good,True,,,,
10048486,2024-04-19,,,7.05,18.17,2.07,2.03,132.19,3762.09,,,22.67,,9.6,1120.0,0.00058,,7,True,True,True,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5,DT,7,0.429,3,1,DT,Normal,,,T1,8.25,0.9,82.5,,100.0,,100.0,88.33333333333333,Excellent,False,,,,
10048486,2024-04-24,,,,,,,,,,,,,30.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10048486,2024-10-20,,,,3.6,,,27.5,741.5,,,2.1,,8.2,823.41,0.000906,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10048486,2024-11-05,,,,,,,,,,,,,24.3,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10048486,2025-04-10,,,,,,,,,,,,,37.5,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10048486,2025-07-01,,,,,,,66.7,619.8,,,,,8.2,451.76,0.000611,,2,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10048486,2025-11-28,,,,,,,,,,,,,28.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10048486,2026-03-02,,,,,,,32.7,1105.6,,,3.1,,6.7,688.26,0.000807,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,ANDREWYULE & COMPANY LTD.,13305,2007.0,2007-07-14,132,31.5,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,18.71047227926078,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10048516,2021-01-09,,,,,,,,,,,,,5.0,,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10048516,2021-07-09,,,,7.009,,3.738,172.016,1388.582,,,29.2,,3.9,83.44,0.004114,,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10048516,2022-02-17,,,2.28,12.36,3.29,7.008,317.3,1962.59,,,,,4.9,92.27,0.004516,,6,True,False,True,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0,DT,7,0.75,2,1,DT,,,,T1,8.296875,0.9,82.96875,,100.0,,100.0,88.64583333333333,Poor,True,,,,
