Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10048516,2022-09-27,,,,,,,,,,,,,6.1,233.58,0.002963,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10048516,2023-03-13,,,,13.225,,13.432,499.048,2437.384,,,8.87,,5.4,146.64,0.003392,,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0,T1,4,1.0,1,1,,,,,T1,9.75,1.0,97.5,,100.0,,100.0,98.33333333333333,Good,True,,,,
10048516,2023-04-21,,,,,,,,,,,,,20.6,,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10048516,2023-09-15,,,,19.72,3.54,16.98,577.14,2842.99,,,11.79,,3.4,195.53,0.003958,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,100.0,,100.0,96.15384615384615,Good,True,,,,
10048516,2023-09-26,,,,25.511,6.08,28.143,1101.992,3448.482,,,14.506,,8.6,112.83,0.003677,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0,T1,4,1.0,1,1,,,,,T1,6.596153846153846,0.7,65.96153846153847,,100.0,,100.0,77.3076923076923,Good,False,,,,
10048516,2023-11-04,,,,118.78615,12.27282,36.41884,81.29487,506.34828,,,,,11.6,1550.0,0.000505,248.79423,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0,T3,6,1.0,1,1,,,,,T3,6.988636363636363,0.75,69.88636363636364,,75.0,,100.0,74.92424242424242,Poor,True,,,,
10048516,2024-04-19,,,,14.04,2.05,20.0,964.68,1388.58,,,16.08,,4.7,541.38,0.002387,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0,T1,4,1.0,1,1,,,,,T1,7.211538461538462,0.75,72.11538461538461,,100.0,,100.0,81.41025641025641,Good,True,,,,
10048516,2024-04-24,,,,,,,,,,,,,23.1,,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10048516,2024-08-26,,,,20.2,2.6,23.1,918.8,1592.3,,,14.2,,4.9,276.73,0.003151,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,,100.0,,100.0,97.43589743589742,Good,True,,,,
10048516,2024-10-20,,,,23.0,4.2,10.7,267.2,1357.3,,,4.6,,3.7,343.54,0.002873,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0,Normal,0,1.0,1,0,,,,,T1,7.5,0.75,75.0,,100.0,,100.0,83.33333333333333,Excellent,False,,,,
10048516,2024-11-05,,,,,,,,,,,,,17.3,,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10048516,2025-04-09,,,,,,,,,,,,,29.5,,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10048516,2025-07-01,,,,7.4,,,154.0,838.0,,,,,4.6,342.02,0.002207,,3,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10048516,2025-11-28,,,,,,,,,,,,,20.5,,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10048516,2026-03-02,,,,11.6,,,239.7,1495.7,,,3.8,,3.5,515.05,0.002354,,4,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,TOSHIBA,90169A13,2015.0,2015-12-09,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,10.30527036276523,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10048696,2021-01-18,,94.2,,,,,,,,,,,5.1,,,,0,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BBL,4840/3,2004.0,2016-08-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,9.612594113620808,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,100.0,,,100.0,Excellent,False,,,,
10048696,2021-09-16,,,,9.225,,,86.8,1488.8,,,65.06,,7.4,42.02,0.013,,4,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BBL,4840/3,2004.0,2016-08-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,9.612594113620808,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10048696,2021-10-29,,,,,,,,,,,,,40.8,,,,0,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BBL,4840/3,2004.0,2016-08-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,9.612594113620808,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10048696,2022-09-16,,,,6.39789,0.768205,1.22333,97.24864,1541.79028,,,241.53587,,8.1,,0.004105,,6,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BBL,4840/3,2004.0,2016-08-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,9.612594113620808,31.5,PD,1,1.0,1,1,,,,,PD,9.230769230769232,1.0,92.3076923076923,,100.0,,100.0,94.87179487179488,Good,True,,,,
10048696,2023-04-12,,,,7.94,,,269.172,2036.669,,,33.568,,8.0,31.06,0.012138,,4,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BBL,4840/3,2004.0,2016-08-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,9.612594113620808,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10048696,2023-11-16,,,,8.01,,,206.47,2517.656,,,24.274,29.26,6.8,128.7,0.004952,,4,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BBL,4840/3,2004.0,2016-08-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,9.612594113620808,31.5,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,100.0,91.19047619047619,Good,True,,,,
10048696,2024-07-30,,,,4.9,,2.8,263.4,1262.6,,,23.8,,9.3,184.83,0.00484,,5,True,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BBL,4840/3,2004.0,2016-08-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,9.612594113620808,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10048696,2025-03-05,,,,6.2,,,94.9,968.5,,,9.2,,6.7,155.88,0.007442,,4,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BBL,4840/3,2004.0,2016-08-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,9.612594113620808,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10048696,2025-05-15,,,,,,,,,,,,,54.9,,,,0,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BBL,4840/3,2004.0,2016-08-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,9.612594113620808,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10048696,2026-01-28,,,,3.4,,,36.6,838.6,,,,,8.4,211.93,0.00505,,3,False,False,False,"132/33KV,31.5MVA PTR-I",PTR31.5MVA,BBL,4840/3,2004.0,2016-08-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,9.612594113620808,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10048714,2021-01-18,,76.7,,,,,,,,,,,19.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,75.0,,,87.5,Excellent,False,,,,
10048714,2021-09-16,,,,,,,76.5,1361.75,,,59.48,,22.5,2.2,0.09,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10048714,2021-10-21,,,,,,,,,,,,,35.9,,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10048714,2022-09-16,,,,4.49717,0.761788,1.29333,139.5485,2017.42322,,,42.83026,,28.5,,0.108561,,6,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,75.0,86.66666666666667,Excellent,False,,,,
10048714,2022-10-06,,,,,,,,,,,,,30.7,2.03,0.099245,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,100.0,55.0,Fair,False,,,,
10048714,2022-11-04,,,,,,,,,,,,,21.9,2.08,0.096649,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10048714,2023-04-12,,,,2.77,,,270.6,1994.526,,,6.095,,28.9,1.89,0.1088,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,75.0,86.66666666666667,Excellent,False,,,,
10048714,2023-04-26,,,,,,,,,,,,,32.8,,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10048714,2023-08-23,,,,5.96,,8.14,851.25,4888.98,,,16.25,10.27,32.1,1.92,0.108503,,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5,T1,4,1.0,1,1,,,,,T1,9.0,1.0,90.0,,25.0,,75.0,75.0,Good,False,,,,
10048714,2023-09-13,,,,3.04,,,240.67,2965.13,,,4.46,11.13,31.0,1.84,0.123868,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5,T1,4,1.0,1,1,,,,,T1,7.714285714285714,0.8,77.14285714285715,,25.0,,75.0,66.42857142857143,Good,False,,,,
10048714,2023-10-03,,,,2.91,,,234.41,2868.68,,,4.53,10.97,33.8,1.86,0.11328,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,25.0,,75.0,72.85714285714286,Good,False,,,,
10048714,2023-10-18,0.0167,,,4.03339,1.29834,1.6104,18.13419,394.17251,0.0,171.32339,,6.45,37.6,1.68,0.131952,25.1281,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,25.0,100.0,75.0,75.0,Good,False,,,,
10048714,2024-02-20,,,,,,,,,,,,,6.2,274.44,0.002019,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10048714,2024-02-27,,,,,,,,,,,,,8.3,,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10048714,2024-07-30,,,,,,,64.3,602.2,,,5.9,,13.7,86.3,0.004416,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10048714,2025-03-05,,,,,,,35.16,743.8,,,,,13.3,84.35,0.005236,,2,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10048714,2026-01-28,,,,,,,33.5,972.8,,,,,10.2,84.53,0.005184,,2,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ALSTOM,B-29548,1999.0,2000-02-18,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,26.11088295687885,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10048730,2021-07-15,,,,,,,29.86,1018.11,,,23.128,,16.2,10.89,0.022,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,CROMPTON GREAVES LTD(CGL),T87201,1999.0,2017-08-08,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,8.640657084188911,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10048730,2021-10-29,,,,,,,,,,,,,20.0,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,CROMPTON GREAVES LTD(CGL),T87201,1999.0,2017-08-08,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,8.640657084188911,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10048730,2022-04-22,,,,,,,19.97,921.42,,,61.92,,14.2,23.27,0.010558,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,CROMPTON GREAVES LTD(CGL),T87201,1999.0,2017-08-08,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,8.640657084188911,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10048730,2022-10-06,,,,,,,,,,,,,16.5,20.41,0.010878,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,CROMPTON GREAVES LTD(CGL),T87201,1999.0,2017-08-08,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,8.640657084188911,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10048730,2023-04-12,,,,,,,58.604,1226.312,,,,,19.7,22.74,0.011067,,2,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,CROMPTON GREAVES LTD(CGL),T87201,1999.0,2017-08-08,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,8.640657084188911,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10048730,2023-04-26,,,,,,,,,,,,,23.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,CROMPTON GREAVES LTD(CGL),T87201,1999.0,2017-08-08,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,8.640657084188911,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10048730,2023-11-16,,,,,,,59.2415,1572.5929999999998,,,,16.9,14.7,27.37,0.008602,,2,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,CROMPTON GREAVES LTD(CGL),T87201,1999.0,2017-08-08,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,8.640657084188911,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10048730,2024-07-30,0.0131,,,,,,76.0,781.7,113.1,,9.8,15.74,19.2,26.81,0.009245,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,CROMPTON GREAVES LTD(CGL),T87201,1999.0,2017-08-08,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,8.640657084188911,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,100.0,100.0,92.64705882352942,Excellent,False,702.0,62.7,37.3,Good
10048730,2025-03-05,,,,,,,25.4,585.2,,,,,17.3,26.16,0.009073,,2,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,CROMPTON GREAVES LTD(CGL),T87201,1999.0,2017-08-08,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,8.640657084188911,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10048730,2025-05-15,,,,,,,,,,,,,30.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,CROMPTON GREAVES LTD(CGL),T87201,1999.0,2017-08-08,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,8.640657084188911,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10048730,2026-01-28,,,,,,,24.5,800.4,,,2.0,,16.4,23.41,0.012667,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,CROMPTON GREAVES LTD(CGL),T87201,1999.0,2017-08-08,132,31.5,0.0,SS-132KV-NTSS,NELLORE THERMAL STATION-132/33KV-SS,8.640657084188911,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10048872,2021-09-07,,,1.54,,,,52.98,1049.9,,,70.68,,13.3,77.52,0.004,,4,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-526C&D/32543,1982.0,1998-03-04,132,16,11110.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,28.071184120465436,16.0,PD,1,1.0,1,1,,,,,PD,8.61111111111111,1.0,86.1111111111111,,75.0,,100.0,85.74074074074072,Good,True,,,,
10048872,2022-03-14,,,1.81,,,,18.12,1042.11,,,49.76,,15.2,80.98,0.003719,,4,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-526C&D/32543,1982.0,1998-03-04,132,16,11110.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,28.071184120465436,16.0,PD,1,1.0,1,1,,,,,PD,8.180555555555555,0.95,81.80555555555556,,75.0,,100.0,82.87037037037037,Good,True,,,,
10048872,2022-09-14,,,2.31078,1.76343,0.15667,0.466174,30.39129,1204.71271,,,24.57182,,19.5,,0.003569,,7,True,True,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-526C&D/32543,1982.0,1998-03-04,132,16,11110.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,28.071184120465436,16.0,D2,3,0.875,4,3,D2,D2,,D2,T1,8.840277777777777,0.95,88.40277777777776,,75.0,,100.0,87.26851851851852,Poor,True,,,,
10048872,2023-03-24,,,5.715,,,,65.993,1633.262,,,,,19.9,79.11,0.00388,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-526C&D/32543,1982.0,1998-03-04,132,16,11110.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,28.071184120465436,16.0,T1,4,1.0,1,1,,,,,T1,7.392857142857142,0.9,73.92857142857142,,75.0,,100.0,77.6190476190476,Good,False,,,,
10048872,2023-04-17,,,,,,,,,,,,,24.0,,,,0,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-526C&D/32543,1982.0,1998-03-04,132,16,11110.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,28.071184120465436,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10048872,2023-10-25,,,7.24,6.03,,7.66,186.88,2605.62,,,6.04,,23.1,92.4,0.003866,,6,True,False,True,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-526C&D/32543,1982.0,1998-03-04,132,16,11110.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,28.071184120465436,16.0,D2,3,0.75,2,1,D2,,,,T1,9.0,1.0,90.0,,50.0,,100.0,83.33333333333333,Poor,True,,,,
10048872,2024-01-26,,,4.39,3.59,,,74.56,2051.09,,,,,16.8,93.46,0.003758,,4,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-526C&D/32543,1982.0,1998-03-04,132,16,11110.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,28.071184120465436,16.0,T1,4,1.0,1,1,,,,,T1,7.4375,0.85,74.375,,75.0,,100.0,77.91666666666667,Good,False,,,,
10048872,2024-08-21,,,,,,,81.5,905.7,,,4.3,,33.1,101.24,0.004734,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-526C&D/32543,1982.0,1998-03-04,132,16,11110.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,28.071184120465436,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10048872,2024-10-28,0.12,,,,,,32.5,862.2,,,,,16.9,107.89,0.003785,,2,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-526C&D/32543,1982.0,1998-03-04,132,16,11110.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,28.071184120465436,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,50.0,100.0,86.76470588235294,Excellent,False,,,,
10048872,2025-04-18,,,,,,,38.3,813.5,,,,,23.4,99.94,0.004076,,2,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-526C&D/32543,1982.0,1998-03-04,132,16,11110.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,28.071184120465436,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10048872,2025-12-16,,,,,,,24.1,721.4,,,1.5,,14.0,118.17,0.003663,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,APEX,T-526C&D/32543,1982.0,1998-03-04,132,16,11110.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,28.071184120465436,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10048877,2021-09-07,,,,,,,44.07,951.5,,,,,15.7,15.75,0.0158,,2,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10048877,2022-03-14,,,,,,,18.0,1064.0,,,63.24,,18.9,17.29,0.015616,,3,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10048877,2022-09-14,,,1.04837,1.71452,0.273035,0.447966,22.19903,1071.76368,,,26.83551,,22.8,,0.013626,,7,True,True,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0,D2,3,0.857,3,2,D2,D2,,,PD,8.840277777777777,0.95,88.40277777777776,,50.0,,100.0,82.2685185185185,Poor,True,,,,
10048877,2023-03-24,,,,,,,43.54,1316.994,,,,,25.6,18.85,0.015077,,2,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10048877,2023-04-17,,,2.94,,,,56.236,1366.87,,,,,29.0,19.03,0.015641,,3,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0,T1,4,1.0,1,1,,,,,T1,7.392857142857142,0.9,73.92857142857142,,50.0,,100.0,72.6190476190476,Good,False,,,,
10048877,2023-05-20,,,3.4227,,,,115.997,1717.881,,,,,27.5,17.65,0.016095,,3,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0,T1,4,1.0,1,1,,,,,T1,6.982142857142856,0.85,69.82142857142856,,50.0,,100.0,69.88095238095237,Good,False,,,,
10048877,2023-07-14,,,3.26,1.52,,2.18,75.52,2050.47,,,3.41,,24.6,18.71,0.017598,,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0,D2,3,0.75,2,1,D2,,,,T1,8.25,0.9,82.5,,50.0,,100.0,78.33333333333333,Poor,True,,,,
10048877,2024-01-23,,,,,,,45.114,1673.092,,,,,26.9,19.65,0.015329,,2,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10048877,2024-02-28,,,,,,,,,0.0,0.0,,23.94,23.4,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10048877,2024-03-21,,,,,,,10.05,2198.93,,,,,25.5,,,,2,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,,88.46153846153845,Excellent,False,,,,
10048877,2024-10-28,,,,,,,31.0,984.2,,,,,23.3,20.38,0.015144,,2,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10048877,2025-04-15,,,,,,,,,,,,,10.1,,,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10048877,2025-04-18,,,,,,,,62.6,,,,,5.1,20.56,0.015784,,1,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10048877,2025-12-16,,,,,,,20.7,663.5,,,67.0,,18.6,19.83,0.019103,,3,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,NGEF,28000/02200,1981.0,2005-01-24,132,16,10340.0,SS-132KV-UDGR,UDAYAGIRI-132/33KV-SUBSTATION,21.177275838466805,16.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10048922,2021-01-18,,92.6,,,,,,,,,,,11.9,1080.0,,,0,False,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,ANDREWYULE,13176,2004.0,2005-09-16,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,20.53388090349076,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,75.0,,,87.5,Excellent,False,,,,
10048922,2021-09-15,,,7.01,14.31,8.84,2.46,79.7,1829.35,,,87.28,,14.6,943.67,0.0011,,7,True,True,True,"132/33KV,10/16MVA PTR I",PTR 16MVA,ANDREWYULE,13176,2004.0,2005-09-16,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,20.53388090349076,16.0,D2,3,0.857,3,2,D2,D2,,,PD,9.305555555555555,1.0,93.05555555555556,,75.0,,100.0,90.37037037037037,Poor,True,,,,
10048922,2022-04-11,,,7.86,9.76,23.87,7.0,74.88,2055.35,,,97.51,,19.0,179.66,0.001736,,7,True,True,True,"132/33KV,10/16MVA PTR I",PTR 16MVA,ANDREWYULE,13176,2004.0,2005-09-16,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,20.53388090349076,16.0,D2,3,0.75,4,2,D2,D2,,D1,PD,8.840277777777777,0.95,88.40277777777776,,75.0,,100.0,87.26851851851852,Poor,True,,,,
10048922,2022-10-26,,,,,,,,,,,,,21.7,106.72,0.003649,,0,False,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,ANDREWYULE,13176,2004.0,2005-09-16,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,20.53388090349076,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10048922,2022-11-15,,,5.702,18.99,115.208,45.11541,353.887,3093.474,,,153.597,,16.9,167.68,0.002676,,7,True,True,True,"132/33KV,10/16MVA PTR I",PTR 16MVA,ANDREWYULE,13176,2004.0,2005-09-16,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,20.53388090349076,16.0,D1,2,0.5,4,2,D1,D2,,D1,T1,7.916666666666666,1.0,79.16666666666666,,75.0,,100.0,81.1111111111111,Excellent,False,,,,
10048922,2023-05-30,,,,18.125,199.499,36.154,198.177,2633.853,,,194.641,,26.2,173.75,0.003483,,6,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,ANDREWYULE,13176,2004.0,2005-09-16,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,20.53388090349076,16.0,T1,4,1.0,1,1,,,,,T1,6.615384615384615,0.8,66.15384615384615,,50.0,,100.0,67.43589743589743,Good,False,,,,
10048922,2023-12-16,,,,26.2,366.16,50.26,230.68,3448.14,,,192.37,,13.0,145.86,0.00489,,6,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,ANDREWYULE,13176,2004.0,2005-09-16,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,20.53388090349076,16.0,T1,4,1.0,1,1,,,,,T1,6.538461538461538,0.85,65.38461538461539,,75.0,,100.0,71.92307692307692,Good,False,,,,
10048922,2024-06-25,,,,6.3,86.0,17.2,107.6,248.1,,,101.2,,28.1,74.48,0.004872,,6,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,ANDREWYULE,13176,2004.0,2005-09-16,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,20.53388090349076,16.0,T1,4,1.0,1,1,,,,,T1,6.326923076923077,0.7,63.26923076923077,,50.0,,100.0,65.51282051282051,Good,False,,,,
10048922,2025-04-25,,,,10.0,170.3,12.5,77.5,1801.4,,,67.8,,32.0,72.64,0.007989,,6,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,ANDREWYULE,13176,2004.0,2005-09-16,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,20.53388090349076,16.0,T1,4,1.0,1,1,,,,,T1,7.519230769230769,0.85,75.1923076923077,,25.0,,100.0,68.46153846153847,Good,False,,,,
10048922,2025-06-02,,,,,,,,,,,,,30.9,,,,0,False,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,ANDREWYULE,13176,2004.0,2005-09-16,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,20.53388090349076,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10048922,2025-06-09,,,,,,,,,,,,,33.0,,,,0,False,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,ANDREWYULE,13176,2004.0,2005-09-16,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,20.53388090349076,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10048922,2025-12-19,,,,10.6,197.1,26.3,127.3,1864.3,,,96.4,,14.3,61.44,0.008711,,6,True,False,False,"132/33KV,10/16MVA PTR I",PTR 16MVA,ANDREWYULE,13176,2004.0,2005-09-16,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,20.53388090349076,16.0,T1,4,1.0,1,1,,,,,T1,8.846153846153847,1.0,88.46153846153847,,75.0,,100.0,87.3076923076923,Good,True,,,,
10048945,2021-01-18,,93.7,,,,,,,,,,,15.3,539.72,,,0,False,False,False,"132/33KV,10/16MVA PTR II (REMOVED)",PTR 16MVA,NGEF,280042820,1986.0,2007-01-31,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,19.159479808350444,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,75.0,,,87.5,Excellent,False,,,,
10048945,2021-09-15,,,5.84,6.91,,,45.45,2065.17,,,61.3,,13.4,667.17,0.0012,,5,True,False,False,"132/33KV,10/16MVA PTR II (REMOVED)",PTR 16MVA,NGEF,280042820,1986.0,2007-01-31,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,19.159479808350444,16.0,PD,1,1.0,1,1,,,,,PD,8.958333333333334,1.0,89.58333333333334,,75.0,,100.0,88.05555555555556,Good,True,,,,
10048945,2022-04-11,,,5.76,,,,39.29,2139.44,,,62.92,,19.4,385.01,0.001628,,4,False,False,False,"132/33KV,10/16MVA PTR II (REMOVED)",PTR 16MVA,NGEF,280042820,1986.0,2007-01-31,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,19.159479808350444,16.0,PD,1,1.0,1,1,,,,,PD,8.61111111111111,1.0,86.1111111111111,,75.0,,100.0,85.74074074074072,Good,True,,,,
10048945,2022-04-27,0.13,,5.72,5.71,,,43.42,1583.17,,,58.2,31.79,15.2,186.77,0.001881,,5,True,False,False,"132/33KV,10/16MVA PTR II (REMOVED)",PTR 16MVA,NGEF,280042820,1986.0,2007-01-31,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,19.159479808350444,16.0,PD,1,1.0,1,1,,,,,PD,7.614583333333334,0.85,76.14583333333333,,75.0,50.0,100.0,75.67401960784312,Good,False,,,,
10048945,2022-10-26,,,,,,,,,,,,,65.5,290.47,0.001938,,0,False,False,False,"132/33KV,10/16MVA PTR II (REMOVED)",PTR 16MVA,NGEF,280042820,1986.0,2007-01-31,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,19.159479808350444,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,100.0,55.0,Fair,False,,,,
10048945,2022-11-15,,,12.296,2.587,,,118.932,2781.211,,,7.455,,43.0,375.96,0.001504,,5,True,False,False,"132/33KV,10/16MVA PTR II (REMOVED)",PTR 16MVA,NGEF,280042820,1986.0,2007-01-31,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,19.159479808350444,16.0,T1,4,1.0,1,1,,,,,T1,7.708333333333334,1.0,77.08333333333334,,25.0,,100.0,69.72222222222223,Good,False,,,,
10048945,2022-12-26,,,10.65727,,,,53.51675,2037.68175,,,5.66652,,15.6,306.01,0.001211,,4,False,False,False,"132/33KV,10/16MVA PTR II (REMOVED)",PTR 16MVA,NGEF,280042820,1986.0,2007-01-31,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,19.159479808350444,16.0,T1,4,1.0,1,1,,,,,T1,6.138888888888888,0.85,61.38888888888888,,75.0,,100.0,69.25925925925925,Good,False,,,,
10048945,2023-05-30,,,10.582,,,,93.92,2628.067,,,6.77,,28.6,483.29,0.001824,,4,False,False,False,"132/33KV,10/16MVA PTR II (REMOVED)",PTR 16MVA,NGEF,280042820,1986.0,2007-01-31,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,19.159479808350444,16.0,T1,4,1.0,1,1,,,,,T1,6.25,0.9,62.5,,50.0,,100.0,65.0,Good,False,,,,
10048945,2023-12-16,,,11.3,2.25,,,79.58,2830.13,,,6.01,,12.3,349.05,0.002689,,5,True,False,False,"132/33KV,10/16MVA PTR II (REMOVED)",PTR 16MVA,NGEF,280042820,1986.0,2007-01-31,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,19.159479808350444,16.0,T1,4,1.0,1,1,,,,,T1,7.708333333333334,1.0,77.08333333333334,,75.0,,100.0,79.72222222222223,Good,False,,,,
10048945,2024-08-17,0.242,,,,,,,,154.0,,,30.87,14.4,354.96,0.00209,,0,False,False,False,"132/33KV,10/16MVA PTR II (REMOVED)",PTR 16MVA,NGEF,280042820,1986.0,2007-01-31,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,19.159479808350444,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,25.0,100.0,67.85714285714286,Good,False,664.0,57.9,42.1,Good
10048965,2021-01-18,,64.0,,,,,,,,,,16.19,26.0,1.74,,,0,False,False,False,"132/33KV,10/16MVA PTR III(REMOVED)",PTR 16MVA,NGEF,2800042829,1986.0,2013-02-08,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,13.136208076659821,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,50.0,,,75.0,Good,False,,,,
10048965,2021-09-15,,,4.94,8.4,6.11,7.105,65.11,2086.8,,,184.88,,26.6,1.84,0.12,,7,True,True,True,"132/33KV,10/16MVA PTR III(REMOVED)",PTR 16MVA,NGEF,2800042829,1986.0,2013-02-08,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,13.136208076659821,16.0,PD,1,0.571,3,2,D1,PD,,,PD,9.027777777777779,1.0,90.27777777777779,,50.0,,75.0,80.18518518518519,Excellent,False,,,,
10048965,2021-10-18,,,,,,3.013,20.72,1144.39,,,81.94,,33.5,1.7,0.125,,4,False,False,False,"132/33KV,10/16MVA PTR III(REMOVED)",PTR 16MVA,NGEF,2800042829,1986.0,2013-02-08,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,13.136208076659821,16.0,Normal,0,1.0,1,0,,,,,PD,8.0,0.8,80.0,,25.0,,75.0,68.33333333333333,Good,False,,,,
10048965,2022-02-19,,,,,2.86,3.85,23.94,990.78,,8.9,113.81,17.38,25.7,1.63,0.130836,,5,True,False,False,"132/33KV,10/16MVA PTR III(REMOVED)",PTR 16MVA,NGEF,2800042829,1986.0,2013-02-08,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,13.136208076659821,16.0,PD,1,1.0,1,1,,,,,PD,9.025,0.95,90.25000000000001,,50.0,,75.0,80.16666666666667,Good,True,,,,
10048965,2022-02-25,,,,,,,,52.72,,,62.14,47.05,10.5,24.91,0.012966,,2,False,False,False,"132/33KV,10/16MVA PTR III(REMOVED)",PTR 16MVA,NGEF,2800042829,1986.0,2013-02-08,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,13.136208076659821,16.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10048965,2022-04-11,0.12,,,,,,17.51,704.73,,,62.52,38.31,23.4,61.24,0.006422,,3,False,False,False,"132/33KV,10/16MVA PTR III(REMOVED)",PTR 16MVA,NGEF,2800042829,1986.0,2013-02-08,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,13.136208076659821,16.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,50.0,50.0,100.0,82.3529411764706,Excellent,False,,,,
10048965,2022-06-23,0.04,,,,,,22.49,784.19,,,,36.08,19.6,22.45,0.012987,,2,False,False,False,"132/33KV,10/16MVA PTR III(REMOVED)",PTR 16MVA,NGEF,2800042829,1986.0,2013-02-08,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,13.136208076659821,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10048965,2022-10-26,,,,,,,,,,,,,21.8,41.99,0.009425,,0,False,False,False,"132/33KV,10/16MVA PTR III(REMOVED)",PTR 16MVA,NGEF,2800042829,1986.0,2013-02-08,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,13.136208076659821,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10048965,2023-05-31,,,5.401,,,,34.454,2198.251,,,,,32.2,42.94,0.009412,,3,False,False,False,"132/33KV,10/16MVA PTR III(REMOVED)",PTR 16MVA,NGEF,2800042829,1986.0,2013-02-08,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,13.136208076659821,16.0,T1,4,1.0,1,1,,,,,T1,8.214285714285714,1.0,82.14285714285714,,25.0,,100.0,73.09523809523809,Good,False,,,,
10048965,2024-08-17,0.2538,,,,,,,,732.0,,,33.38,23.0,47.68,0.009305,,0,False,False,False,"132/33KV,10/16MVA PTR III(REMOVED)",PTR 16MVA,NGEF,2800042829,1986.0,2013-02-08,132,16,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,13.136208076659821,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,25.0,100.0,57.142857142857146,Fair,False,470.0,33.8,66.2,Fair
10049140,2021-01-28,,68.0,,,,,,,,,,,7.7,3070.0,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,100.0,,,100.0,Excellent,False,,,,
10049140,2021-07-16,,,,96.864,12.63,24.77,190.89,3091.41,,,58.56,,6.1,332.05,0.0035,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9,T1,4,1.0,1,1,,,,,T1,9.230769230769232,1.0,92.3076923076923,,100.0,,100.0,94.87179487179488,Good,True,,,,
10049140,2022-02-05,,,,126.09,16.29,31.63,223.17,3258.71,,,127.18,,7.7,271.36,0.001844,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9,T1,4,1.0,1,1,,,,,T1,7.961538461538463,0.9,79.61538461538463,,100.0,,100.0,86.41025641025642,Good,True,,,,
10049140,2022-07-16,,,,138.0,17.91,33.89,241.11,3475.05,,,,,21.9,405.4,0.001053,,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9,T1,4,1.0,1,1,,,,,T1,8.636363636363635,0.95,86.36363636363636,,50.0,,100.0,80.9090909090909,Good,True,,,,
10049140,2023-04-28,,,,250.5,28.8,138.5,1393.1,5306.8,,,23.3,,20.099999999999998,266.26,0.000836,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9,T1,4,1.0,1,1,,,,,T1,5.846153846153847,0.8,58.46153846153847,,50.0,,100.0,62.307692307692314,Good,False,,,,
10049140,2023-11-16,,,,203.22,25.77,76.16,613.22,6142.86,,,18.69,44.66,6.7,809.53,0.000803,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9,T1,4,1.0,1,1,,,,,T1,6.461538461538462,0.8,64.61538461538461,,100.0,,100.0,76.41025641025641,Good,False,,,,
10049140,2023-12-01,,,,172.31,22.64,60.25,436.2,5081.12,,,13.38,46.0,7.4,506.21,0.000666,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9,T1,4,1.0,1,1,,,,,T1,6.1923076923076925,0.7,61.92307692307693,,100.0,,100.0,74.61538461538463,Good,False,,,,
10049140,2024-02-27,,,,269.05,32.43,121.91,1058.1,8297.56,,,27.48,,7.7,796.01,0.001047,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9,T1,4,1.0,1,1,,,,,T1,5.115384615384615,0.7,51.153846153846146,,100.0,,100.0,67.43589743589743,Good,False,,,,
10049140,2024-04-22,,,,96.42,12.13,85.67,1216.58,3179.88,,,26.2,,7.5,,,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9,T1,4,1.0,1,1,,,,,T1,6.490384615384615,0.75,64.90384615384615,,100.0,,,73.00295857988165,Good,False,,,,
10049140,2024-05-18,,,,89.63,8.59,65.29,785.18,2359.2,,,47.19,,7.0,1470.0,0.00055,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9,T1,4,1.0,1,1,,,,,T1,6.326923076923077,0.7,63.26923076923077,,100.0,,100.0,75.51282051282051,Good,False,,,,
10049140,2024-05-24,,,,86.99,8.4,61.99,731.86,2300.8,,,38.74,,7.9,1670.0,0.000404,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9,T1,4,1.0,1,1,,,,,T1,6.778846153846153,0.75,67.78846153846153,,100.0,,100.0,78.52564102564102,Good,False,,,,
10049140,2024-07-24,0.051,,,100.1,9.8,78.9,972.0,3430.7,,,28.9,45.74,8.7,709.24,0.000644,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9,T1,4,1.0,1,1,,,,,T1,6.634615384615385,0.75,66.34615384615385,,100.0,75.0,100.0,77.26244343891405,Good,False,,,,
10049140,2024-07-31,0.0493,,,94.3,9.4,69.7,778.4,3210.6,,,29.5,45.97,10.7,377.97,0.001309,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9,T1,4,1.0,1,1,,,,,T1,6.634615384615385,0.75,66.34615384615385,,75.0,100.0,100.0,75.79185520361992,Good,False,,,,
10049140,2024-10-18,0.0758,,,118.7,15.3,38.3,339.6,3052.4,,,10.7,44.12,7.7,850.61,0.000571,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9,T1,4,1.0,1,1,,,,,T1,6.461538461538462,0.7,64.61538461538461,,100.0,75.0,100.0,76.24434389140272,Good,False,,,,
10049140,2024-12-10,,,,85.2,11.2,26.3,233.0,2012.0,,,6.8,,7.4,532.1,0.00125,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9,T1,4,1.0,1,1,,,,,T1,7.0673076923076925,0.75,70.67307692307693,,100.0,,100.0,80.44871794871796,Good,True,,,,
10049140,2025-08-29,,,,46.9,11.4,,232.1,2449.3,,,5.5,,9.3,353.78,0.001789,,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,BHEL,2037961,2013.0,2014-08-24,132,18.9/31.5,19760.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,11.597535934291582,18.9,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10049158,2021-01-28,,82.3,,,,,,,,,,,17.0,19.48,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,EMCO,HT 1307-11524,1994.0,2012-02-07,132,20/31.5,16550.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,14.140999315537304,20.0,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,75.0,,,87.5,Excellent,False,,,,
10049158,2021-07-16,,,,24.8,279.96,70.949,86.148,2790.0,,,58.94,,18.1,16.67,0.0206,,6,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,EMCO,HT 1307-11524,1994.0,2012-02-07,132,20/31.5,16550.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,14.140999315537304,20.0,T1,4,1.0,1,1,,,,,T1,8.076923076923077,1.0,80.76923076923077,,75.0,,100.0,82.17948717948718,Good,True,,,,
10049158,2021-11-19,,,89.41,105.712,222.213,75.321,106.769,1448.27,,,146.87,,,,,746.295,7,True,True,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,EMCO,HT 1307-11524,1994.0,2012-02-07,132,20/31.5,16550.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,14.140999315537304,20.0,D2,3,0.375,4,1,D2,T3,,D1,T1,4.777777777777778,0.8,47.77777777777777,,,,,47.77777777777777,Fair,False,,,,
10049158,2023-08-23,,,205.08,196.955,358.949,256.566,457.706,5214.989,,,164.998,26.91,90.5,22.63,0.022033,,7,True,True,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,EMCO,HT 1307-11524,1994.0,2012-02-07,132,20/31.5,16550.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,14.140999315537304,20.0,D2,3,0.429,3,1,D2,Normal,,,T1,3.5972222222222214,0.7,35.972222222222214,,25.0,,100.0,42.31481481481481,Fair,False,,,,
10049158,2023-09-13,,,139.94,146.42,308.41,139.77,219.0,2543.53,,,127.85,26.33,29.8,8.69,0.032226,,7,True,True,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,EMCO,HT 1307-11524,1994.0,2012-02-07,132,20/31.5,16550.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,14.140999315537304,20.0,D2,3,0.429,3,1,D2,Normal,,,T1,3.520833333333333,0.65,35.20833333333333,,50.0,,100.0,46.80555555555555,Fair,False,,,,
10049158,2024-02-27,0.1752,,137.52,169.2,363.25,135.08,139.19,4586.53,,,44.53,26.33,78.6,29.13,0.012964,,7,True,True,True,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,EMCO,HT 1307-11524,1994.0,2012-02-07,132,20/31.5,16550.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,14.140999315537304,20.0,D2,3,0.429,3,1,D2,T3,,,T1,3.8888888888888884,0.7,38.888888888888886,,25.0,50.0,100.0,44.93464052287582,Fair,False,,,,
10049158,2025-06-24,,,,,,,,,,,,,11.3,216.14,0.003824,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,EMCO,HT 1307-11524,1994.0,2012-02-07,132,20/31.5,16550.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,14.140999315537304,20.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10049437,2021-01-18,,82.2,,,,,,,,,,,19.9,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,EMCO,1252/11334,1990.0,2002-07-24,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,23.682409308692677,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,75.0,,,87.5,Excellent,False,,,,
10049437,2021-09-23,,,,26.79,11.28,7.24,64.85,3320.8,,,80.15,,21.65,5.35,0.04,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,EMCO,1252/11334,1990.0,2002-07-24,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,23.682409308692677,31.5,PD,1,1.0,1,1,,,,,PD,9.807692307692307,1.0,98.07692307692307,,50.0,,100.0,88.71794871794872,Good,True,,,,
10049437,2022-08-23,,,,17.95,9.3,4.61,67.44,3915.24,,,34.67,,23.7,5.79,0.040824,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,EMCO,1252/11334,1990.0,2002-07-24,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,23.682409308692677,31.5,T1,4,1.0,1,1,,,,,T1,9.317307692307692,0.95,93.17307692307692,,50.0,,100.0,85.44871794871794,Good,True,,,,
10049437,2023-04-12,,,,,,,,,,,,,41.0,,,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,EMCO,1252/11334,1990.0,2002-07-24,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,23.682409308692677,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10049437,2023-05-08,,,,18.682,10.562,9.495,134.146,4160.318,,,49.282,,27.5,5.95,0.041039,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,EMCO,1252/11334,1990.0,2002-07-24,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,23.682409308692677,31.5,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,,50.0,,100.0,87.43589743589742,Good,True,,,,
10049437,2024-05-24,,,,2.9,1.7,,231.1,1235.2,,,51.1,,15.0,6.45,0.039717,,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,EMCO,1252/11334,1990.0,2002-07-24,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,23.682409308692677,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10049437,2025-05-29,,,,,,,150.0,969.0,,,7.26,,35.1,6.18,0.040555,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,EMCO,1252/11334,1990.0,2002-07-24,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,23.682409308692677,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10049437,2025-08-29,,,,,,,51.3,1579.1,,,,,26.1,6.49,0.038875,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,EMCO,1252/11334,1990.0,2002-07-24,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,23.682409308692677,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10049437,2026-01-28,,,,,,,31.9,1601.3,,,17.6,,21.2,6.27,0.03947,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,EMCO,1252/11334,1990.0,2002-07-24,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,23.682409308692677,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10049453,2021-07-15,,,,6.89,,,,,,,2.223,,16.6,66.69,0.0064,,2,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ANDREW,12668,2000.0,2000-05-31,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,25.828884325804243,31.5,Normal,0,1.0,1,0,,,,,T3,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10049453,2021-10-21,,,,,,,,,,,,,25.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ANDREW,12668,2000.0,2000-05-31,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,25.828884325804243,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
