Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10049453,2022-04-21,,,,20.41,3.03,2.45,36.21,1303.63,,,61.11,,16.2,116.9,0.003115,,6,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ANDREW,12668,2000.0,2000-05-31,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,25.828884325804243,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10049453,2022-11-04,,,,,,,,,,,,,15.3,60.19,0.005595,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ANDREW,12668,2000.0,2000-05-31,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,25.828884325804243,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10049453,2023-04-10,,,,,,,,,,,,,29.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ANDREW,12668,2000.0,2000-05-31,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,25.828884325804243,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10049453,2023-05-25,,,,10.867,,,98.014,2111.267,,,,,23.2,130.88,0.002762,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ANDREW,12668,2000.0,2000-05-31,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,25.828884325804243,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10049453,2024-04-22,,,,18.01,,5.76,169.06,4328.45,,,7.18,,23.7,195.23,0.00221,,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ANDREW,12668,2000.0,2000-05-31,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,25.828884325804243,31.5,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,50.0,,100.0,80.33333333333334,Good,True,,,,
10049453,2025-05-29,,,,7.44,,,265.0,1321.0,,,,,24.3,46.12,0.008779,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ANDREW,12668,2000.0,2000-05-31,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,25.828884325804243,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10049453,2025-08-29,,,,10.9,,,51.9,1223.9,,,,,24.5,45.03,0.008615,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ANDREW,12668,2000.0,2000-05-31,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,25.828884325804243,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10049453,2026-01-28,,,,11.1,,,9.5,705.6,,,,,17.0,40.82,0.011116,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,ANDREW,12668,2000.0,2000-05-31,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,25.828884325804243,31.5,Normal,0,1.0,1,0,,,,,T3,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10049476,2021-01-18,,86.4,,,,,,,,,,,11.7,,,,0,False,False,False,"132/33KV, 50MVA PTR-III",PTR 50MVA,VOLTAMP,21671/12,2011.0,2011-06-10,132,50,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,14.803559206023271,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,75.0,,,87.5,Excellent,False,,,,
10049476,2021-09-23,,,,37.87,182.2,29.06,194.78,1470.13,,,48.5,,13.3,15.44,0.04,,6,True,False,False,"132/33KV, 50MVA PTR-III",PTR 50MVA,VOLTAMP,21671/12,2011.0,2011-06-10,132,50,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,14.803559206023271,50.0,T1,4,1.0,1,1,,,,,T1,8.846153846153847,1.0,88.46153846153847,,75.0,,100.0,87.3076923076923,Good,True,,,,
10049476,2021-10-20,,,,,,,,,,,,,65.5,,,,0,False,False,False,"132/33KV, 50MVA PTR-III",PTR 50MVA,VOLTAMP,21671/12,2011.0,2011-06-10,132,50,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,14.803559206023271,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10049476,2022-08-23,,,2.3,33.32,193.42,28.39,201.47,1781.4,,,92.27,,15.5,8.96,0.050756,,7,True,True,True,"132/33KV, 50MVA PTR-III",PTR 50MVA,VOLTAMP,21671/12,2011.0,2011-06-10,132,50,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,14.803559206023271,50.0,T3,6,0.375,4,1,T3,D2,,PD,T1,8.472222222222221,1.0,84.72222222222221,,75.0,,100.0,84.81481481481481,Excellent,False,,,,
10049476,2023-05-08,,,,41.833,258.447,53.433,433.073,2294.884,,,52.277,,16.5,11.49,0.04935,,6,True,False,False,"132/33KV, 50MVA PTR-III",PTR 50MVA,VOLTAMP,21671/12,2011.0,2011-06-10,132,50,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,14.803559206023271,50.0,T1,4,1.0,1,1,,,,,T1,6.0576923076923075,0.75,60.57692307692307,,75.0,,100.0,68.71794871794872,Good,False,,,,
10049476,2024-04-22,,,,17.13,78.9,54.61,807.21,1348.32,,,120.87,,17.5,15.07,0.050862,,6,True,False,False,"132/33KV, 50MVA PTR-III",PTR 50MVA,VOLTAMP,21671/12,2011.0,2011-06-10,132,50,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,14.803559206023271,50.0,T1,4,1.0,1,1,,,,,T1,6.490384615384615,0.75,64.90384615384615,,75.0,,100.0,71.6025641025641,Good,False,,,,
10049476,2025-05-29,,,,8.05,93.49,9.545,238.0,708.6,,,7.27,,21.3,11.09,0.06061,,6,True,False,False,"132/33KV, 50MVA PTR-III",PTR 50MVA,VOLTAMP,21671/12,2011.0,2011-06-10,132,50,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,14.803559206023271,50.0,T1,4,1.0,1,1,,,,,T1,8.009615384615385,0.85,80.09615384615385,,50.0,,100.0,76.73076923076924,Good,False,,,,
10049476,2025-12-14,,,,8.5,102.0,15.9,142.4,930.9,,,15.4,,11.8,12.96,0.055381,,6,True,False,False,"132/33KV, 50MVA PTR-III",PTR 50MVA,VOLTAMP,21671/12,2011.0,2011-06-10,132,50,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,14.803559206023271,50.0,T1,4,1.0,1,1,,,,,T1,7.961538461538463,0.9,79.61538461538463,,75.0,,100.0,81.41025641025642,Good,True,,,,
10049588,2021-06-01,,,,5.1891,8.0668,,360.23,9065.876,,,24.35,,25.1,583.5,0.001026,,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,MARSONS,83572,2016.0,2016-11-16,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,9.366187542778919,50.0,T1,4,1.0,1,1,,,,,T1,9.0,1.0,90.0,,50.0,,100.0,83.33333333333333,Good,True,,,,
10049588,2021-12-21,,,,3.51,7.48,3.58,211.67,6931.32,,,65.17,,14.7,762.15,0.001054,,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,MARSONS,83572,2016.0,2016-11-16,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,9.366187542778919,50.0,T1,4,1.0,1,1,,,,,T1,8.173076923076923,0.85,81.73076923076923,,75.0,,100.0,82.82051282051282,Good,True,,,,
10049588,2022-07-18,,,,,,,,,,,,,20.1,,,,0,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,MARSONS,83572,2016.0,2016-11-16,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,9.366187542778919,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10049588,2022-12-13,,,,4.123,8.672,8.659,569.662,8185.309,,,11.113,,19.0,311.79,0.000519,,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,MARSONS,83572,2016.0,2016-11-16,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,9.366187542778919,50.0,T1,4,1.0,1,1,,,,,T1,9.230769230769232,1.0,92.3076923076923,,75.0,,100.0,89.87179487179488,Good,True,,,,
10049588,2023-06-08,,,,3.75,7.98,7.42,519.28,8469.006,,,14.65,,24.1,705.83,0.000759,,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,MARSONS,83572,2016.0,2016-11-16,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,9.366187542778919,50.0,T1,4,1.0,1,1,,,,,T1,8.76923076923077,0.95,87.69230769230771,,50.0,,100.0,81.79487179487181,Good,True,,,,
10049588,2023-12-27,,,,3.82,8.21,7.18,427.63,8209.74,,,8.36,,16.1,306.34,0.003553,,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,MARSONS,83572,2016.0,2016-11-16,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,9.366187542778919,50.0,T1,4,1.0,1,1,,,,,T1,8.76923076923077,0.95,87.69230769230771,,75.0,,100.0,86.79487179487181,Good,True,,,,
10049588,2024-06-20,,,,3.3,1.8,,202.7,817.0,,,6.7,,13.6,493.39,0.00067,,5,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,MARSONS,83572,2016.0,2016-11-16,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,9.366187542778919,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10049588,2024-12-23,0.14,,,4.5,6.7,5.6,443.1,5632.1,,,5.7,35.77,22.9,690.31,0.000516,,6,True,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,MARSONS,83572,2016.0,2016-11-16,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,9.366187542778919,50.0,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,50.0,50.0,100.0,76.35746606334843,Good,False,,,,
10049588,2025-07-03,0.08,,,,,,,,364.9,,,32.34,11.9,401.09,0.000692,,0,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,MARSONS,83572,2016.0,2016-11-16,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,9.366187542778919,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,75.0,100.0,82.14285714285715,Excellent,False,557.0,44.6,55.4,Fair
10049588,2026-03-15,0.0723,,,,,,223.9,3407.8,,,4.0,36.42,32.9,570.85,0.000645,,3,False,False,False,50MVA-132/33KV-POWER TRANSFORMER-I,PTR31.5MVA,MARSONS,83572,2016.0,2016-11-16,132,50,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,9.366187542778919,50.0,T1,4,1.0,1,1,,,,,T1,9.375,1.0,93.75,,25.0,75.0,100.0,80.14705882352942,Good,True,,,,
10049614,2021-08-20,,,,,,,,,,,,,9.4,,,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,KANOHAR,KT-31500/39,2008.0,2021-09-03,132,31.5,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,4.569472963723477,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10049614,2022-12-29,,,,2.41121,,,57.12362,1189.01627,,,,,7.0,464.48,0.000922,,3,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,KANOHAR,KT-31500/39,2008.0,2021-09-03,132,31.5,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,4.569472963723477,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10049614,2023-06-23,,,,2.91,,,74.79,1509.04,,,,,10.7,337.54,0.0019,,3,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,KANOHAR,KT-31500/39,2008.0,2021-09-03,132,31.5,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,4.569472963723477,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10049614,2024-02-15,,,,3.22,,,66.52,1731.32,,,4.77,,7.6,499.79,0.00164,,4,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,KANOHAR,KT-31500/39,2008.0,2021-09-03,132,31.5,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,4.569472963723477,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10049614,2025-01-08,0.1305,,,,,,28.1,552.4,,,,36.25,8.9,587.55,0.001432,,2,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,KANOHAR,KT-31500/39,2008.0,2021-09-03,132,31.5,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,4.569472963723477,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,50.0,100.0,91.17647058823529,Excellent,False,,,,
10049614,2025-09-09,,,,,,,25.2,650.6,,,,,9.9,296.31,0.002167,,2,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,KANOHAR,KT-31500/39,2008.0,2021-09-03,132,31.5,0.0,SS-132KV-CHND,CHENDODU-132/33KV-SUBSTATION,4.569472963723477,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10049806,2021-09-22,,,,13.38,,,20.13,791.78,,,150.76,,9.6,81.27,0.005,,4,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,VIJAI ELECTRICALS LTD.,90083A01,2010.0,2025-06-27,132,31.5,0.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,0.75564681724846,31.5,PD,1,1.0,1,1,,,,,PD,9.285714285714286,1.0,92.85714285714286,,100.0,,100.0,95.23809523809524,Good,True,,,,
10049806,2021-11-08,,,219.426,425.99,52.72,205.11,35.47,1052.89,,,675.35,,19.3,78.31,0.0052,1614.07,7,True,True,True,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,VIJAI ELECTRICALS LTD.,90083A01,2010.0,2025-06-27,132,31.5,0.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,0.75564681724846,31.5,DT,7,0.429,3,1,DT,Normal,,,PD,4.333333333333333,0.8,43.33333333333333,,75.0,,100.0,57.22222222222222,Fair,False,,,,
10049806,2022-04-02,,,,,,,,,8.34,21.91,,,,,,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,VIJAI ELECTRICALS LTD.,90083A01,2010.0,2025-06-27,132,31.5,0.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,0.75564681724846,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,,,,,,False,1025.0,100.0,0.0,Excellent
10049806,2023-07-15,,,,,,,,,,,,36.05,75.9,,,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,VIJAI ELECTRICALS LTD.,90083A01,2010.0,2025-06-27,132,31.5,0.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,0.75564681724846,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10049806,2024-02-15,,,167.65,285.56,,96.56,6.58,5939.98,,,4.24,34.08,58.4,136.82,0.005175,,6,True,False,True,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,VIJAI ELECTRICALS LTD.,90083A01,2010.0,2025-06-27,132,31.5,0.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,0.75564681724846,31.5,D2,3,0.75,2,1,D2,,,,T3,6.166666666666667,1.0,61.66666666666667,,25.0,,100.0,59.44444444444445,Poor,True,,,,
10049806,2024-05-03,0.018,,,,,,,,,,,36.1,82.8,323.0,0.002037,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,VIJAI ELECTRICALS LTD.,90083A01,2010.0,2025-06-27,132,31.5,0.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,0.75564681724846,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,100.0,100.0,67.85714285714286,Good,False,,,,
10049806,2025-07-03,,,,,,,108.0,199.0,,,,,15.9,271.51,0.003033,,2,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,VIJAI ELECTRICALS LTD.,90083A01,2010.0,2025-06-27,132,31.5,0.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,0.75564681724846,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10049806,2025-08-29,,,,,,,33.4,602.8,,,,,15.0,191.03,0.004186,,2,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,VIJAI ELECTRICALS LTD.,90083A01,2010.0,2025-06-27,132,31.5,0.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,0.75564681724846,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10049806,2026-01-28,,,,,,,,,,,,36.05,13.7,137.87,0.004888,,0,False,False,False,"132/33KV,18.9/31.5MVA PTR-II",PTR31.5MVA,VIJAI ELECTRICALS LTD.,90083A01,2010.0,2025-06-27,132,31.5,0.0,SS-132KV-NDPT,NAIDUPET-132/33KV-SUBSTATION,0.75564681724846,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10050161,2021-03-17,,,,,,,25.19,1198.8,,,,,7.2,228.09,0.003909,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TAL,TA31500.02,2008.0,2022-06-29,132,31.5,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,3.7508555783709787,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10050161,2022-08-29,,,,,,,8.33,382.61,,,,,6.3,58.88,0.008309,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TAL,TA31500.02,2008.0,2022-06-29,132,31.5,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,3.7508555783709787,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10050161,2023-01-21,,,,,,,22.949,715.887,,,,,7.9,62.11,0.009406,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TAL,TA31500.02,2008.0,2022-06-29,132,31.5,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,3.7508555783709787,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10050161,2023-09-13,,,9.54,,,,40.19,1031.49,,,24.17,,5.4,76.95,0.007224,,4,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TAL,TA31500.02,2008.0,2022-06-29,132,31.5,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,3.7508555783709787,31.5,T1,4,1.0,1,1,,,,,T1,7.222222222222222,1.0,72.22222222222221,,100.0,,100.0,81.48148148148148,Good,True,,,,
10050161,2023-11-03,,,,,,,35.61,982.69,,,,,6.0,91.76,0.007236,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TAL,TA31500.02,2008.0,2022-06-29,132,31.5,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,3.7508555783709787,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10050161,2024-04-25,,,,,,,78.54,1795.16,,,45.58,,6.6,94.0,0.007313,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TAL,TA31500.02,2008.0,2022-06-29,132,31.5,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,3.7508555783709787,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10050161,2024-10-28,,,,,,,20.2,519.1,,,,,6.3,102.13,0.006326,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TAL,TA31500.02,2008.0,2022-06-29,132,31.5,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,3.7508555783709787,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10050161,2025-06-16,,,,,,,25.2,247.7,,,,,7.9,101.41,0.006165,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TAL,TA31500.02,2008.0,2022-06-29,132,31.5,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,3.7508555783709787,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10050161,2026-02-23,,,,,,,14.4,517.8,,,,,5.5,84.95,0.009059,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,TAL,TA31500.02,2008.0,2022-06-29,132,31.5,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,3.7508555783709787,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10050165,2021-03-05,,,,,,,50.269,1509.852,,,2.66,,20.2,80.12,0.007543,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10050165,2021-03-17,,,,,,54.679,66.843,2431.6,,,679.0,,16.7,142.18,0.003827,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0,PD,1,1.0,1,1,,,,,PD,6.678571428571428,0.85,66.78571428571428,,75.0,,100.0,72.85714285714285,Good,False,,,,
10050165,2021-10-17,,,,,,,86.83,2992.928,,,45.85,,11.3,55.67,0.004179,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,75.0,,100.0,84.58333333333333,Good,True,,,,
10050165,2022-04-25,,,,4.74,,,57.46,1834.19,,,63.77,,17.6,113.33,0.0032,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10050165,2022-06-26,,,,,,,,,,,,,44.5,,,,0,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10050165,2022-12-29,,,,,,,139.76348,3056.979,,,9.8818,,5.4,110.13,0.003204,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0,T1,4,1.0,1,1,,,,,T1,9.375,1.0,93.75,,100.0,,100.0,95.83333333333333,Good,True,,,,
10050165,2023-09-12,,,4.03,5.97,,,154.4,3696.16,,,13.35,,20.1,112.3,0.003065,,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0,T1,4,1.0,1,1,,,,,T1,8.3125,0.95,83.125,,50.0,,100.0,78.75,Good,False,,,,
10050165,2023-09-25,,,5.81,6.91,,,188.18,3952.8,,,18.18,,18.1,91.31,0.004754,,5,True,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0,T1,4,1.0,1,1,,,,,T1,6.5625,0.75,65.625,,75.0,,100.0,72.08333333333333,Good,False,,,,
10050165,2023-12-20,,,,,,,,,,,,,4.5,110.46,0.003608,,0,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10050165,2024-01-03,,,,,,,,,,,,,12.1,,,,0,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10050165,2024-04-25,,,,,,2.58,141.3,2562.28,,,28.42,,21.5,142.18,0.003841,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,50.0,,100.0,87.6190476190476,Good,True,,,,
10050165,2024-10-20,0.0781,,,,,,83.7,1590.8,,,2.6,31.95,21.8,122.99,,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,50.0,75.0,,76.66666666666667,Good,False,,,,
10050165,2024-11-03,,,,,,,,,,,,,3.6,,,,0,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10050165,2025-05-05,0.09,,,,,,,600.2,3079.4,,,32.75,23.3,183.89,0.002769,,1,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,50.0,75.0,100.0,88.23529411764706,Excellent,False,292.0,11.5,88.5,Critical
10050165,2025-05-15,0.07,,,,,,,287.0,2987.4,,,31.87,41.8,158.52,0.003052,,1,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,25.0,75.0,100.0,80.88235294117648,Excellent,False,296.0,12.0,88.0,Critical
10050165,2025-12-29,,,,,,,52.9,1155.7,,,,,14.8,157.74,0.00319,,2,False,False,False,"220/132KV, 100MVA PTR-I",PTR 100MVA,BHEL,2006477,1991.0,1992-04-13,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,33.960301163586585,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10050201,2021-03-17,,,,3.313,,3.977,318.86,4161.45,,,52.098,,5.5,1610.0,0.001262,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,ALSTOM,TSSC-6558-E/B29827,2004.0,2005-01-12,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,21.21013004791239,100.0,T1,4,1.0,1,1,,,,,T1,9.5,1.0,95.0,,100.0,,100.0,96.66666666666667,Good,True,,,,
10050201,2021-10-17,,,,3.4,,3.46,276.48,4700.92,,,59.95,,6.2,287.37,0.001248,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,ALSTOM,TSSC-6558-E/B29827,2004.0,2005-01-12,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,21.21013004791239,100.0,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,100.0,,100.0,90.33333333333333,Good,True,,,,
10050201,2022-04-25,,,,6.8,,3.19,236.04,2925.13,,,,,5.4,167.52,0.001331,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,ALSTOM,TSSC-6558-E/B29827,2004.0,2005-01-12,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,21.21013004791239,100.0,T1,4,1.0,1,1,,,,,T1,8.71875,0.9,87.1875,,100.0,,100.0,91.45833333333333,Good,True,,,,
10050201,2022-06-26,,,,,,,,,,,,,6.3,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,ALSTOM,TSSC-6558-E/B29827,2004.0,2005-01-12,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,21.21013004791239,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10050201,2022-12-29,,,,5.72545,,12.57976,1028.90653,6802.37,,,9.29426,,8.7,418.37,0.001268,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,ALSTOM,TSSC-6558-E/B29827,2004.0,2005-01-12,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,21.21013004791239,100.0,T1,4,1.0,1,1,,,,,T1,9.0,1.0,90.0,,100.0,,100.0,93.33333333333333,Good,True,,,,
10050201,2023-09-25,,,,6.15,,12.31,1013.17,9036.62,,,7.8,,6.6,372.76,0.001002,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,ALSTOM,TSSC-6558-E/B29827,2004.0,2005-01-12,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,21.21013004791239,100.0,T1,4,1.0,1,1,,,,,T1,8.3125,0.95,83.125,,100.0,,100.0,88.75,Good,True,,,,
10050201,2024-04-25,,,,1.96,,9.43,1354.51,11484.8,,,34.75,,8.8,766.04,0.001388,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,ALSTOM,TSSC-6558-E/B29827,2004.0,2005-01-12,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,21.21013004791239,100.0,T1,4,1.0,1,1,,,,,T1,7.225,0.85,72.24999999999999,,100.0,,100.0,81.49999999999999,Good,True,,,,
10050201,2024-10-20,,,,4.6,,6.1,502.0,4885.2,,,3.0,,7.0,540.88,0.002381,,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,ALSTOM,TSSC-6558-E/B29827,2004.0,2005-01-12,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,21.21013004791239,100.0,T1,4,1.0,1,1,,,,,T1,7.8625,0.85,78.625,,100.0,,100.0,85.75,Good,True,,,,
10050201,2024-12-06,0.02,,,8.2,,,353.5,3385.8,,,2.2,37.8,7.4,703.14,0.001133,,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,ALSTOM,TSSC-6558-E/B29827,2004.0,2005-01-12,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,21.21013004791239,100.0,T1,4,1.0,1,1,,,,,T1,7.892857142857143,0.85,78.92857142857143,,100.0,100.0,100.0,87.60504201680673,Good,True,,,,
10050201,2025-07-07,,,,,,,219.4,2889.8,,,,37.09,7.3,640.48,0.000789,,2,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,ALSTOM,TSSC-6558-E/B29827,2004.0,2005-01-12,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,21.21013004791239,100.0,T1,4,1.0,1,1,,,,,T1,7.875,0.9,78.75,,100.0,,100.0,85.83333333333333,Good,True,,,,
10050201,2026-01-26,,,,1.8,,,94.5,2466.3,,,,,4.5,995.16,0.000717,,3,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,ALSTOM,TSSC-6558-E/B29827,2004.0,2005-01-12,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,21.21013004791239,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10050209,2021-03-05,,,,,,,,,,,,,5.8,,,,0,False,False,False,"220/132KV, 100MVA PTR(REMOVED)",PTR 100MVA,BHEL,BHEL/2006027,1990.0,2015-09-14,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,10.54072553045859,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10050209,2021-05-30,,,59.812,58.04,5.067,,58.568,465.917,,,207.025,,10.5,62.59,0.006382,388.712,6,True,False,False,"220/132KV, 100MVA PTR(REMOVED)",PTR 100MVA,BHEL,BHEL/2006027,1990.0,2015-09-14,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,10.54072553045859,100.0,PD,1,1.0,1,1,,,,,PD,6.333333333333333,1.0,63.33333333333333,,75.0,,100.0,70.55555555555556,Good,False,,,,
10050209,2022-04-02,,,,,,,,,,8.89,,,,,,,0,False,False,False,"220/132KV, 100MVA PTR(REMOVED)",PTR 100MVA,BHEL,BHEL/2006027,1990.0,2015-09-14,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,10.54072553045859,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,,,,,,False,,,,
10050209,2023-04-21,,,,,,,,3416.535,,,,35.81,70.1,211.62,0.00165,,1,False,False,False,"220/132KV, 100MVA PTR(REMOVED)",PTR 100MVA,BHEL,BHEL/2006027,1990.0,2015-09-14,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,10.54072553045859,100.0,Normal,0,0.0,0,0,,,,,,7.5,1.0,75.0,,25.0,,100.0,68.33333333333333,Good,False,,,,
10050209,2023-07-15,,,,,,,,,,,,42.05,15.7,,,,0,False,False,False,"220/132KV, 100MVA PTR(REMOVED)",PTR 100MVA,BHEL,BHEL/2006027,1990.0,2015-09-14,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,10.54072553045859,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10050209,2024-11-03,0.06,,,4.1,,,,2054.0,,,,33.26,54.9,354.29,0.002043,,2,False,False,False,"220/132KV, 100MVA PTR(REMOVED)",PTR 100MVA,BHEL,BHEL/2006027,1990.0,2015-09-14,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,10.54072553045859,100.0,Normal,0,1.0,1,0,,,,,T3,10.0,1.0,100.0,,25.0,75.0,100.0,83.82352941176471,Excellent,False,,,,
10050312,2023-06-23,0.09,,,38.07,12.58,,79.28,1968.62,,,,22.68,25.1,23.56,0.012,,4,False,False,False,10/16 MVA 132/11 KV POWER(REMOVED),PTR 16MVA,APEX,T-895/01,1994.0,2003-07-20,132,10/16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,22.694045174537987,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,75.0,100.0,88.23529411764706,Excellent,False,,,,
10050320,2021-03-30,,,,43.9,5.2,10.6,120.7,1525.51,,,62.56,,15.1,9.44,0.024719,,6,True,False,False,10/16 MVA 132/11 KV POWER-II,PTR 16MVA,BHARATH BIJLEE,BB-4489/1,2000.0,2010-02-11,132,16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,16.128678986995208,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10050320,2021-10-24,,,,40.3,5.18,,139.75,1860.23,,,66.19,,17.7,8.29,0.028,,5,True,False,False,10/16 MVA 132/11 KV POWER-II,PTR 16MVA,BHARATH BIJLEE,BB-4489/1,2000.0,2010-02-11,132,16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,16.128678986995208,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10050320,2022-11-29,,,,34.91629,3.64504,14.99748,656.16849,2894.95405,,,29.69877,,12.1,5.91,0.037216,,6,True,False,False,10/16 MVA 132/11 KV POWER-II,PTR 16MVA,BHARATH BIJLEE,BB-4489/1,2000.0,2010-02-11,132,16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,16.128678986995208,16.0,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,75.0,,100.0,84.87179487179488,Good,True,,,,
10050320,2023-06-23,,,,17.12,,,286.58,2585.64,,,21.01,,21.4,8.02,0.029,,4,False,False,False,10/16 MVA 132/11 KV POWER-II,PTR 16MVA,BHARATH BIJLEE,BB-4489/1,2000.0,2010-02-11,132,16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,16.128678986995208,16.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,50.0,,100.0,81.19047619047619,Good,True,,,,
10050320,2023-12-10,,,,11.891,,,268.726,2504.63,,,17.69,,15.6,4.94,0.072268,,4,False,False,False,10/16 MVA 132/11 KV POWER-II,PTR 16MVA,BHARATH BIJLEE,BB-4489/1,2000.0,2010-02-11,132,16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,16.128678986995208,16.0,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,75.0,,100.0,92.6190476190476,Good,True,,,,
10050320,2024-06-24,,,,3.2,,,105.8,327.6,,,4.2,,14.4,7.81,0.030058,,4,False,False,False,10/16 MVA 132/11 KV POWER-II,PTR 16MVA,BHARATH BIJLEE,BB-4489/1,2000.0,2010-02-11,132,16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,16.128678986995208,16.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10050320,2025-01-27,,,,3.6,,,128.8,969.0,,,9.0,,23.5,7.43,0.02922,,4,False,False,False,10/16 MVA 132/11 KV POWER-II,PTR 16MVA,BHARATH BIJLEE,BB-4489/1,2000.0,2010-02-11,132,16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,16.128678986995208,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10050320,2025-09-09,,,,2.1,,,158.7,1530.2,654.9,,,22.2,21.0,7.8,0.031308,,3,False,False,False,10/16 MVA 132/11 KV POWER-II,PTR 16MVA,BHARATH BIJLEE,BB-4489/1,2000.0,2010-02-11,132,16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,16.128678986995208,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,484.0,35.5,64.5,Fair
10051616,2021-09-01,,,,2.02502,0.599176,2.07771,99.53881,679.22516,,,9.55499,,10.4,477.15,0.002147,,6,True,False,False,160 MVA 220/132/11 KV PTR-II,PTR-160MVA,BBL,5578/02,,2020-01-22,220,120/160,0.0,SS-220KV-TRMP,TIRUMALAYAPALLI-220/132KV-SUBSTATION-LIS,6.184804928131417,120.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10051616,2022-03-15,,,,1.57913,0.70445,2.20485,76.95175,379.00835,,,5.7544,,9.5,839.39,0.001689,,6,True,False,False,160 MVA 220/132/11 KV PTR-II,PTR-160MVA,BBL,5578/02,,2020-01-22,220,120/160,0.0,SS-220KV-TRMP,TIRUMALAYAPALLI-220/132KV-SUBSTATION-LIS,6.184804928131417,120.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10051616,2023-01-21,,,,1.20176,0.774352,2.74869,76.77902,168.54726,,,8.4588,,7.5,1180.0,0.001344,,6,True,False,False,160 MVA 220/132/11 KV PTR-II,PTR-160MVA,BBL,5578/02,,2020-01-22,220,120/160,0.0,SS-220KV-TRMP,TIRUMALAYAPALLI-220/132KV-SUBSTATION-LIS,6.184804928131417,120.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10051616,2024-11-20,,,,0.814224,0.677192,2.63401,134.14961,2142.01295,,,,,12.0,727.17,0.002243,138.20152,5,True,False,False,160 MVA 220/132/11 KV PTR-II,PTR-160MVA,BBL,5578/02,,2020-01-22,220,120/160,0.0,SS-220KV-TRMP,TIRUMALAYAPALLI-220/132KV-SUBSTATION-LIS,6.184804928131417,120.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10052753,2021-09-01,,,,0.979085,0.636638,2.16546,153.26119,1237.51125,,,9.7794,,11.4,533.04,0.001974,,6,True,False,False,160 MVA 220/132/11 KV PTR-I,PTR-160MVA,BBL,5578/06,2018.0,2020-01-22,220,120/160,0.0,SS-220KV-TRMP,TIRUMALAYAPALLI-220/132KV-SUBSTATION-LIS,6.184804928131417,120.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10052753,2022-03-15,,,,1.91691,0.65009,1.86345,52.16954,222.53515,,,6.27044,,8.9,806.56,0.001796,,6,True,False,False,160 MVA 220/132/11 KV PTR-I,PTR-160MVA,BBL,5578/06,2018.0,2020-01-22,220,120/160,0.0,SS-220KV-TRMP,TIRUMALAYAPALLI-220/132KV-SUBSTATION-LIS,6.184804928131417,120.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10052753,2023-01-21,,,,1.92403,0.684071,2.39911,54.164,96.37417,,,8.18505,,6.2,764.6,0.001932,,6,True,False,False,160 MVA 220/132/11 KV PTR-I,PTR-160MVA,BBL,5578/06,2018.0,2020-01-22,220,120/160,0.0,SS-220KV-TRMP,TIRUMALAYAPALLI-220/132KV-SUBSTATION-LIS,6.184804928131417,120.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10052753,2024-11-20,,,,1.3411,0.626622,2.33758,100.48269,1315.77971,,,2.79634,,10.3,433.6,0.003681,107.60339,6,True,False,False,160 MVA 220/132/11 KV PTR-I,PTR-160MVA,BBL,5578/06,2018.0,2020-01-22,220,120/160,0.0,SS-220KV-TRMP,TIRUMALAYAPALLI-220/132KV-SUBSTATION-LIS,6.184804928131417,120.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10052841,2021-04-14,,,,4.27,4.27,4.54,226.28,3463.35,,,7.99,,,,,245.52,6,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,,,,98.07692307692307,Good,True,,,,
10052841,2021-08-26,,,,2.33,0.69,5.55,236.7,6252.63,,,9.3,,13.3,1330.0,0.000998,254.57,6,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0,T1,4,1.0,1,1,,,,,T1,9.134615384615383,0.95,91.34615384615384,,75.0,,100.0,89.23076923076923,Good,True,,,,
10052841,2021-09-08,,,,2.46,0.92,5.62,262.2,4872.21,,,9.34,,10.9,986.32,0.001733,280.54,6,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,75.0,,100.0,86.02564102564104,Good,True,,,,
10052841,2022-03-09,,,,2.79,1.0,6.54,273.77,3509.05,,,8.91,,16.9,1190.0,0.000836,293.01,6,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0,T1,4,1.0,1,1,,,,,T1,9.317307692307692,0.95,93.17307692307692,,75.0,,100.0,90.44871794871794,Good,True,,,,
10052841,2022-10-13,,,,0.22,,6.15,311.09,6155.74,,,9.47,,14.6,1720.0,0.001129,326.93,5,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0,T1,4,1.0,1,1,,,,,T1,9.025,0.95,90.25000000000001,,75.0,,100.0,88.5,Good,True,,,,
10052841,2023-04-19,,,,3.39,3.14,8.42,183.59,1849.33,,,8.09,,15.9,673.32,0.0023,206.63,6,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10052841,2023-10-15,,,,,0.85,5.11,157.69,3704.1,,,7.22,,15.4,,,170.87,5,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0,T1,4,1.0,1,1,,,,,T1,9.2625,0.95,92.62499999999999,,75.0,,,88.55769230769229,Good,True,,,,
10052841,2024-04-09,,,,0.36,1.32,9.46,273.37,4755.68,,,10.78,,33.6,,,295.29,6,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,25.0,,,72.33727810650888,Good,False,,,,
10052841,2024-04-24,,,,,0.88,6.05,143.94,2580.01,,,7.82,,23.5,,,158.69,5,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0,T1,4,1.0,1,1,,,,,T1,7.800000000000001,0.8,78.0,,50.0,,,71.53846153846153,Good,False,,,,
10052841,2024-05-14,,,,,,,,,,,,,9.3,,,,0,False,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10052841,2024-05-15,,,,,,,,,,,,,9.5,858.9,0.001106,,0,False,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10052841,2024-11-26,,,,,0.53,8.0,158.28,800.77,,,11.09,,14.0,642.15,0.001483,177.9,5,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10052841,2025-07-10,,,,2.77,2.05,10.9,211.53,2967.14,,,12.35,,15.6,,,239.6,6,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,,,85.20710059171597,Good,True,,,,
10052841,2026-02-18,,,,0.8,,4.23,360.61,1784.92,,,5.98,,9.8,2630.0,0.000618,371.62,5,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL-5578/04,2017.0,2017-12-11,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,8.2984257357974,160.0,T1,4,1.0,1,1,,,,,T1,8.775,0.9,87.75,,100.0,,100.0,91.83333333333333,Good,True,,,,
10053896,2021-01-05,0.0166,57.6,,,,,174.93,1772.55,,,15.88,31.23,10.2,931.28,,,3,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,75.0,75.0,100.0,,91.66666666666667,Excellent,False,,,,
10053896,2021-07-15,,,,,,2.655,67.51,2067.47,,,5.889,,8.4,344.39,0.000803,,4,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10053896,2021-07-16,,,,5.66,,,36.16,1600.381,,,4.68,,,,,,4,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,,,,85.0,Excellent,False,,,,
10053896,2022-01-10,,,,,,,,,,,,,22.5,,,,0,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10053896,2022-01-28,,,,,,2.44,58.09,2577.29,,,70.94,,9.1,64.95,0.013054,,4,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0,PD,1,1.0,1,1,,,,,PD,9.642857142857142,1.0,96.42857142857142,,100.0,,100.0,97.6190476190476,Good,True,,,,
10053896,2022-07-28,,,,,,2.11,56.89,1996.47,,,72.2,,8.7,169.7,0.003326,,4,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10053896,2023-01-28,,,,2.448,,,28.97,955.04,,,,,9.0,216.65,0.004109,,3,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10053896,2023-03-01,,,,,,5.383,125.6,3413.144,,,8.898,,9.9,148.66,0.00135,,4,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,100.0,91.19047619047619,Good,True,,,,
10053896,2023-04-17,,,,,,6.815,171.793,3646.561,,,10.692,,11.7,147.77,0.003471,,4,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,75.0,,100.0,86.19047619047619,Good,True,,,,
10053896,2023-05-16,,,,,,7.05,174.46,4497.12,,,10.66,,15.4,420.66,0.001369,,4,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0,T1,4,1.0,1,1,,,,,T1,8.821428571428571,0.95,88.21428571428571,,75.0,,100.0,87.14285714285715,Good,True,,,,
10053896,2023-08-03,,,,2.66,,9.79,262.81,5838.75,,,18.3,,10.8,296.61,0.00209,,5,True,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0,T1,4,1.0,1,1,,,,,T1,8.075,0.85,80.74999999999999,,75.0,,100.0,82.16666666666666,Good,True,,,,
10053896,2023-09-20,,,,,,9.394,295.844,4024.958,,,12.636,,11.2,224.65,0.001816,,4,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0,T1,4,1.0,1,1,,,,,T1,7.892857142857143,0.85,78.92857142857143,,75.0,,100.0,80.95238095238095,Good,True,,,,
10053896,2024-02-23,,,,2.65,,12.94,416.4,5163.31,,,14.986,,12.2,599.19,0.000846,,5,True,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0,T1,4,1.0,1,1,,,,,T1,8.325000000000001,0.9,83.25000000000001,,75.0,,100.0,83.83333333333334,Good,True,,,,
10053896,2024-08-21,,,,1.1,,5.0,192.9,2297.9,,,16.8,,13.3,316.71,0.002153,,5,True,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10053896,2025-02-20,,,,6.1,,,155.9,2685.3,,,8.3,,8.3,375.09,0.001346,,4,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,100.0,91.19047619047619,Good,True,,,,
10053896,2025-08-29,,,,,,,42.1,1351.3,,,,,10.7,319.98,0.001375,,2,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10053896,2026-02-19,,,,,,,119.1,2814.1,,,6.2,,9.3,583.05,0.000855,,3,False,False,False,160 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-160MVA,BHARAT BIJLEE Ltd.,BBL-5578/05,2018.0,2018-04-21,220,160,40800.0,SS-220KV-PRCR,PARCHURU-220/132/33KV-SUBSTATION,7.939767282683094,160.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,100.0,,100.0,89.58333333333333,Good,True,,,,
10053947,2021-01-22,,88.2,,,,,,,,,,35.87,6.0,330.99,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,Toshiba,90325A03,,2018-06-14,132,31.5,0.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,7.79192334017796,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,100.0,,,100.0,Excellent,False,,,,
10053947,2022-01-06,,,,,,2.09,140.59,1011.17,,,60.17,,5.6,117.96,0.003237,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,Toshiba,90325A03,,2018-06-14,132,31.5,0.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,7.79192334017796,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10053947,2022-08-11,,,,0.06,0.2,1.49,99.23,882.38,,,80.53,,6.1,187.53,0.003487,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,Toshiba,90325A03,,2018-06-14,132,31.5,0.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,7.79192334017796,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10053947,2023-04-12,,,,,,,299.891,1122.7,,,4.43,,4.5,139.71,0.00319,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,Toshiba,90325A03,,2018-06-14,132,31.5,0.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,7.79192334017796,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10053947,2023-06-27,,,,,,,,,,,,,20.4,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,Toshiba,90325A03,,2018-06-14,132,31.5,0.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,7.79192334017796,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10053947,2023-12-12,,,,,,,327.9,1701.06,,,6.01,,3.0,143.74,0.003392,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,Toshiba,90325A03,,2018-06-14,132,31.5,0.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,7.79192334017796,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10053947,2024-08-24,,,,,,,,,,,,,4.3,236.61,0.002241,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,Toshiba,90325A03,,2018-06-14,132,31.5,0.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,7.79192334017796,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10053947,2024-11-11,,,,,,,132.2,599.6,,,,,4.7,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,Toshiba,90325A03,,2018-06-14,132,31.5,0.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,7.79192334017796,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10053947,2025-06-02,,,,,,,383.0,880.2,,,,,4.5,132.11,0.008475,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,Toshiba,90325A03,,2018-06-14,132,31.5,0.0,SS-132KV-MCRL,MACHERLA-132/33KV-SUBSTATION,7.79192334017796,31.5,T1,4,1.0,1,1,,,,,T1,8.3125,0.95,83.125,,100.0,,100.0,88.75,Good,True,,,,
10053948,2021-07-05,,,,0.395894,0.638168,3.39244,197.78147,760.86968,,,2.14743,,8.5,924.65,0.000778,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B03,2018.0,2018-05-25,132,50,18700.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,7.846680355920602,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
