Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10053948,2022-03-04,,,,0.434949,0.67249,4.45316,165.41439,304.52033,,,2.01841,,7.8,743.19,0.001558,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B03,2018.0,2018-05-25,132,50,18700.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,7.846680355920602,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10053948,2022-10-26,,,,,,,126.645,1010.098,,,9.219,,5.4,295.1,0.001,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B03,2018.0,2018-05-25,132,50,18700.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,7.846680355920602,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10053948,2023-05-19,,,,0.312533,0.634154,2.35877,28.80844,105.49686,,,,,7.9,451.62,0.002029,32.11389,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B03,2018.0,2018-05-25,132,50,18700.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,7.846680355920602,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10053948,2023-12-18,,,,0.557832,0.935859,10.15475,214.39226,702.2469,,,,,5.5,774.66,0.001051,225.99156,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B03,2018.0,2018-05-25,132,50,18700.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,7.846680355920602,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10053948,2024-06-25,,,,0.3913,0.414973,5.02629,356.27644,1321.49597,,,,,8.2,484.86,0.00169,362.0689,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B03,2018.0,2018-05-25,132,50,18700.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,7.846680355920602,50.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,100.0,91.96969696969698,Good,True,,,,
10053948,2025-01-21,,,,0.351982,0.779553,6.34601,320.90353,1801.3782,,,,,6.2,341.43,0.003058,328.36932,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B03,2018.0,2018-05-25,132,50,18700.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,7.846680355920602,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10053948,2025-08-01,,,,0.22498,0.745654,3.68578,103.61167,1424.85309,,,,,8.3,809.22,0.0007,108.34691,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90325B03,2018.0,2018-05-25,132,50,18700.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,7.846680355920602,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10054826,2021-03-09,,,,1.51605,1.25466,3.81642,244.29897,2864.41414,,,2.97176,,11.0,335.78,0.003576,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90340A02,2018.0,2018-08-27,132,31.5,18700.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.5893223819301845,31.5,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,75.0,,100.0,93.71794871794872,Good,True,,,,
10054826,2021-09-29,,,,2.27524,1.22632,4.88762,290.01191,2032.11749,,,4.03506,,11.1,1330.0,0.000688,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90340A02,2018.0,2018-08-27,132,31.5,18700.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.5893223819301845,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10054826,2022-03-08,,,,2.29051,1.14199,,160.33293,830.32068,,,,,12.1,550.5,0.001189,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90340A02,2018.0,2018-08-27,132,31.5,18700.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.5893223819301845,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10054826,2022-09-01,,,,3.33104,1.55914,6.18161,114.24889,276.12658,,,6.00498,,7.6,842.5,0.000792,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90340A02,2018.0,2018-08-27,132,31.5,18700.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.5893223819301845,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10054826,2023-03-25,,,,3.96716,1.42247,5.92714,83.91929,191.07097,,,3.28985,,9.9,1160.0,0.000582,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90340A02,2018.0,2018-08-27,132,31.5,18700.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.5893223819301845,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10054826,2023-09-14,,,,,,,,,,,,,9.6,272.69,0.001365,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90340A02,2018.0,2018-08-27,132,31.5,18700.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.5893223819301845,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10054826,2024-01-04,,,,8.31709,2.23132,13.42585,368.10901,2868.48072,,,,,10.9,781.41,0.000785,392.04133,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90340A02,2018.0,2018-08-27,132,31.5,18700.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.5893223819301845,31.5,T1,4,1.0,1,1,,,,,T1,9.545454545454547,1.0,95.45454545454547,,75.0,,100.0,91.96969696969698,Good,True,,,,
10054826,2024-09-11,,,,3.99071,1.08803,5.85908,354.67423,4566.54384,,,,,10.1,799.58,0.001379,365.55747,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90340A02,2018.0,2018-08-27,132,31.5,18700.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.5893223819301845,31.5,T1,4,1.0,1,1,,,,,T1,8.852272727272727,0.95,88.52272727272727,,75.0,,100.0,87.34848484848483,Good,True,,,,
10054826,2025-04-23,,,0.888913,6.17153,1.59968,6.65081,307.79103,5134.48271,,,,,6.3,1400.0,0.000613,323.14686,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90340A02,2018.0,2018-08-27,132,31.5,18700.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.5893223819301845,31.5,D1,2,0.75,2,1,D1,,,,T1,8.71875,0.9,87.1875,,100.0,,100.0,91.45833333333333,Fair,True,,,,
10054826,2025-12-30,,,,4.66019,1.25988,5.00514,318.24017,3408.22627,,,,,10.6,1070.0,0.000937,329.19871,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90340A02,2018.0,2018-08-27,132,31.5,18700.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.5893223819301845,31.5,T1,4,1.0,1,1,,,,,T1,9.28409090909091,0.95,92.8409090909091,,75.0,,100.0,90.22727272727273,Good,True,,,,
10054828,2021-01-21,,83.9,,,,,,,,,,,5.5,2570.0,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,TOSHIBA,90341A01,2018.0,2018-07-21,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,7.690622861054073,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,100.0,,,100.0,Excellent,False,,,,
10054828,2021-07-27,,,,,,,74.81,826.73,,,14.6,,8.5,41.33,0.00681,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,TOSHIBA,90341A01,2018.0,2018-07-21,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,7.690622861054073,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10054828,2021-09-25,,,,,,,,,,,,,46.5,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,TOSHIBA,90341A01,2018.0,2018-07-21,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,7.690622861054073,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10054828,2022-01-21,,,,,,2.4,105.42,1235.95,,,58.26,,5.6,754.89,0.001044,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,TOSHIBA,90341A01,2018.0,2018-07-21,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,7.690622861054073,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10054828,2022-07-21,,,,,,4.16,234.52,1331.3,,,57.52,,6.9,291.82,0.001673,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,TOSHIBA,90341A01,2018.0,2018-07-21,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,7.690622861054073,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10054828,2023-01-11,,,,,,,61.26277,1590.17911,,,,,3.8,190.48,0.002146,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,TOSHIBA,90341A01,2018.0,2018-07-21,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,7.690622861054073,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10054828,2023-07-29,,,,,,6.93,315.34,2115.91,,,6.88,,7.8,221.54,0.002551,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,TOSHIBA,90341A01,2018.0,2018-07-21,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,7.690622861054073,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10054828,2024-01-25,,,,,,7.26,335.65,2044.33,,,7.7,,4.9,100.31,0.002501,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,TOSHIBA,90341A01,2018.0,2018-07-21,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,7.690622861054073,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10054828,2024-06-24,,,,,,,114.8,286.8,,,1.7,,3.5,398.06,0.001339,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,TOSHIBA,90341A01,2018.0,2018-07-21,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,7.690622861054073,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10054828,2024-08-26,,,,,,7.6,552.6,1259.1,,,7.6,,,,,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,TOSHIBA,90341A01,2018.0,2018-07-21,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,7.690622861054073,50.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,,,,86.78571428571429,Good,True,,,,
10054828,2025-05-06,,,,,,,,1300.7,,,,,4.3,577.62,0.000844,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,TOSHIBA,90341A01,2018.0,2018-07-21,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,7.690622861054073,50.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10054828,2026-02-16,,,,,,,160.6,983.1,,,4.1,,3.8,735.27,0.000589,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,TOSHIBA,90341A01,2018.0,2018-07-21,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,7.690622861054073,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10054829,2021-06-28,,,,,,2.038,117.543,978.124,,,52.29,,4.1,462.9,0.001099,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,TOSHIBA,90341A02,2018.0,2018-07-23,132,50,18500.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,7.685147159479809,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10054829,2021-12-20,,,,,,1.99,100.34,1084.01,,,49.23,,3.3,837.31,0.00129,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,TOSHIBA,90341A02,2018.0,2018-07-23,132,50,18500.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,7.685147159479809,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10054829,2022-06-15,,,,,,,78.5,877.68,,,,,5.0,129.85,0.002548,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,TOSHIBA,90341A02,2018.0,2018-07-23,132,50,18500.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,7.685147159479809,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10054829,2023-01-18,,,,,,5.95246,296.28931,1664.256,,,,,5.0,181.8,0.001483,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,TOSHIBA,90341A02,2018.0,2018-07-23,132,50,18500.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,7.685147159479809,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10054829,2023-08-01,0.0672,,,,,7.341,346.58,2258.16,,,,35.41,5.0,564.59,0.001143,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,TOSHIBA,90341A02,2018.0,2018-07-23,132,50,18500.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,7.685147159479809,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,75.0,100.0,91.17647058823529,Excellent,False,,,,
10054829,2024-03-11,,,,,,3.18,247.91,2836.9,,,,,4.1,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,TOSHIBA,90341A02,2018.0,2018-07-23,132,50,18500.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,7.685147159479809,50.0,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,100.0,,,88.84615384615385,Good,True,,,,
10054829,2024-09-18,0.0625,,,,,,322.9,956.4,,,8.3,38.04,4.6,191.85,0.003164,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,TOSHIBA,90341A02,2018.0,2018-07-23,132,50,18500.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,7.685147159479809,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,75.0,100.0,91.17647058823529,Excellent,False,,,,
10054829,2025-03-17,,,,,,,97.4,488.04,,,,,5.8,91.2,0.004959,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,TOSHIBA,90341A02,2018.0,2018-07-23,132,50,18500.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,7.685147159479809,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10054829,2025-09-11,,,,,,,120.9,809.7,,,,,5.5,587.77,0.000812,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,TOSHIBA,90341A02,2018.0,2018-07-23,132,50,18500.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,7.685147159479809,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10054829,2026-03-12,,,,,,,178.1,1011.5,,,,,5.4,494.34,0.00085,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,TOSHIBA,90341A02,2018.0,2018-07-23,132,50,18500.0,SS-132KV-KNML,KANUMOLU-132/33KV-SUBSTATION,7.685147159479809,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10054831,2021-04-03,,,,,,1.9141,90.32381,1498.618,,,45.847,,4.2,795.98,0.000797,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90341A04,2018.0,2018-08-20,132,50,18700.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,7.60848733744011,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10054831,2021-10-23,,,,,,2.19,109.96,1829.42,,,38.45,,3.9,543.59,0.000906,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90341A04,2018.0,2018-08-20,132,50,18700.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,7.60848733744011,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10054831,2022-04-19,,,,,,2.04,84.12,1611.16,,,52.79,,4.3,234.37,0.001941,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90341A04,2018.0,2018-08-20,132,50,18700.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,7.60848733744011,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10054831,2022-12-14,,,,,,6.7185,291.42736,2735.63664,,,4.56149,,5.0,342.44,0.000788,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90341A04,2018.0,2018-08-20,132,50,18700.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,7.60848733744011,50.0,T1,4,1.0,1,1,,,,,T1,8.196428571428571,0.85,81.96428571428571,,100.0,,100.0,87.97619047619048,Good,True,,,,
10054831,2023-08-04,,,,,,8.03,346.779,3687.93,,,7.007,,4.6,173.94,0.003889,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90341A04,2018.0,2018-08-20,132,50,18700.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,7.60848733744011,50.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,100.0,91.19047619047619,Good,True,,,,
10054831,2024-05-24,,,,,,5.7,452.1,1332.9,,,21.5,,4.2,1080.0,0.001042,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90341A04,2018.0,2018-08-20,132,50,18700.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,7.60848733744011,50.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,100.0,91.19047619047619,Good,True,,,,
10054831,2024-06-13,,,,,,,283.8,756.3,,,9.8,,3.4,717.7,0.000918,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90341A04,2018.0,2018-08-20,132,50,18700.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,7.60848733744011,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10054831,2025-01-03,,,,,,,143.2,1170.0,,,,,4.0,501.31,0.000887,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90341A04,2018.0,2018-08-20,132,50,18700.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,7.60848733744011,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10054831,2025-07-08,,,,,,,151.9,1470.4,,,,,5.9,298.29,0.002545,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90341A04,2018.0,2018-08-20,132,50,18700.0,SS-132KV-ATNR,AUTONAGAR-132/33KV-SUBSTATION,7.60848733744011,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10054832,2021-08-11,,,,0.41603,,2.25081,170.37803,499.19824,,,2.91964,,7.3,460.49,0.001496,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90341A05,2018.0,2018-08-25,132,50,18.7,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,7.594798083504449,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10054832,2022-02-16,,,,0.390961,0.515585,2.51228,147.37408,264.00591,,,2.32405,,6.2,404.86,0.001862,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90341A05,2018.0,2018-08-25,132,50,18.7,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,7.594798083504449,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10054832,2022-08-20,,,,0.356052,0.507536,2.51708,61.08317,62.16008,,,2.00853,,5.4,932.13,0.001008,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90341A05,2018.0,2018-08-25,132,50,18.7,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,7.594798083504449,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10054832,2023-03-06,,,3.05474,2.02834,0.987392,2.78241,14.25717,46.32638,,,10.1822,,,862.52,0.0011,,7,True,True,True,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90341A05,2018.0,2018-08-25,132,50,18.7,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,7.594798083504449,50.0,D1,2,0.556,4,2,D2,D1,D1,,T1,8.840277777777777,0.95,88.40277777777776,,,,100.0,90.33564814814814,Excellent,False,,,,
10054832,2023-04-11,,,,0.323806,0.490463,2.1995,40.30806,33.09524,,,1.98914,,,,,45.31097,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90341A05,2018.0,2018-08-25,132,50,18.7,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,7.594798083504449,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,,,,85.0,Excellent,False,,,,
10054832,2023-11-23,,,,0.408184,0.579003,3.67421,85.74756,258.91553,,,,,9.0,843.44,0.001164,90.4434,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90341A05,2018.0,2018-08-25,132,50,18.7,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,7.594798083504449,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10054832,2024-01-10,,,,,,,,,,,,,5.0,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90341A05,2018.0,2018-08-25,132,50,18.7,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,7.594798083504449,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10054832,2024-07-18,,,,,,,,,,,,,5.3,945.25,0.001152,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90341A05,2018.0,2018-08-25,132,50,18.7,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,7.594798083504449,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10054832,2024-08-15,,,,,,4.4,326.0,668.95,,,21.1,,5.3,484.95500000000004,0.0009605,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90341A05,2018.0,2018-08-25,132,50,18.7,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,7.594798083504449,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10054832,2025-05-06,,,0.339272,1.37318,0.501399,2.95862,159.90723,916.39892,,,,,16.2,967.41,0.002396,165.0218,6,True,False,True,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90341A05,2018.0,2018-08-25,132,50,18.7,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,7.594798083504449,50.0,Normal,0,1.0,2,0,D1,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10054832,2025-11-26,,,0.126921,1.14928,0.518209,2.84213,160.1348,822.17595,,,2.75858,,7.0,260.61,0.001918,167.48336,7,True,True,True,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,TOSHIBA,90341A05,2018.0,2018-08-25,132,50,18.7,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,7.594798083504449,50.0,Normal,0,1.0,3,0,T2,D1,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10054833,2020-12-28,0.0215,85.4,,,,,186.35,314.47,,,,,3.8,1510.0,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,TOSHIBA,90341A06,2018.0,2018-08-14,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,7.624914442162902,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,100.0,100.0,,100.0,Excellent,False,,,,
10054833,2021-06-26,,,,,,,102.832,891.531,,,,,8.5,293.41,0.001355,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,TOSHIBA,90341A06,2018.0,2018-08-14,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,7.624914442162902,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10054833,2021-12-08,,,,,,,110.91,1081.4,,,58.37,,4.1,871.95,0.000871,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,TOSHIBA,90341A06,2018.0,2018-08-14,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,7.624914442162902,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10054833,2021-12-20,,,,,,,,,,,,,9.5,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,TOSHIBA,90341A06,2018.0,2018-08-14,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,7.624914442162902,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10054833,2022-06-08,,,,,,,115.21,721.14,,,59.29,,5.5,605.52,0.000974,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,TOSHIBA,90341A06,2018.0,2018-08-14,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,7.624914442162902,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10054833,2022-12-07,,,,,,,243.25142,1223.56,,,,,6.2,326.1,0.001316,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,TOSHIBA,90341A06,2018.0,2018-08-14,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,7.624914442162902,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10054833,2023-06-07,,,,,,,310.61,1838.38,,,4.25,,6.1,905.02,0.001213,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,TOSHIBA,90341A06,2018.0,2018-08-14,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,7.624914442162902,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10054833,2023-12-14,,,,,,,323.41,1940.62,,,4.05,,3.8,667.98,0.001316,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,TOSHIBA,90341A06,2018.0,2018-08-14,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,7.624914442162902,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10054833,2024-06-14,,,,,,,244.8,397.6,,,8.3,,3.6,490.91,0.001184,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,TOSHIBA,90341A06,2018.0,2018-08-14,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,7.624914442162902,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10054833,2025-01-02,,,,,,,125.3,747.4,,,,,4.8,566.28,0.001037,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,TOSHIBA,90341A06,2018.0,2018-08-14,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,7.624914442162902,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10054833,2025-06-12,,,,,,,87.2,591.6,,,,,5.0,780.86,0.001004,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,TOSHIBA,90341A06,2018.0,2018-08-14,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,7.624914442162902,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10054833,2025-12-11,,,,,,,186.8,1092.1,,,,,3.4,654.92,0.000893,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,TOSHIBA,90341A06,2018.0,2018-08-14,132,50,18700.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,7.624914442162902,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10055605,2021-03-08,,,,,,1.8433,100.594,1255.6,,,42.493,,4.9,551.73,0.001563,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,AVAL,M-154/17,2017.0,2018-04-12,132,31.5,11200.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,7.964407939767283,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10055605,2021-09-15,,,,6.49,,2.34,135.46,1817.46,,,59.6,,5.6,1940.0,0.00044,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,AVAL,M-154/17,2017.0,2018-04-12,132,31.5,11200.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,7.964407939767283,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10055605,2022-03-15,,,,2.59,,2.24,134.5,2041.35,,,82.1,,4.0,476.95,0.000462,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,AVAL,M-154/17,2017.0,2018-04-12,132,31.5,11200.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,7.964407939767283,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10055605,2022-10-25,,,,,,,,,,,,,6.5,210.12,0.000739,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,AVAL,M-154/17,2017.0,2018-04-12,132,31.5,11200.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,7.964407939767283,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10055605,2023-06-13,,,,6.21,,6.85,409.57,3206.5,,,5.43,,5.2,775.07,0.00065,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,AVAL,M-154/17,2017.0,2018-04-12,132,31.5,11200.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,7.964407939767283,31.5,T1,4,1.0,1,1,,,,,T1,9.5,1.0,95.0,,100.0,,100.0,96.66666666666667,Good,True,,,,
10055605,2023-12-15,,,,12.42,,10.78,666.24,3981.13,,,7.22,,3.0,994.86,0.000718,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,AVAL,M-154/17,2017.0,2018-04-12,132,31.5,11200.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,7.964407939767283,31.5,T1,4,1.0,1,1,,,,,T1,8.325000000000001,0.9,83.25000000000001,,100.0,,100.0,88.83333333333333,Good,True,,,,
10055605,2024-01-27,,,,11.72,,10.05,615.04,3655.91,,,6.35,,3.7,292.79,0.001231,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,AVAL,M-154/17,2017.0,2018-04-12,132,31.5,11200.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,7.964407939767283,31.5,T1,4,1.0,1,1,,,,,T1,8.325000000000001,0.9,83.25000000000001,,100.0,,100.0,88.83333333333333,Good,True,,,,
10055605,2024-04-03,,,,24.48,1.35,9.92,1008.4,6549.93,,,55.09,,12.8,840.14,0.000825,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,AVAL,M-154/17,2017.0,2018-04-12,132,31.5,11200.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,7.964407939767283,31.5,T1,4,1.0,1,1,,,,,T1,7.384615384615386,0.8,73.84615384615387,,75.0,,100.0,77.56410256410258,Good,False,,,,
10055605,2024-05-27,,,,5.5,1.0,6.5,729.6,996.5,,,23.3,,4.4,735.65,0.001426,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,AVAL,M-154/17,2017.0,2018-04-12,132,31.5,11200.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,7.964407939767283,31.5,T1,4,1.0,1,1,,,,,T1,7.6923076923076925,0.8,76.92307692307693,,100.0,,100.0,84.61538461538463,Good,True,,,,
10055605,2024-12-03,,,11.1,10.2,,,229.7,1303.8,,,6.2,,5.0,657.96,0.000541,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,AVAL,M-154/17,2017.0,2018-04-12,132,31.5,11200.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,7.964407939767283,31.5,T1,4,1.0,1,1,,,,,T1,7.520833333333332,0.95,75.20833333333331,,100.0,,100.0,83.47222222222221,Good,True,,,,
10055605,2024-12-04,,,,7.0,,,176.8,1129.2,,,2.2,,,,,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,AVAL,M-154/17,2017.0,2018-04-12,132,31.5,11200.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,7.964407939767283,31.5,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,,,,80.0,Good,False,,,,
10055605,2025-01-18,,,,,,6.5,406.1,1608.7,,,2.8,,4.6,585.22,0.000661,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,AVAL,M-154/17,2017.0,2018-04-12,132,31.5,11200.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,7.964407939767283,31.5,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,100.0,91.19047619047619,Good,True,,,,
10055605,2025-10-06,0.0443,,,8.4,,5.4,548.3,1118.6,,,,38.11,5.6,446.19,0.000796,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,AVAL,M-154/17,2017.0,2018-04-12,132,31.5,11200.0,SS-220KV-NUNA,NUNNA-220KV-SUBSTATION,7.964407939767283,31.5,T1,4,1.0,1,1,,,,,T1,9.203125,0.95,92.03125,,100.0,100.0,100.0,95.3125,Good,True,,,,
10056718,2021-02-26,,,,,,,,,,,,,7.8,,,,0,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CG Power Industries Ltd,T11036/2,2018.0,2020-12-18,400,315,86900.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.278576317590692,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10056718,2021-07-26,,,0.536691,170.99772,50.5986,82.23809,47.29025,434.61017,,,38.32463,,9.9,,,,7,True,True,True,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CG Power Industries Ltd,T11036/2,2018.0,2020-12-18,400,315,86900.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.278576317590692,315.0,T3,6,0.5,5,3,T3,T2,T2,T3,T3,9.583333333333334,1.0,95.83333333333334,,100.0,,,96.7948717948718,Excellent,False,,,,
10056718,2022-02-10,,,,551.39982,221.49571,317.95659,62.371,242.74974,,,106.04551,,9.0,294.2,0.003315,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CG Power Industries Ltd,T11036/2,2018.0,2020-12-18,400,315,86900.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.278576317590692,315.0,T3,6,1.0,1,1,,,,,T3,4.461538461538462,0.8,44.61538461538462,,100.0,,100.0,63.07692307692307,Poor,True,,,,
10056718,2022-05-02,,,,478.40301,210.13967,251.19508,29.02562,97.31667,,,44.74255,,12.0,226.07,0.003546,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CG Power Industries Ltd,T11036/2,2018.0,2020-12-18,400,315,86900.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.278576317590692,315.0,T3,6,1.0,1,1,,,,,T3,4.471153846153847,0.75,44.71153846153847,,75.0,,100.0,58.14102564102564,Poor,True,,,,
10056718,2022-06-30,0.0081,,,486.60992,223.47191,258.65915,32.59794,93.64561,,,45.49921,45.53,9.3,373.43,0.001515,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CG Power Industries Ltd,T11036/2,2018.0,2020-12-18,400,315,86900.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.278576317590692,315.0,T3,6,1.0,1,1,,,,,T3,5.0673076923076925,0.85,50.67307692307692,,100.0,100.0,100.0,70.9841628959276,Poor,True,,,,
10056718,2022-09-21,,,,574.80841,270.8343,348.47428,32.304,53.78578,,,67.48236,,4.1,267.7,0.004365,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CG Power Industries Ltd,T11036/2,2018.0,2020-12-18,400,315,86900.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.278576317590692,315.0,T3,6,1.0,1,1,,,,,T3,4.769230769230769,0.8,47.692307692307686,,100.0,,100.0,65.12820512820512,Poor,True,,,,
10056718,2023-01-05,,,,656.84029,313.52657,431.24336,66.62292,98.11718,,,70.62486,,5.4,420.67,0.002167,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CG Power Industries Ltd,T11036/2,2018.0,2020-12-18,400,315,86900.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.278576317590692,315.0,T3,6,1.0,1,1,,,,,T3,4.3076923076923075,0.8,43.07692307692307,,100.0,,100.0,62.051282051282044,Poor,True,,,,
10056718,2023-12-12,,,,723.1583,348.81318,557.48696,84.999,521.86628,,,20.57932,,7.7,584.17,0.002284,1735.004,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CG Power Industries Ltd,T11036/2,2018.0,2020-12-18,400,315,86900.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.278576317590692,315.0,T3,6,1.0,1,1,,,,,T3,4.3076923076923075,0.8,43.07692307692307,,100.0,,100.0,62.051282051282044,Poor,True,,,,
10056718,2024-01-10,,,,853.89031,403.68071,711.80295,123.04728,638.74398,,,39.61426,,,,,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CG Power Industries Ltd,T11036/2,2018.0,2020-12-18,400,315,86900.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.278576317590692,315.0,T3,6,1.0,1,1,,,,,T3,3.7692307692307687,0.7,37.692307692307686,,,,,37.692307692307686,Poor,False,,,,
10056718,2024-04-24,,,,152.67187,64.33826,177.64832,84.41953,377.98239,,,13.34165,,15.7,348.8,0.002668,492.44781,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CG Power Industries Ltd,T11036/2,2018.0,2020-12-18,400,315,86900.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.278576317590692,315.0,T1,4,1.0,1,1,,,,,T1,6.1923076923076925,0.7,61.92307692307693,,75.0,,100.0,69.61538461538463,Good,False,,,,
10056718,2024-08-24,,,,,,,,,,,,,9.2,445.59,0.002966,,0,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CG Power Industries Ltd,T11036/2,2018.0,2020-12-18,400,315,86900.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.278576317590692,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10056718,2025-05-13,,,,389.86792,216.28831,279.64616,146.78146,1057.57265,,,10.58316,,10.3,143.68,0.005304,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CG Power Industries Ltd,T11036/2,2018.0,2020-12-18,400,315,86900.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.278576317590692,315.0,T3,6,1.0,1,1,,,,,T3,6.538461538461538,1.0,65.38461538461539,,75.0,,100.0,71.92307692307692,Poor,True,,,,
10056718,2025-07-09,,,,339.95773,194.68318,241.80423,127.77674,1053.28692,,,10.4306,,7.1,470.03,0.002594,914.65071,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CG Power Industries Ltd,T11036/2,2018.0,2020-12-18,400,315,86900.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.278576317590692,315.0,T3,6,1.0,1,1,,,,,T3,5.692307692307693,0.8,56.923076923076934,,100.0,,100.0,71.28205128205128,Poor,True,,,,
10056718,2025-07-29,,,,265.68867,155.1784,184.87043,98.63104,775.48707,,,8.3568,,,,,712.71776,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CG Power Industries Ltd,T11036/2,2018.0,2020-12-18,400,315,86900.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.278576317590692,315.0,T3,6,1.0,1,1,,,,,T3,4.980769230769231,0.7,49.80769230769231,,,,,49.80769230769231,Poor,True,,,,
10056718,2025-12-15,,,,300.22063,179.57238,210.72758,113.53963,847.85895,,,5.73833,,4.9,183.36,0.005699,809.72913,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CG Power Industries Ltd,T11036/2,2018.0,2020-12-18,400,315,86900.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.278576317590692,315.0,T3,6,1.0,1,1,,,,,T3,6.048076923076923,0.85,60.48076923076924,,100.0,,100.0,73.65384615384616,Poor,True,,,,
10056734,2021-11-17,,,,1.79394,2.08248,8.23123,315.99727,1567.79562,,,27.49946,40.75,8.7,419.65,0.001765,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,ECE,S-86898,2018.0,2018-10-29,132,31.5,13500.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,7.416837782340862,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10056734,2022-04-25,-0.0174,,,1.15847,1.69353,3.77213,55.41306,328.95699,,218.31916,3.87084,40.21,8.6,1820.0,0.000686,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,ECE,S-86898,2018.0,2018-10-29,132,31.5,13500.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,7.416837782340862,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,100.0,100.0,91.17647058823529,Excellent,False,,,,
10056734,2023-01-06,0.0089,,,1.44935,2.11088,6.84354,111.9817,259.09535,,,14.79887,40.85,4.4,1170.0,0.000682,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,ECE,S-86898,2018.0,2018-10-29,132,31.5,13500.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,7.416837782340862,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,100.0,100.0,97.05882352941177,Excellent,False,,,,
10056734,2023-08-06,,,,1.94729,2.46317,10.53947,265.74903,1744.05211,,,14.79403,,8.5,681.37,0.001153,295.47375,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,ECE,S-86898,2018.0,2018-10-29,132,31.5,13500.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,7.416837782340862,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10056734,2024-04-23,,,,0.512411,0.498149,3.46829,142.02263,935.05088,,,10.19239,,8.7,1200.0,0.000869,156.72074,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,ECE,S-86898,2018.0,2018-10-29,132,31.5,13500.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,7.416837782340862,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10056734,2025-02-04,,,,1.08334,1.64741,4.90473,153.42194,2132.1523,,,6.84604,41.03,12.7,958.02,0.000914,167.89133,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,ECE,S-86898,2018.0,2018-10-29,132,31.5,13500.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,7.416837782340862,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10056736,2021-01-09,,,,,,,,,,,,,9.4,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,ECE/S-86902,2018.0,2019-04-02,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,6.992470910335387,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10056736,2021-09-08,,,,,,,351.7,2783.78,,,55.05,,9.7,1030.0,0.0018,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,ECE/S-86902,2018.0,2019-04-02,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,6.992470910335387,31.5,T1,4,1.0,1,1,,,,,T1,8.75,1.0,87.5,,100.0,,100.0,91.66666666666667,Good,True,,,,
10056736,2022-05-18,,,,,,2.79,202.25,2179.08,,,60.15,,7.6,365.94,0.00209,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,ECE/S-86902,2018.0,2019-04-02,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,6.992470910335387,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10056736,2022-12-19,,,,,,7.77313,473.86268,3660.64,,,9.00511,,7.8,280.67,0.000577,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,ECE/S-86902,2018.0,2019-04-02,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,6.992470910335387,31.5,T1,4,1.0,1,1,,,,,T1,7.892857142857143,0.85,78.92857142857143,,100.0,,100.0,85.95238095238096,Good,True,,,,
10056736,2023-06-13,,,,,,,,,,,,,30.8,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,ECE/S-86902,2018.0,2019-04-02,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,6.992470910335387,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10056736,2023-06-14,,,1599.34,245.61,,57.96,21.56,1686.55,,,142.05,,30.8,267.32,0.002361,,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,ECE/S-86902,2018.0,2019-04-02,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,6.992470910335387,31.5,D2,3,0.75,2,1,D2,,,,D1,6.166666666666667,1.0,61.66666666666667,,25.0,,100.0,59.44444444444445,Poor,True,,,,
10056736,2023-07-19,,,,,,7.93,476.75,4339.95,,,8.38,,8.9,160.24,0.002932,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,ECE/S-86902,2018.0,2019-04-02,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,6.992470910335387,31.5,T1,4,1.0,1,1,,,,,T1,7.142857142857143,0.8,71.42857142857143,,100.0,,100.0,80.95238095238095,Good,True,,,,
10056736,2024-03-01,,,,,,4.89,492.19,7257.18,,,6.93,,9.0,296.21,0.003759,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,ECE/S-86902,2018.0,2019-04-02,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,6.992470910335387,31.5,T1,4,1.0,1,1,,,,,T1,8.482142857142858,0.95,84.82142857142858,,100.0,,100.0,89.8809523809524,Good,True,,,,
10056736,2024-08-20,,,,1.3,,8.2,765.7,2270.1,,,13.4,,9.5,448.44,0.002146,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,ECE/S-86902,2018.0,2019-04-02,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,6.992470910335387,31.5,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,100.0,,100.0,90.33333333333333,Good,True,,,,
10056736,2024-12-09,,,,,,,270.1,1859.7,,,3.4,,7.7,347.37,0.001754,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,ECE/S-86902,2018.0,2019-04-02,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,6.992470910335387,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10056736,2025-05-15,,,,,,,214.5,1498.7,,,,,18.4,617.89,0.001624,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,ECE/S-86902,2018.0,2019-04-02,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,6.992470910335387,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10056736,2026-02-23,,,,,,,300.7,2448.3,,,,,8.7,813.53,0.000526,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,ECE/S-86902,2018.0,2019-04-02,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,6.992470910335387,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10056919,2021-04-03,,,,,,,75.174,987.02,,,20.93,,6.5,270.08,0.002387,,3,False,False,False,100MVA 220/132KV AUTO TRANSFORMER-III,PTR-100MVA,BBL,BBL-5674/01,2019.0,2019-04-04,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,6.9869952087611225,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10056919,2022-01-06,,,,,,,91.58,1353.81,,,65.42,,5.6,152.15,0.001521,,3,False,False,False,100MVA 220/132KV AUTO TRANSFORMER-III,PTR-100MVA,BBL,BBL-5674/01,2019.0,2019-04-04,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,6.9869952087611225,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10056919,2022-08-16,,,,0.105,0.23,1.19,77.6,1383.97,,,25.4,,7.8,393.72,0.0015,,6,True,False,False,100MVA 220/132KV AUTO TRANSFORMER-III,PTR-100MVA,BBL,BBL-5674/01,2019.0,2019-04-04,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,6.9869952087611225,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10056919,2023-02-16,,,,,,,175.857,1561.383,,,8.86,,7.0,399.66,0.001034,,3,False,False,False,100MVA 220/132KV AUTO TRANSFORMER-III,PTR-100MVA,BBL,BBL-5674/01,2019.0,2019-04-04,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,6.9869952087611225,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10056919,2023-02-23,,,,,,,,,,,,,21.3,,,,0,False,False,False,100MVA 220/132KV AUTO TRANSFORMER-III,PTR-100MVA,BBL,BBL-5674/01,2019.0,2019-04-04,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,6.9869952087611225,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10056919,2023-03-17,,,,,,,,,,,,,21.2,,,,0,False,False,False,100MVA 220/132KV AUTO TRANSFORMER-III,PTR-100MVA,BBL,BBL-5674/01,2019.0,2019-04-04,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,6.9869952087611225,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10056919,2023-10-10,,,,,,,345.697,2821.846,,,17.874,,8.5,308.0,0.001014,,3,False,False,False,100MVA 220/132KV AUTO TRANSFORMER-III,PTR-100MVA,BBL,BBL-5674/01,2019.0,2019-04-04,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,6.9869952087611225,100.0,T1,4,1.0,1,1,,,,,T1,9.375,1.0,93.75,,100.0,,100.0,95.83333333333333,Good,True,,,,
10056919,2023-10-17,,,,,,,,,,,,,19.4,,,,0,False,False,False,100MVA 220/132KV AUTO TRANSFORMER-III,PTR-100MVA,BBL,BBL-5674/01,2019.0,2019-04-04,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,6.9869952087611225,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10056919,2024-04-29,,,,,,,38.53,641.25,,,19.0,,6.6,799.01,0.000757,,3,False,False,False,100MVA 220/132KV AUTO TRANSFORMER-III,PTR-100MVA,BBL,BBL-5674/01,2019.0,2019-04-04,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,6.9869952087611225,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10056919,2024-05-22,,,,,,,,,,,,,7.8,,,,0,False,False,False,100MVA 220/132KV AUTO TRANSFORMER-III,PTR-100MVA,BBL,BBL-5674/01,2019.0,2019-04-04,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,6.9869952087611225,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10056919,2025-01-25,,,,,,,96.8,641.0,,,3.7,,6.8,255.97,0.000787,,3,False,False,False,100MVA 220/132KV AUTO TRANSFORMER-III,PTR-100MVA,BBL,BBL-5674/01,2019.0,2019-04-04,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,6.9869952087611225,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10056919,2025-03-26,,,,,,,,,,,,,20.3,,,,0,False,False,False,100MVA 220/132KV AUTO TRANSFORMER-III,PTR-100MVA,BBL,BBL-5674/01,2019.0,2019-04-04,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,6.9869952087611225,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10056919,2025-09-07,,,,,,,136.2,1071.5,,,,,5.9,377.37,0.001029,,2,False,False,False,100MVA 220/132KV AUTO TRANSFORMER-III,PTR-100MVA,BBL,BBL-5674/01,2019.0,2019-04-04,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,6.9869952087611225,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10056919,2026-01-19,,,,,,,,,,,,,21.2,,,,0,False,False,False,100MVA 220/132KV AUTO TRANSFORMER-III,PTR-100MVA,BBL,BBL-5674/01,2019.0,2019-04-04,220,100,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,6.9869952087611225,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10056920,2022-02-16,,,,,,,37.08,844.3,,,68.78,,8.0,785.64,0.001235,,3,False,False,False,100 MVA BBL MAKE AUTO T/F - II,PTR-100MVA,BBL,BBL-5674/02,2018.0,2021-03-08,220,100,0.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,5.059548254620124,100.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10056920,2022-08-16,,,,,,,,,,,,,49.36666666666667,,,,0,False,False,False,100 MVA BBL MAKE AUTO T/F - II,PTR-100MVA,BBL,BBL-5674/02,2018.0,2021-03-08,220,100,0.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,5.059548254620124,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10056920,2022-09-20,,,,,,,99.265,864.656,,,11.015,,11.1,170.85,0.002199,,3,False,False,False,100 MVA BBL MAKE AUTO T/F - II,PTR-100MVA,BBL,BBL-5674/02,2018.0,2021-03-08,220,100,0.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,5.059548254620124,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10056920,2024-03-19,,,,6.03,,6.33,374.54,3007.57,,,24.4,,8.8,310.21,0.002268,,5,True,False,False,100 MVA BBL MAKE AUTO T/F - II,PTR-100MVA,BBL,BBL-5674/02,2018.0,2021-03-08,220,100,0.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,5.059548254620124,100.0,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,100.0,,100.0,90.33333333333333,Good,True,,,,
10056920,2024-04-23,,,,,,,,,,,,,45.36666666666667,,,,0,False,False,False,100 MVA BBL MAKE AUTO T/F - II,PTR-100MVA,BBL,BBL-5674/02,2018.0,2021-03-08,220,100,0.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,5.059548254620124,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
