Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10056920,2024-10-03,,,,,,2.4,161.8,1667.6,,,7.3,,22.25,756.44,0.000983,,4,False,False,False,100 MVA BBL MAKE AUTO T/F - II,PTR-100MVA,BBL,BBL-5674/02,2018.0,2021-03-08,220,100,0.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,5.059548254620124,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10056920,2025-04-25,,,,,,,137.6,2345.0,,,8.3,,9.4,762.7,0.000753,,3,False,False,False,100 MVA BBL MAKE AUTO T/F - II,PTR-100MVA,BBL,BBL-5674/02,2018.0,2021-03-08,220,100,0.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,5.059548254620124,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10056920,2025-06-09,,,,,,,,,,,,,43.13333333333333,,,,0,False,False,False,100 MVA BBL MAKE AUTO T/F - II,PTR-100MVA,BBL,BBL-5674/02,2018.0,2021-03-08,220,100,0.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,5.059548254620124,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10056920,2025-12-31,,,,,,,211.3,2230.6,,,,,6.5,525.89,0.000757,,2,False,False,False,100 MVA BBL MAKE AUTO T/F - II,PTR-100MVA,BBL,BBL-5674/02,2018.0,2021-03-08,220,100,0.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,5.059548254620124,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10056994,2021-05-10,,,,,,,91.198,1170.292,,,,,7.5,233.36,0.000889,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86900,2018.0,2018-11-14,132,31.5,13560.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,7.3730321697467485,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10056994,2021-10-23,,,,,,,,,,,,,8.0,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86900,2018.0,2018-11-14,132,31.5,13560.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,7.3730321697467485,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10056994,2021-11-24,,,,,,,101.75,1234.01,,,22.369,,3.8,101.47,0.0022,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86900,2018.0,2018-11-14,132,31.5,13560.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,7.3730321697467485,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10056994,2022-05-23,,,,,,1.94,130.75,1311.98,,,22.27,,6.2,603.09,0.001211,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86900,2018.0,2018-11-14,132,31.5,13560.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,7.3730321697467485,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10056994,2022-11-18,,,,,,5.204,315.477,2759.5,,,4.34,,9.9,40.86,0.00751,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86900,2018.0,2018-11-14,132,31.5,13560.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,7.3730321697467485,31.5,T1,4,1.0,1,1,,,,,T1,8.196428571428571,0.85,81.96428571428571,,100.0,,100.0,87.97619047619048,Good,True,,,,
10056994,2023-11-16,0.084,,,,,7.94,541.91,4509.16,,,5.87,,5.6,209.15,0.003288,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86900,2018.0,2018-11-14,132,31.5,13560.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,7.3730321697467485,31.5,T1,4,1.0,1,1,,,,,T1,8.035714285714286,0.9,80.35714285714286,,100.0,75.0,100.0,85.50420168067227,Good,True,,,,
10056994,2024-09-27,,,,,,4.4,298.3,2775.1,,,2.9,,16.45,489.3,0.002158,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86900,2018.0,2018-11-14,132,31.5,13560.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,7.3730321697467485,31.5,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,75.0,,100.0,86.19047619047619,Good,True,,,,
10056994,2025-07-28,,,,,,,160.5,1411.2,,,,,6.5,444.16,0.001716,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86900,2018.0,2018-11-14,132,31.5,13560.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,7.3730321697467485,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10056994,2025-11-12,,,,,,,,,,,,,27.3,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86900,2018.0,2018-11-14,132,31.5,13560.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,7.3730321697467485,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10057056,2021-02-19,,55.9,,,,,33.416,477.48,,,12.06,,15.6,2140.0,,,3,False,False,False,100 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-100MVA,BBL,5641/01,2018.0,2020-08-19,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.6098562628336754,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,75.0,75.0,,,90.625,Excellent,False,,,,
10057056,2021-08-18,,,,,,,25.8,741.306,,,50.4,,17.2,901.08,0.0012,,3,False,False,False,100 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-100MVA,BBL,5641/01,2018.0,2020-08-19,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.6098562628336754,100.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10057056,2022-02-23,,,,,,,39.69,1318.44,,,183.8,,13.2,145.19,0.001233,,3,False,False,False,100 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-100MVA,BBL,5641/01,2018.0,2020-08-19,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.6098562628336754,100.0,PD,1,1.0,1,1,,,,,PD,7.875,0.9,78.75,,75.0,,100.0,80.83333333333333,Good,True,,,,
10057056,2022-09-14,,,,1.44036,0.0315879,0.928815,56.09718,1738.55141,,,76.03012,,16.8,,0.001924,,6,True,False,False,100 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-100MVA,BBL,5641/01,2018.0,2020-08-19,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.6098562628336754,100.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10057056,2023-03-02,,,,,,,122.952,2798.738,,,7.06511,,19.299999999999997,124.04,0.001486,,3,False,False,False,100 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-100MVA,BBL,5641/01,2018.0,2020-08-19,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.6098562628336754,100.0,T1,4,1.0,1,1,,,,,T1,7.96875,0.85,79.6875,,75.0,,100.0,81.45833333333333,Good,True,,,,
10057056,2023-04-13,,,,,,,,,,,,,24.8,,,,0,False,False,False,100 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-100MVA,BBL,5641/01,2018.0,2020-08-19,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.6098562628336754,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10057056,2023-09-25,,,,,,7.39,487.23,5400.22,,,14.83,,15.9,327.15,0.000848,,4,False,False,False,100 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-100MVA,BBL,5641/01,2018.0,2020-08-19,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.6098562628336754,100.0,T1,4,1.0,1,1,,,,,T1,8.928571428571429,1.0,89.28571428571429,,75.0,,100.0,87.85714285714285,Good,True,,,,
10057056,2024-03-30,,,,,,,395.17,7116.12,,,12.9,,13.4,1200.0,0.000402,,3,False,False,False,100 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-100MVA,BBL,5641/01,2018.0,2020-08-19,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.6098562628336754,100.0,T1,4,1.0,1,1,,,,,T1,7.3125,0.9,73.125,,75.0,,100.0,77.08333333333333,Good,False,,,,
10057056,2024-09-27,,,,,,2.8,159.0,3658.1,,,4.3,,17.95,451.59,0.001896,,4,False,False,False,100 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-100MVA,BBL,5641/01,2018.0,2020-08-19,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.6098562628336754,100.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,75.0,,100.0,86.19047619047619,Good,True,,,,
10057056,2024-11-01,,,,,,,,,,,,,23.0,,,,0,False,False,False,100 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-100MVA,BBL,5641/01,2018.0,2020-08-19,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.6098562628336754,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10057056,2025-04-04,,,,,,,80.1,1909.4,,,3.4,,16.8,201.01,0.002832,,3,False,False,False,100 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-100MVA,BBL,5641/01,2018.0,2020-08-19,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.6098562628336754,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10057056,2025-10-14,,,,,,,16.5,1332.0,,,,,14.8,261.02,0.001023,,2,False,False,False,100 MVA 220/132/11 KV AUTO TRANSFORMER-I,PTR-100MVA,BBL,5641/01,2018.0,2020-08-19,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.6098562628336754,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10057057,2021-02-19,,75.9,,,,,37.53,343.52,,,10.753,,4.4,2500.0,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,BBL,5639/01,2018.0,2020-08-19,132,50,15800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.6098562628336754,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,100.0,,,100.0,Excellent,False,,,,
10057057,2021-08-18,,,,,,,25.63,341.23,,,52.67,,5.3,1360.0,0.001729,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,BBL,5639/01,2018.0,2020-08-19,132,50,15800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.6098562628336754,50.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10057057,2022-02-23,,,,,,,28.96,404.81,,,,,4.9,123.06,0.001939,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,BBL,5639/01,2018.0,2020-08-19,132,50,15800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.6098562628336754,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10057057,2022-09-14,,,,,,0.632357,45.04945,524.9205,,,34.42677,,4.5,,0.002656,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,BBL,5639/01,2018.0,2020-08-19,132,50,15800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.6098562628336754,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10057057,2023-03-02,,,,,,,110.502,932.709,,,6.763,,5.8,162.18,0.001458,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,BBL,5639/01,2018.0,2020-08-19,132,50,15800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.6098562628336754,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10057057,2023-09-25,,,,,,,388.4,1655.79,,,13.6,,3.9,192.24,0.001353,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,BBL,5639/01,2018.0,2020-08-19,132,50,15800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.6098562628336754,50.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,100.0,,100.0,89.58333333333333,Good,True,,,,
10057057,2024-03-30,,,,,,,377.76,2563.8,,,13.74,,4.8,1050.0,0.000613,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,BBL,5639/01,2018.0,2020-08-19,132,50,15800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.6098562628336754,50.0,T1,4,1.0,1,1,,,,,T1,8.3125,0.95,83.125,,100.0,,100.0,88.75,Good,True,,,,
10057057,2024-11-01,,,,,,,104.9,728.7,,,4.0,,3.8,603.5,0.000747,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,BBL,5639/01,2018.0,2020-08-19,132,50,15800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.6098562628336754,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10057057,2025-06-27,,,,,,,87.6,609.3,,,,,7.9,337.25,0.000764,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,BBL,5639/01,2018.0,2020-08-19,132,50,15800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.6098562628336754,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10057058,2021-03-08,,,,,,,25.382,448.94,,,43.49,,6.1,1900.0,0.001031,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/01,2018.0,2020-09-08,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,80.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10057058,2021-09-21,,,,,,,28.27,538.1,,,57.32,,7.4,459.2,0.0038,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/01,2018.0,2020-09-08,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,80.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10057058,2022-03-15,,,,,,,31.71,640.9,,,65.57,,5.7,269.76,0.002778,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/01,2018.0,2020-09-08,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,80.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10057058,2022-09-14,,,,0.85848,0.0175835,0.715248,49.09164,707.25748,,,85.8601,,6.2,,0.002458,,6,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/01,2018.0,2020-09-08,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,80.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10057058,2023-04-13,,,,,,,164.078,1116.545,,,14.799,,6.7,527.36,0.001565,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/01,2018.0,2020-09-08,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,80.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10057058,2023-12-13,,,,,,,143.14,1475.68,,,11.37,,6.5,275.25,0.003329,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/01,2018.0,2020-09-08,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10057058,2024-06-13,,,,,,,180.5,412.4,,,15.7,,7.0,778.89,0.000774,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/01,2018.0,2020-09-08,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,80.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10057058,2024-11-01,,,,,,,133.9,1166.0,,,7.4,,5.8,648.8,0.000719,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/01,2018.0,2020-09-08,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,80.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10057058,2025-06-27,,,,,,,96.4,883.1,,,,,10.4,387.28,0.000857,,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/01,2018.0,2020-09-08,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10057078,2021-03-08,,,,1.29822,2.10341,6.42071,217.97754,1792.50426,,,29.37137,39.85,10.4,96.63,0.004757,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86901,2018.0,2018-11-18,132,18.9/31.5,0.0,SS-132KV-CMNR,CEMENT NAGAR -132/33KV-SUBSTATION,7.36208076659822,18.9,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10057078,2021-12-21,,,,0.994107,2.55929,6.92884,207.99187,880.13719,,,23.15923,,11.7,812.17,0.001625,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86901,2018.0,2018-11-18,132,18.9/31.5,0.0,SS-132KV-CMNR,CEMENT NAGAR -132/33KV-SUBSTATION,7.36208076659822,18.9,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10057078,2022-10-11,,,16.74314,4.46657,2.55752,9.1067,124.96915,265.23208,,,38.17361,,21.2,853.37,0.001219,,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86901,2018.0,2018-11-18,132,18.9/31.5,0.0,SS-132KV-CMNR,CEMENT NAGAR -132/33KV-SUBSTATION,7.36208076659822,18.9,D1,2,0.556,4,2,D2,D1,D1,,T1,7.75,0.9,77.5,,50.0,,100.0,75.0,Good,False,,,,
10057078,2023-03-15,,,,1.0797,2.21946,7.08396,77.79659,111.74961,,,15.13062,,10.2,748.29,0.001418,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86901,2018.0,2018-11-18,132,18.9/31.5,0.0,SS-132KV-CMNR,CEMENT NAGAR -132/33KV-SUBSTATION,7.36208076659822,18.9,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10057078,2023-11-03,,,,1.34564,2.59158,10.76745,138.98933,654.83991,,,15.4008,,7.9,740.92,0.001417,169.14218,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86901,2018.0,2018-11-18,132,18.9/31.5,0.0,SS-132KV-CMNR,CEMENT NAGAR -132/33KV-SUBSTATION,7.36208076659822,18.9,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10057078,2025-01-16,,,,1.2346,2.51091,9.55677,390.44104,3303.4892,,,18.37941,,6.3,1190.0,0.001166,422.0904,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86901,2018.0,2018-11-18,132,18.9/31.5,0.0,SS-132KV-CMNR,CEMENT NAGAR -132/33KV-SUBSTATION,7.36208076659822,18.9,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,100.0,,100.0,91.02564102564104,Good,True,,,,
10057078,2025-12-15,,,,0.835249,1.96924,5.93887,226.26469,2249.68862,,,0.878133,,4.1,466.89,0.001925,235.86833,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86901,2018.0,2018-11-18,132,18.9/31.5,0.0,SS-132KV-CMNR,CEMENT NAGAR -132/33KV-SUBSTATION,7.36208076659822,18.9,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10057088,2021-06-10,,,5.241,100.861,8.907,52.573,129.791,416.168,,,8.906,,8.9,471.16,0.004785,,7,True,True,True,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,T11036/1,2018.0,2018-12-06,400,315,86900.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.312799452429843,315.0,T3,6,0.6,5,3,T3,T2,T3,T3,T1,8.88888888888889,1.0,88.8888888888889,,100.0,,100.0,92.59259259259261,Poor,True,,,,
10057088,2021-10-16,,,2.60605,88.3774,8.2629,48.28523,112.3367,257.61105,,,6.54967,,7.1,908.2,0.001869,,7,True,True,True,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,T11036/1,2018.0,2018-12-06,400,315,86900.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.312799452429843,315.0,T3,6,0.6,5,3,T3,T2,T3,T3,T1,8.0,0.9,80.0,,100.0,,100.0,86.66666666666667,Poor,True,,,,
10057088,2022-04-25,,,2.27816,89.22391,7.96366,47.67622,71.61953,97.30579,,,4.89864,,7.3,737.38,0.001777,,7,True,True,True,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,T11036/1,2018.0,2018-12-06,400,315,86900.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.312799452429843,315.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.444444444444445,0.95,84.44444444444444,,100.0,,100.0,89.62962962962963,Poor,True,,,,
10057088,2022-12-27,,,4.14267,88.95383,8.68684,50.6657,65.82165,62.99819,,,5.35523,,6.0,258.76,0.004321,,7,True,True,True,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,T11036/1,2018.0,2018-12-06,400,315,86900.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.312799452429843,315.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.444444444444445,0.95,84.44444444444444,,100.0,,100.0,89.62962962962963,Poor,True,,,,
10057088,2023-07-14,,,2.16945,89.69131,8.62537,57.41634,130.06212,393.81636,,,,,4.5,1120.0,0.000982,287.91146,6,True,False,True,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,T11036/1,2018.0,2018-12-06,400,315,86900.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.312799452429843,315.0,T3,6,0.75,2,1,T3,,,,T1,7.875,0.9,78.75,,100.0,,100.0,85.83333333333333,Poor,True,,,,
10057088,2024-01-09,,,3.23837,122.95493,11.94115,94.92501,181.25454,477.28101,,,,,7.9,267.94,0.003734,414.36275,6,True,False,True,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,T11036/1,2018.0,2018-12-06,400,315,86900.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.312799452429843,315.0,T3,6,0.75,2,1,T3,,,,T1,7.0,0.8,70.0,,100.0,,100.0,80.0,Poor,True,,,,
10057088,2024-03-19,,,,,,,,,,,,,22.6,,,,0,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,T11036/1,2018.0,2018-12-06,400,315,86900.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.312799452429843,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10057088,2024-11-06,,,0.849467,37.7325,3.97204,24.20184,88.97289,440.22573,,,,,5.7,297.33,0.002936,155.72729,6,True,False,True,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,T11036/1,2018.0,2018-12-06,400,315,86900.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.312799452429843,315.0,Normal,0,1.0,2,0,T3,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10057088,2025-08-25,,,0.717286,34.19584,3.96424,18.69571,79.97825,407.03333,,,,,5.2,418.07,0.0037,137.51854,6,True,False,True,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,T11036/1,2018.0,2018-12-06,400,315,86900.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.312799452429843,315.0,Normal,0,1.0,2,0,T3,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10057131,2021-12-16,,,,1.27123,,1.72264,32.41186,408.46132,,,,,9.4,433.95,0.002916,,4,False,False,False,80 MVA 132/33KV POWER TRANSFORMER I,PTR 80MVA,BBL,5640/02,2018.0,2020-06-03,132,80,0.0,SS-132KV-KPMT,KOTHAPALLI MITTA[K.P.MITTA]-132/33KV-SS,5.820670773442847,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10057131,2022-12-14,0.0003,,,2.45997,0.840423,3.81923,56.42906,152.56978,,,5.98092,38.38,6.9,727.79,0.001896,,6,True,False,False,80 MVA 132/33KV POWER TRANSFORMER I,PTR 80MVA,BBL,5640/02,2018.0,2020-06-03,132,80,0.0,SS-132KV-KPMT,KOTHAPALLI MITTA[K.P.MITTA]-132/33KV-SS,5.820670773442847,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10057131,2023-07-11,,,,2.75826,0.96545,5.1729,194.76985,1556.53218,,,,,9.3,860.78,0.00225,203.74215,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER I,PTR 80MVA,BBL,5640/02,2018.0,2020-06-03,132,80,0.0,SS-132KV-KPMT,KOTHAPALLI MITTA[K.P.MITTA]-132/33KV-SS,5.820670773442847,80.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10057131,2024-05-20,,,,0.932632,0.258218,2.03368,124.51952,1161.33091,,,,,9.5,468.53,0.003333,127.54345,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER I,PTR 80MVA,BBL,5640/02,2018.0,2020-06-03,132,80,0.0,SS-132KV-KPMT,KOTHAPALLI MITTA[K.P.MITTA]-132/33KV-SS,5.820670773442847,80.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10057131,2024-12-26,,,0.0776771,3.39109,1.93101,5.4377,203.89814,1920.35946,,,9.06872,,14.2,728.64,0.002249,223.87288,7,True,True,True,80 MVA 132/33KV POWER TRANSFORMER I,PTR 80MVA,BBL,5640/02,2018.0,2020-06-03,132,80,0.0,SS-132KV-KPMT,KOTHAPALLI MITTA[K.P.MITTA]-132/33KV-SS,5.820670773442847,80.0,Normal,0,1.0,4,0,T2,D1,,T1,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10057131,2025-10-31,,,,2.11277,,0.693981,33.48564,737.84501,,,,,8.2,321.47,0.004092,36.35499,4,False,False,False,80 MVA 132/33KV POWER TRANSFORMER I,PTR 80MVA,BBL,5640/02,2018.0,2020-06-03,132,80,0.0,SS-132KV-KPMT,KOTHAPALLI MITTA[K.P.MITTA]-132/33KV-SS,5.820670773442847,80.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10057132,2021-06-23,,,,1.25133,0.714813,2.33161,152.50063,897.09834,,,11.45496,,7.8,981.14,0.001775,,6,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BBL,5640/03,2018.0,2019-09-25,132,60/80,19800.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,6.510609171800137,60.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10057132,2021-09-23,,,,,,,0.943732,32.86085,,,,,7.2,391.89,0.003207,,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BBL,5640/03,2018.0,2019-09-25,132,60/80,19800.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,6.510609171800137,60.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10057132,2022-04-22,,,,0.380957,,0.940395,28.75322,120.14669,,,4.47904,,9.3,718.08,0.00237,,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BBL,5640/03,2018.0,2019-09-25,132,60/80,19800.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,6.510609171800137,60.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10057132,2022-11-17,,,,,,,,,,,,,6.2,836.49,0.002404,,0,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BBL,5640/03,2018.0,2019-09-25,132,60/80,19800.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,6.510609171800137,60.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10057132,2023-05-30,,,,0.924533,,2.23493,55.82492,112.69509,,,7.5683,,6.6,111.71,0.010844,66.55268,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BBL,5640/03,2018.0,2019-09-25,132,60/80,19800.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,6.510609171800137,60.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10057132,2024-02-07,,,,0.939179,0.451393,1.85578,28.9104,571.24407,,,,,6.5,270.09,0.005575,32.20396,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BBL,5640/03,2018.0,2019-09-25,132,60/80,19800.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,6.510609171800137,60.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10057132,2024-09-28,,,,0.835871,0.319434,1.43348,77.78194,990.10387,,,,,9.8,319.1,0.006298,80.44244,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BBL,5640/03,2018.0,2019-09-25,132,60/80,19800.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,6.510609171800137,60.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10057132,2025-05-06,,,,0.961359,0.436666,1.80248,94.47338,1018.73274,,,4.0505,,8.2,330.94,0.004568,101.72816,6,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BBL,5640/03,2018.0,2019-09-25,132,60/80,19800.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,6.510609171800137,60.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10057132,2026-01-20,,,,1.21094,0.481506,2.31181,133.4589,1151.03056,,,5.22369,,7.5,563.55,0.00412,142.74671,6,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR 80MVA,BBL,5640/03,2018.0,2019-09-25,132,60/80,19800.0,SS-132KV-YRPD,YERPEDU-132/33KV-SUBSTATION,6.510609171800137,60.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10057441,2021-03-09,,,,3.63905,4.28728,8.51644,268.41022,2348.88759,,,13.09942,,9.8,229.9,0.003631,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86904,2018.0,2019-01-30,132,315,13560.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.162217659137577,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10057441,2021-09-29,,,,3.22801,4.53016,8.03368,246.77177,1435.62524,,,11.66301,,11.8,690.79,0.002069,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86904,2018.0,2019-01-30,132,315,13560.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.162217659137577,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10057441,2022-03-08,,,,3.14488,4.26628,,186.98,655.28548,,,10.04101,,9.4,399.73,0.002091,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86904,2018.0,2019-01-30,132,315,13560.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.162217659137577,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10057441,2022-09-01,,,34.20045,58.90311,9.3682,30.67678,95.34386,185.58996,,,81.03481,,8.5,424.34,0.001732,,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86904,2018.0,2019-01-30,132,315,13560.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.162217659137577,315.0,D1,2,0.429,3,1,D1,Normal,,,T1,6.0,0.8,60.0,,100.0,,100.0,73.33333333333333,Good,False,,,,
10057441,2023-03-25,,,3.82786,55.37751,7.19387,30.04142,88.03576,132.85542,,,16.69339,,10.4,688.79,0.001283,,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86904,2018.0,2019-01-30,132,315,13560.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.162217659137577,315.0,DT,7,0.3,5,1,DT,T2,T3,T3,T1,8.0,0.9,80.0,,75.0,,100.0,81.66666666666667,Excellent,False,,,,
10057441,2023-04-17,,,1.9725,55.55588,7.24361,30.05296,70.86062,113.0413,,,12.68138,,8.0,551.18,0.001046,178.36695,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86904,2018.0,2019-01-30,132,315,13560.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.162217659137577,315.0,T3,6,0.6,5,3,T3,T2,T3,T3,T1,7.555555555555555,0.85,75.55555555555556,,100.0,,100.0,83.70370370370371,Poor,True,,,,
10057441,2023-09-14,,,,,,,,,,,,,11.0,153.03,0.003124,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86904,2018.0,2019-01-30,132,315,13560.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.162217659137577,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10057441,2024-01-04,,,,68.16005,9.15103,48.1843,261.90892,1848.92268,,,16.63546,,8.9,400.8,0.002197,404.01848,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86904,2018.0,2019-01-30,132,315,13560.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.162217659137577,315.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,100.0,,100.0,96.15384615384615,Good,True,,,,
10057441,2024-09-11,,,,21.73365,3.54616,11.90769,164.76064,1933.2313,,,,,12.2,361.66,0.003868,201.91821,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86904,2018.0,2019-01-30,132,315,13560.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.162217659137577,315.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10057441,2025-04-23,,,,44.81362,6.90188,32.60698,493.74201,4263.53537,,,7.35821,,5.2,551.93,0.002735,585.43372,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86904,2018.0,2019-01-30,132,315,13560.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.162217659137577,315.0,T1,4,1.0,1,1,,,,,T1,7.538461538461539,0.8,75.3846153846154,,100.0,,100.0,83.5897435897436,Good,True,,,,
10057441,2025-12-30,,,,29.04086,5.06032,18.90984,309.16963,2641.48272,,,5.16567,,7.6,704.13,0.002625,367.28401,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE,ECE/S-86904,2018.0,2019-01-30,132,315,13560.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,7.162217659137577,315.0,T1,4,1.0,1,1,,,,,T1,8.33653846153846,0.85,83.3653846153846,,100.0,,100.0,88.9102564102564,Good,True,,,,
10057777,2021-01-28,0.14,91.8,,,,,,,,,,38.14,5.9,140.86,,,0,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-II,PTR-100MVA,Bharat Bijilee Limited,5674/03,2018.0,2019-01-19,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.19233401779603,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,100.0,50.0,,87.5,Excellent,False,,,,
10057777,2021-08-04,,,,,,,64.05,859.134,,,,,11.8,210.92,0.00265,,2,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-II,PTR-100MVA,Bharat Bijilee Limited,5674/03,2018.0,2019-01-19,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.19233401779603,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10057777,2021-12-20,,,,,,,,,,,,,16.6,,,,0,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-II,PTR-100MVA,Bharat Bijilee Limited,5674/03,2018.0,2019-01-19,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.19233401779603,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10057777,2022-02-04,,,,,,,84.3,1008.62,,,62.26,,5.9,262.23,0.005412,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-II,PTR-100MVA,Bharat Bijilee Limited,5674/03,2018.0,2019-01-19,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.19233401779603,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10057777,2022-08-17,,,,0.95,0.18,1.14,66.08,1146.15,,,83.28,,6.5,32.62,0.16531,,6,True,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-II,PTR-100MVA,Bharat Bijilee Limited,5674/03,2018.0,2019-01-19,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.19233401779603,100.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,100.0,,75.0,93.33333333333333,Excellent,False,,,,
10057777,2023-02-13,,,,,,,238.508,1809.707,,,14.976,,6.6,354.39,0.002829,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-II,PTR-100MVA,Bharat Bijilee Limited,5674/03,2018.0,2019-01-19,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.19233401779603,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10057777,2023-08-15,,,,0.23,,6.28,330.93,1339.01,,,8.0,,8.2,535.58,0.001718,,5,True,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-II,PTR-100MVA,Bharat Bijilee Limited,5674/03,2018.0,2019-01-19,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.19233401779603,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10057777,2023-09-12,,,,,,,234.19,1856.76,,,12.03,,5.9,199.47,0.001199,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-II,PTR-100MVA,Bharat Bijilee Limited,5674/03,2018.0,2019-01-19,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.19233401779603,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10057777,2024-04-03,,,,,,3.73,518.35,4183.18,,,44.31,,6.3,486.1,0.001668,,4,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-II,PTR-100MVA,Bharat Bijilee Limited,5674/03,2018.0,2019-01-19,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.19233401779603,100.0,T1,4,1.0,1,1,,,,,T1,7.589285714285714,0.85,75.89285714285714,,100.0,,100.0,83.92857142857143,Good,True,,,,
10057777,2024-10-08,,,,,,,238.5,1336.8,,,7.8,,6.4,591.67,0.001333,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-II,PTR-100MVA,Bharat Bijilee Limited,5674/03,2018.0,2019-01-19,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.19233401779603,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10057777,2025-04-25,,,,,,,98.2,1128.1,,,4.9,,6.9,567.35,0.002451,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-II,PTR-100MVA,Bharat Bijilee Limited,5674/03,2018.0,2019-01-19,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.19233401779603,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10057777,2025-11-05,,,,,,,405.0,1208.3,,,6.8,,4.8,238.17,0.003319,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-II,PTR-100MVA,Bharat Bijilee Limited,5674/03,2018.0,2019-01-19,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.19233401779603,100.0,T1,4,1.0,1,1,,,,,T1,8.90625,0.95,89.0625,,100.0,,100.0,92.70833333333333,Good,True,,,,
10059065,2021-06-10,,,,1.803,15.853,8.887,77.467,689.59,,,10.0,,10.7,226.68,0.003548,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK*S-140199-1,2018.0,2019-02-25,400,315,83030.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.091033538672143,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10059065,2021-10-16,,,,1.23623,19.50745,9.5653,69.08893,444.26787,,,9.10852,,11.7,317.73,0.003422,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK*S-140199-1,2018.0,2019-02-25,400,315,83030.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.091033538672143,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10059065,2022-04-25,,,,1.26327,25.98611,11.93994,45.53638,165.69952,,,9.35393,,9.8,244.86,0.003328,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK*S-140199-1,2018.0,2019-02-25,400,315,83030.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.091033538672143,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10059065,2022-12-27,,,,1.48153,33.99231,12.91734,31.54597,97.63685,,,7.52463,,9.8,166.81,0.006315,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK*S-140199-1,2018.0,2019-02-25,400,315,83030.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.091033538672143,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10059065,2023-07-14,,,,1.66038,48.70154,22.29611,77.60791,632.92156,,,,,8.7,357.98,0.001887,150.22832,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK*S-140199-1,2018.0,2019-02-25,400,315,83030.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.091033538672143,315.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10059065,2024-01-09,,,,2.19139,67.02343,33.16929,67.80345,666.18927,,,14.03164,,7.4,116.87,0.006391,184.2508,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK*S-140199-1,2018.0,2019-02-25,400,315,83030.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.091033538672143,315.0,T1,4,1.0,1,1,,,,,T1,8.951923076923077,0.95,89.51923076923076,,100.0,,100.0,93.01282051282051,Good,True,,,,
10059065,2024-03-19,,,,,,,,,,,,,25.3,,,,0,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK*S-140199-1,2018.0,2019-02-25,400,315,83030.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.091033538672143,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10059065,2024-11-06,,,,0.715742,27.48593,9.22412,33.34927,561.29999,,,,,10.0,118.53,0.004945,70.76893,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK*S-140199-1,2018.0,2019-02-25,400,315,83030.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.091033538672143,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10059065,2025-08-25,,,,1.14028,53.59603,17.65776,65.8673,543.76253,,,8.29275,,10.2,165.84,0.004168,146.47966,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK*S-140199-1,2018.0,2019-02-25,400,315,83030.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,7.091033538672143,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10059206,2021-08-04,,,,1.40401,0.844414,2.40966,224.82642,966.9171,,,26.03125,,6.0,405.06,0.003726,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,ECE,S-86906,2019.0,2020-10-22,132,31.5,13500.0,SS-132KV-BMTM,BRAHMAMGARI MATAM-132/33KV-SUBSTATION,5.434633812457221,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10059206,2022-08-06,,,,2.62293,0.568464,1.65695,62.47743,171.75578,,,12.90794,,5.6,222.3,0.004167,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,ECE,S-86906,2019.0,2020-10-22,132,31.5,13500.0,SS-132KV-BMTM,BRAHMAMGARI MATAM-132/33KV-SUBSTATION,5.434633812457221,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10059206,2023-02-13,,,,9.90962,0.690628,1.89199,58.257,107.39365,,,7.98322,,9.7,255.91,0.005093,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,ECE,S-86906,2019.0,2020-10-22,132,31.5,13500.0,SS-132KV-BMTM,BRAHMAMGARI MATAM-132/33KV-SUBSTATION,5.434633812457221,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10059206,2023-11-13,,,,30.25153,1.66269,4.48236,117.68313,736.99027,,,14.59532,,7.0,478.91,0.003146,168.62305,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,ECE,S-86906,2019.0,2020-10-22,132,31.5,13500.0,SS-132KV-BMTM,BRAHMAMGARI MATAM-132/33KV-SUBSTATION,5.434633812457221,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10059206,2024-09-21,,,,25.51542,1.0822,2.78566,235.84778,3380.40217,,,,,14.1,505.67,0.00287,265.29783,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,ECE,S-86906,2019.0,2020-10-22,132,31.5,13500.0,SS-132KV-BMTM,BRAHMAMGARI MATAM-132/33KV-SUBSTATION,5.434633812457221,31.5,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,75.0,,100.0,86.96969696969698,Good,True,,,,
10059206,2025-05-13,,,,19.04482,0.694568,1.09986,142.26734,1817.19607,,,4.34666,,58.5,556.53,0.001303,167.46958,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,ECE,S-86906,2019.0,2020-10-22,132,31.5,13500.0,SS-132KV-BMTM,BRAHMAMGARI MATAM-132/33KV-SUBSTATION,5.434633812457221,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10059206,2025-05-30,,,,14.03241,0.501805,1.17121,97.70364,1302.40975,,,0.798103,,8.5,505.13,0.002573,114.1914,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,ECE,S-86906,2019.0,2020-10-22,132,31.5,13500.0,SS-132KV-BMTM,BRAHMAMGARI MATAM-132/33KV-SUBSTATION,5.434633812457221,31.5,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,100.0,,100.0,86.66666666666667,Excellent,False,,,,
10059206,2025-12-21,,,,16.25881,0.619759,1.14498,79.91586,1328.62457,,,,,12.9,217.85,0.003584,97.92514,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,PTR31.5MVA,ECE,S-86906,2019.0,2020-10-22,132,31.5,13500.0,SS-132KV-BMTM,BRAHMAMGARI MATAM-132/33KV-SUBSTATION,5.434633812457221,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10059332,2021-03-08,,,,,,,13.7,425.5,,,5.293,,11.2,1340.0,0.001916,,3,False,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10059332,2021-09-21,,,,,,,38.9,1060.7,,,57.3,,10.0,37.66,0.0125,,3,False,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10059332,2022-03-15,,,,,,,41.79,1523.23,,,67.11,,9.8,19.12,0.016108,,3,False,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10059332,2022-09-23,,,,,,,,,,,,,14.8,314.13,0.001508,,0,False,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10059332,2023-03-02,,,,,,,115.889,2799.171,,,8.495,,13.9,127.17,0.001205,,3,False,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0,T1,4,1.0,1,1,,,,,T1,9.375,1.0,93.75,,75.0,,100.0,90.83333333333333,Good,True,,,,
10059332,2023-03-03,,,,,,,,,,,,,25.7,,,,0,False,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10059332,2023-04-13,,,,,,,,,,,,,24.7,,,,0,False,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10059332,2023-09-25,,,,,,8.6,505.81,5575.56,,,19.04,,12.8,228.84,0.001249,,4,False,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0,T1,4,1.0,1,1,,,,,T1,8.928571428571429,1.0,89.28571428571429,,75.0,,100.0,87.85714285714285,Good,True,,,,
10059332,2024-03-30,,,,7.74,,6.39,398.45,7905.46,,,21.55,,12.2,1010.0,0.000402,,5,True,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0,T1,4,1.0,1,1,,,,,T1,8.325000000000001,0.9,83.25000000000001,,75.0,,100.0,83.83333333333334,Good,True,,,,
10059332,2024-09-27,,,,4.2,,4.5,179.9,4109.7,,,7.0,,17.5,639.61,0.001175,,5,True,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,75.0,,100.0,85.33333333333333,Good,True,,,,
10059332,2024-11-01,,,,,,,130.4,2640.2,,,6.5,,14.3,685.83,0.000733,,3,False,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,75.0,,100.0,84.58333333333333,Good,True,,,,
10059332,2025-04-04,,,,,,,128.1,2787.6,,,7.7,,14.4,397.23,0.001471,,3,False,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0,T1,4,1.0,1,1,,,,,T1,9.375,1.0,93.75,,75.0,,100.0,90.83333333333333,Good,True,,,,
10059332,2025-10-14,,,,,,,19.2,1605.4,,,,,13.4,298.81,0.000951,,2,False,False,False,100 MVA 220/132/11 KV AUTOTRANSFORMER-II,PTR-100MVA,BHARAT BIJLEE Ltd.,5641/02,2018.0,2020-09-08,220,100,32500.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,5.555099247091033,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10059373,2021-03-08,,,,,,,13.455,326.92,,,43.24,,6.6,549.68,0.008329,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10059373,2021-09-21,,,,,,,23.92,529.25,,,59.42,,6.7,56.8,0.03,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10059373,2022-03-15,,,,,,,35.92,912.55,,,155.96,,6.5,374.56,0.006164,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0,PD,1,1.0,1,1,,,,,PD,7.875,0.9,78.75,,100.0,,100.0,85.83333333333333,Good,True,,,,
10059373,2022-09-23,,,,,,,,,,,,,7.1,189.69,0.006168,,0,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10059373,2023-04-13,,,,,,,173.486,1515.552,,,11.469,,10.9,122.38,0.017467,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10059373,2023-12-13,,,,,,,145.31,1938.22,,,9.22,,7.6,127.88,0.014819,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10059373,2024-06-13,,,,,,,169.2,472.2,,,12.3,,4.6,236.15,0.011761,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10059373,2025-01-03,,,,,,,,,,,,,9.2,64.07,0.02886,,0,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
