Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10059373,2025-01-08,,,,,,,,,,,,,12.5,,,,0,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10059373,2025-01-09,,,,,,,,,,,,,8.9,,,,0,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10059373,2025-01-28,,,,,,,4.22,31.94,,,,,,,,4.22,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10059373,2025-01-29,,,,,,,4.44,37.81,,,,,,,,4.44,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10059373,2025-01-30,,,,,,,5.14,38.05,,,,,13.9,,,5.14,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10059373,2025-02-03,,,,,,,5.47,22.72,,,,,14.7,,,5.47,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10059373,2025-02-27,,,,,,,6.14,27.9,,,,,18.7,69.96,0.02885,6.14,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10059373,2025-09-22,,,,,,,144.18,4389.01,,,10.93,,18.0,288.59,0.011667,155.11,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0,T1,4,1.0,1,1,,,,,T1,7.875,0.9,78.75,,75.0,,100.0,80.83333333333333,Good,True,,,,
10059373,2026-01-02,,,,0.18,,,43.52,922.68,,,7.38,,14.8,314.83,0.010609,51.08,4,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,BHARAT BIJLEE Ltd.,5640/04,2018.0,,132,80,19800.0,SS-220KV-NYPT,NAIDUPETA-220/132/33KV-SUBSTATION,,80.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10059374,2021-08-13,,,,,,3.53,525.96,2989.12,,,5.52,,10.2,2200.0,0.001085,535.01,4,False,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-4,PTR31.5MVA,T&R,T&R/PC0101481,2019.0,2019-03-06,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.066392881587953,31.5,T1,4,1.0,1,1,,,,,T1,9.285714285714286,1.0,92.85714285714286,,75.0,,100.0,90.23809523809524,Good,True,,,,
10059374,2022-03-09,,,,0.07,,4.4,642.28,2273.33,,,4.31,,11.5,2920.0,0.000744,651.06,5,True,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-4,PTR31.5MVA,T&R,T&R/PC0101481,2019.0,2019-03-06,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.066392881587953,31.5,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,75.0,,100.0,85.33333333333333,Good,True,,,,
10059374,2022-10-13,,,,,,,579.98,3430.17,,,,,10.0,3400.0,0.000843,579.98,2,False,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-4,PTR31.5MVA,T&R,T&R/PC0101481,2019.0,2019-03-06,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.066392881587953,31.5,T1,4,1.0,1,1,,,,,T1,5.625,0.9,56.25,,100.0,,100.0,70.83333333333333,Good,False,,,,
10059374,2023-04-19,,,,2.25,2.05,7.31,468.82,119.5,,,5.87,,6.7,,,486.3,6,True,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-4,PTR31.5MVA,T&R,T&R/PC0101481,2019.0,2019-03-06,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.066392881587953,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,,90.97633136094674,Good,True,,,,
10059374,2023-05-09,,,,1.53,1.88,6.43,437.12,1141.67,,,,,,,,446.96,5,True,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-4,PTR31.5MVA,T&R,T&R/PC0101481,2019.0,2019-03-06,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.066392881587953,31.5,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,,,,87.95454545454547,Good,True,,,,
10059374,2023-10-15,,,,,0.45,3.57,252.22,1861.85,,,,,18.0,,,256.24,4,False,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-4,PTR31.5MVA,T&R,T&R/PC0101481,2019.0,2019-03-06,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.066392881587953,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10059374,2024-04-24,,,,,0.33,3.08,188.19,875.04,,,,,9.8,,,191.6,4,False,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-4,PTR31.5MVA,T&R,T&R/PC0101481,2019.0,2019-03-06,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.066392881587953,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10059374,2024-11-26,,,,,0.05,5.76,360.29,490.69,,,8.9,,7.6,,,375.0,5,True,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-4,PTR31.5MVA,T&R,T&R/PC0101481,2019.0,2019-03-06,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.066392881587953,31.5,T1,4,1.0,1,1,,,,,T1,9.2625,0.95,92.62499999999999,,100.0,,,94.32692307692307,Good,True,,,,
10059374,2025-07-10,,,,1.88,0.68,9.17,555.97,1943.46,,,10.99,,8.1,,,578.69,6,True,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-4,PTR31.5MVA,T&R,T&R/PC0101481,2019.0,2019-03-06,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.066392881587953,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,,90.97633136094674,Good,True,,,,
10059374,2026-02-18,,,,1.18,0.37,5.7,185.37,3173.3,,,8.85,,11.9,,,201.47,6,True,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-4,PTR31.5MVA,T&R,T&R/PC0101481,2019.0,2019-03-06,132,31.5,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,7.066392881587953,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,,,85.20710059171597,Good,True,,,,
10059422,2021-12-08,,,,,,2.42,284.21,1448.69,,,,,11.0,2620.0,0.0012697,286.63,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101482,2019.0,2019-02-12,132,18.9/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,7.12662559890486,18.9,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10059422,2022-05-26,,,1.7,98.94,9.77,28.93,412.26,1881.63,,,16.62,,8.4,2040.0,0.00128,568.22,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101482,2019.0,2019-02-12,132,18.9/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,7.12662559890486,18.9,T3,6,0.6,5,3,T3,T2,T3,T3,T1,7.4375,0.85,74.375,,100.0,,100.0,82.91666666666667,Poor,True,,,,
10059422,2022-06-09,,,,,,2.17,451.94,1839.71,,,,,,,,454.11,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101482,2019.0,2019-02-12,132,18.9/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,7.12662559890486,18.9,T1,4,1.0,1,1,,,,,T1,8.075,0.85,80.74999999999999,,,,,80.74999999999999,Good,True,,,,
10059422,2022-08-03,,,,,,,366.23,1738.55,,,,,,,,366.23,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101482,2019.0,2019-02-12,132,18.9/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,7.12662559890486,18.9,T1,4,1.0,1,1,,,,,T1,8.3125,0.95,83.125,,,,,83.125,Good,True,,,,
10059422,2023-01-10,,,,1.13,1.61,6.05,404.32,910.16,,,,,6.4,1130.0,0.0017,413.11,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101482,2019.0,2019-02-12,132,18.9/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,7.12662559890486,18.9,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,100.0,91.96969696969698,Good,True,,,,
10059422,2023-09-04,,,,,0.38,3.28,227.72,1691.3,,,,,10.3,,,231.38,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101482,2019.0,2019-02-12,132,18.9/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,7.12662559890486,18.9,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10059422,2023-12-16,,,,,,,,,,,,,28.3,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101482,2019.0,2019-02-12,132,18.9/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,7.12662559890486,18.9,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10059422,2024-03-26,,,,,0.4,3.68,288.45,1536.06,,,,,15.9,,,292.53,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101482,2019.0,2019-02-12,132,18.9/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,7.12662559890486,18.9,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10059422,2024-10-16,,,,,,2.16,128.75,166.41,,,,,21.8,2190.0,0.001057,130.91,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101482,2019.0,2019-02-12,132,18.9/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,7.12662559890486,18.9,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10059422,2025-06-09,,,,,,4.94,205.63,830.22,,,7.15,,10.8,,,217.72,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101482,2019.0,2019-02-12,132,18.9/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,7.12662559890486,18.9,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10059422,2026-01-06,,,,0.65,,4.14,368.13,1683.94,,,,,6.0,,,372.92,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101482,2019.0,2019-02-12,132,18.9/31.5,19760.0,SS-132KV-KDGR,KONDAGUNTUR-132/33KV-SUBSTATION,7.12662559890486,18.9,T1,4,1.0,1,1,,,,,T1,8.71875,0.9,87.1875,,100.0,,,90.14423076923076,Good,True,,,,
10059423,2021-04-29,,,,,,,144.164,1276.1057,,,47.688,,7.3,,,,3,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10059423,2021-10-26,,,,,,,,,,,,,17.9,,,,0,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10059423,2021-11-05,,,,,,1.77,138.75,1718.24,,,195.47,,7.4,690.81,0.000823,,4,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5,PD,1,1.0,1,1,,,,,PD,9.285714285714286,1.0,92.85714285714286,,100.0,,100.0,95.23809523809524,Good,True,,,,
10059423,2022-05-05,,,,,,2.32,172.86,2129.06,,,61.32,,9.9,553.08,0.001309,,4,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10059423,2022-06-16,,,,,,,,,,,,,18.9,,,,0,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10059423,2022-11-26,,,,,,,352.407,2916.055,,,,,7.0,675.12,0.00129,,2,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5,T1,4,1.0,1,1,,,,,T1,7.5,1.0,75.0,,100.0,,100.0,83.33333333333333,Good,True,,,,
10059423,2022-12-28,,,,,,,,,,,,,31.1,,,,0,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10059423,2023-01-24,,,,,,,,,,,,,19.5,,,,0,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10059423,2023-02-07,,,,,,,,,,,,,17.3,,,,0,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10059423,2023-05-31,,,,,,,258.886,3370.082,,,,,11.2,529.15,0.000896,,2,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5,T1,4,1.0,1,1,,,,,T1,8.75,1.0,87.5,,75.0,,100.0,86.66666666666667,Good,True,,,,
10059423,2023-09-15,,,,,,,,,,,,,22.6,,,,0,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10059423,2023-12-13,,,,,,8.102,645.674,4856.351,,,4.516,,5.2,802.73,0.001807,,4,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5,T1,4,1.0,1,1,,,,,T1,8.571428571428571,1.0,85.71428571428571,,100.0,,100.0,90.47619047619048,Good,True,,,,
10059423,2024-03-26,,,,,,,,,,,,,19.1,,,,0,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10059423,2024-07-11,,,,2.6,,5.2,609.5,452.7,,,5.0,,9.1,686.81,0.001297,,5,True,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5,T1,4,1.0,1,1,,,,,T1,9.5,1.0,95.0,,100.0,,100.0,96.66666666666667,Good,True,,,,
10059423,2024-10-04,,,,,,,,,,,,,16.3,,,,0,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10059423,2025-02-19,,,,,,,261.7,1730.5,,,,,7.5,388.08,0.00103,,2,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10059423,2025-04-25,,,,,,,,,,,,,25.9,,,,0,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10059423,2025-12-09,,,,,,,247.3,2045.1,,,,,5.1,721.94,0.000829,,2,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10059423,2025-12-31,,,,,,,,,,,,,16.6,,,,0,False,False,False,132/33KV 19/31.5 MVA T&R MAKE PTR-III,PTR31.5MVA,T&R,T&R/PC0101484,2018.0,2019-02-23,132,31.5,10600.0,SS-132KV-MRPM,MARRIPALEM -132/33KV-SS,7.096509240246407,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10059425,2023-06-28,,,,,,,5.28222,17.72497,,,2.71407,,8.8,1710.0,0.000565,7.38222,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101486,2019.0,2023-06-26,132,31.5,0.0,SS-132KV-PLSM,PALASAMUDRAM-132KV-SUBSTATION,2.759753593429158,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10059425,2024-05-18,,,0.0770852,0.165061,0.10645,0.671554,109.60756,719.26005,,,,,8.7,75.97,0.008305,110.65574,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101486,2019.0,2023-06-26,132,31.5,0.0,SS-132KV-PLSM,PALASAMUDRAM-132KV-SUBSTATION,2.759753593429158,31.5,Normal,0,1.0,2,0,D1,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10059425,2025-04-16,,,,0.374554,0.350669,,124.56912,1154.8579,,,,,10.2,808.86,0.001002,125.24283,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101486,2019.0,2023-06-26,132,31.5,0.0,SS-132KV-PLSM,PALASAMUDRAM-132KV-SUBSTATION,2.759753593429158,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10059425,2026-02-10,,,,0.400089,0.409533,1.47935,124.74673,1067.10274,,,,,10.9,1400.0,0.000517,127.00729,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101486,2019.0,2023-06-26,132,31.5,0.0,SS-132KV-PLSM,PALASAMUDRAM-132KV-SUBSTATION,2.759753593429158,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10059433,2021-01-09,,,,,,,,,,,,,7.6,,,,0,False,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10059433,2021-09-08,,,,,,,135.99,899.26,,,64.1,,7.2,284.91,0.0046,,3,False,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10059433,2021-09-24,,,,,,,,,,,,,19.5,,,,0,False,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10059433,2022-05-18,,,,,,2.29,77.61,775.55,,,58.0,,6.5,158.51,0.005134,,4,False,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10059433,2022-12-19,,,,2.7484,,8.08228,292.53869,2374.94156,,,20.75635,,7.7,158.86,0.004205,,5,True,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10059433,2023-07-19,,,,2.77,,6.76,249.81,2188.58,,,14.65,,6.9,263.86,0.004561,,5,True,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10059433,2024-03-01,,,,6.15,,3.6,261.1,3114.5,,,11.14,,5.4,274.98,0.003119,,5,True,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0,T1,4,1.0,1,1,,,,,T1,9.2625,0.95,92.62499999999999,,100.0,,100.0,95.08333333333333,Good,True,,,,
10059433,2024-04-04,,,,,,,,,,,,,22.4,,,,0,False,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10059433,2024-05-06,,,,,,,,,,,,,28.0,,,,0,False,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10059433,2024-08-20,,,,1.6,,6.1,449.3,1006.9,,,15.4,,7.0,435.96,0.002593,,5,True,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0,T1,4,1.0,1,1,,,,,T1,9.75,1.0,97.5,,100.0,,100.0,98.33333333333333,Good,True,,,,
10059433,2025-05-15,,,,,,,251.0,625.3,,,,,11.2,207.25,0.005183,,2,False,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10059433,2026-02-23,,,,1.9,,,203.5,1314.6,,,5.1,,5.6,553.43,0.0001074,,4,False,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10059433,2026-02-25,,,,,,,,,,,,,18.5,,,,0,False,False,False,100 MVA 220/132/11 KVAUTO TRANSFORMER-II,PTR-100MVA,BBL,BBL5674/07,2018.0,2019-03-12,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.049965776865161,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10059534,2021-07-07,,,,0.54,,3.05,186.85,1056.79,,,12.08,,10.07,774.15,0.001772,202.52,5,True,False,False,100 MVA 220/132/11KV TRANSFORMER-II,PTR-100MVA,BBL,BBL-5674/05,2018.0,2019-03-20,220,100,34401.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.028062970568104,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10059534,2022-07-29,,,,,,2.24,222.79,942.14,,,7.36,,11.8,865.09,0.001941,232.39,4,False,False,False,100 MVA 220/132/11KV TRANSFORMER-II,PTR-100MVA,BBL,BBL-5674/05,2018.0,2019-03-20,220,100,34401.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.028062970568104,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10059534,2023-02-09,,,,2.79,1.56,6.83,237.88,407.8,,,9.12,,8.0,490.56,0.004403,258.18,6,True,False,False,100 MVA 220/132/11KV TRANSFORMER-II,PTR-100MVA,BBL,BBL-5674/05,2018.0,2019-03-20,220,100,34401.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.028062970568104,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10059534,2023-08-17,,,,,0.32,3.58,147.0,716.21,,,6.29,,9.3,,,157.19,5,True,False,False,100 MVA 220/132/11KV TRANSFORMER-II,PTR-100MVA,BBL,BBL-5674/05,2018.0,2019-03-20,220,100,34401.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.028062970568104,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10059534,2024-03-14,,,,,,3.77,154.56,823.52,,,6.32,,10.1,,,164.65,4,False,False,False,100 MVA 220/132/11KV TRANSFORMER-II,PTR-100MVA,BBL,BBL-5674/05,2018.0,2019-03-20,220,100,34401.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.028062970568104,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10059534,2024-09-19,,,,,,2.58,79.01,110.56,,,7.93,,8.9,,,89.52,4,False,False,False,100 MVA 220/132/11KV TRANSFORMER-II,PTR-100MVA,BBL,BBL-5674/05,2018.0,2019-03-20,220,100,34401.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.028062970568104,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10059534,2025-04-03,,,,1.67,,6.31,250.05,1049.01,,,12.25,,7.8,523.74,0.00327,270.28,5,True,False,False,100 MVA 220/132/11KV TRANSFORMER-II,PTR-100MVA,BBL,BBL-5674/05,2018.0,2019-03-20,220,100,34401.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.028062970568104,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10059534,2026-01-04,,,,1.01,,2.89,68.84,1412.57,,,6.65,,13.5,226.99,0.004458,79.39,5,True,False,False,100 MVA 220/132/11KV TRANSFORMER-II,PTR-100MVA,BBL,BBL-5674/05,2018.0,2019-03-20,220,100,34401.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.028062970568104,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10059711,2021-09-07,,,,0.859232,1.24395,3.93538,230.09245,610.6756,,,9.37614,,23.9,79.46,0.008411,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/01,2018.0,2019-03-08,132,50,21000.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,7.060917180013689,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10059711,2023-01-12,,,,0.867726,0.862158,2.30272,35.43359,76.53376,,,,,3.3,190.21,0.005787,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/01,2018.0,2019-03-08,132,50,21000.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,7.060917180013689,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10059711,2023-06-13,,,,1.46971,1.13921,5.71663,164.19985,122.45563,,,10.59895,,4.0,390.41,0.005534,183.12435,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/01,2018.0,2019-03-08,132,50,21000.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,7.060917180013689,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10059711,2024-10-03,,,,0.98305,0.577466,1.87508,130.35172,855.46058,,,,,5.0,580.17,0.003163,133.80175,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/01,2018.0,2019-03-08,132,50,21000.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,7.060917180013689,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10059711,2025-06-18,,,,1.03116,0.534165,1.35249,41.07308,732.92559,,,,,7.3,226.98,0.008458,44.04066,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/01,2018.0,2019-03-08,132,50,21000.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,7.060917180013689,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10059711,2025-12-30,,,,3.0294,1.21163,5.30031,413.09821,1639.06441,,,8.32204,,5.9,115.8,0.012333,430.9019,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/01,2018.0,2019-03-08,132,50,21000.0,SS-132KV-KTKL,KOMATIKUNTLA-132/33KV-SUBSTATION,7.060917180013689,50.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,100.0,92.17948717948718,Good,True,,,,
10059713,2021-02-13,,82.1,,,,1.99,109.49,773.14,,,11.35,,3.9,1040.0,,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL-5695/02,2019.0,2019-03-22,132,50,15800.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,7.02258726899384,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,100.0,,,100.0,Excellent,False,,,,
10059713,2021-09-09,,,,,,3.08,262.16,1258.76,,,54.4,,6.4,691.74,0.0024,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL-5695/02,2019.0,2019-03-22,132,50,15800.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,7.02258726899384,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10059713,2022-02-07,,,,,,2.63,164.92,1166.7,,,,,5.7,221.19,0.002851,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL-5695/02,2019.0,2019-03-22,132,50,15800.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,7.02258726899384,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10059713,2022-08-22,,,,0.3,0.21,1.61,102.45,1095.2,,,55.17,,7.2,97.8,0.004931,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL-5695/02,2019.0,2019-03-22,132,50,15800.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,7.02258726899384,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10059713,2023-02-21,,,,,,6.3424,394.905,1991.831,,,12.482,,16.05,213.91,0.001971,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL-5695/02,2019.0,2019-03-22,132,50,15800.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,7.02258726899384,50.0,T1,4,1.0,1,1,,,,,T1,8.196428571428571,0.85,81.96428571428571,,75.0,,100.0,82.97619047619047,Good,True,,,,
10059713,2023-10-03,,,,,,,323.89,1966.15,,,7.69,,17.45,216.56,0.001886,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL-5695/02,2019.0,2019-03-22,132,50,15800.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,7.02258726899384,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10059713,2024-01-23,,,,,,,410.313,2191.902,,,9.296,,14.95,105.97,0.00488,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL-5695/02,2019.0,2019-03-22,132,50,15800.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,7.02258726899384,50.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,75.0,,100.0,84.58333333333333,Good,True,,,,
10059713,2024-07-26,,,,,,5.5,560.6,1239.9,,,14.8,,5.3,256.02,0.002663,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL-5695/02,2019.0,2019-03-22,132,50,15800.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,7.02258726899384,50.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,100.0,91.19047619047619,Good,True,,,,
10059713,2025-02-10,,,,,,,186.9,798.7,,,4.6,,16.05,273.44,0.001734,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL-5695/02,2019.0,2019-03-22,132,50,15800.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,7.02258726899384,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10059713,2025-09-28,,,,,,,164.7,999.2,,,,,5.0,240.29,0.001911,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL-5695/02,2019.0,2019-03-22,132,50,15800.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,7.02258726899384,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10059714,2021-01-21,,87.9,,,,,,,,,,,4.2,497.77,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/03,2019.0,2019-03-13,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,7.047227926078029,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,100.0,,,100.0,Excellent,False,,,,
10059714,2021-08-17,,,,,,,55.3,406.97,,,59.07,,4.2,338.49,0.0034,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/03,2019.0,2019-03-13,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,7.047227926078029,50.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10059714,2022-02-18,,,,,,,80.96,631.43,,,,,3.0,101.35,0.003014,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/03,2019.0,2019-03-13,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,7.047227926078029,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10059714,2022-08-26,,,,0.56,1.28,1.99,106.22,815.16,,,6.16,,5.1,117.8,0.003009,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/03,2019.0,2019-03-13,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,7.047227926078029,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10059714,2023-03-13,,,,,,5.726,283.608,1310.531,,,16.572,,9.35,214.67,0.002497,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/03,2019.0,2019-03-13,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,7.047227926078029,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10059714,2023-09-22,,,,,,10.224,711.742,1889.288,,,23.959,,3.7,143.49,0.00352,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/03,2019.0,2019-03-13,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,7.047227926078029,50.0,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,100.0,,100.0,89.04761904761904,Good,True,,,,
10059714,2024-04-02,,,,5.84,1.63,6.6,643.76,3171.07,,,50.96,,8.95,333.42,0.00312,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/03,2019.0,2019-03-13,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,7.047227926078029,50.0,T1,4,1.0,1,1,,,,,T1,8.009615384615385,0.85,80.09615384615385,,100.0,,100.0,86.73076923076924,Good,True,,,,
10059714,2024-10-28,,,,,,,151.2,731.8,,,6.9,,4.1,263.51,0.003138,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/03,2019.0,2019-03-13,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,7.047227926078029,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10059714,2025-01-06,,,,,,,,,,,,,15.3,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/03,2019.0,2019-03-13,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,7.047227926078029,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10059714,2025-05-12,,,,,,,582.4,767.1,,,6.0,,6.9,382.33,0.002565,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/03,2019.0,2019-03-13,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,7.047227926078029,50.0,T1,4,1.0,1,1,,,,,T1,8.75,1.0,87.5,,100.0,,100.0,91.66666666666667,Good,True,,,,
10059714,2025-11-26,,,,,,,219.9,1002.3,,,6.8,,3.8,354.22,0.003434,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/03,2019.0,2019-03-13,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,7.047227926078029,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10059715,2022-07-19,,,,,,4.55,534.18,2122.85,,,4.91,,7.5,555.13,0.003939,543.64,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/04,2019.0,2019-07-06,132,50,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,6.7323750855578375,50.0,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,100.0,,100.0,97.6190476190476,Good,True,,,,
10059715,2023-03-06,,,,3.07,2.21,7.36,323.23,483.3,,,7.71,,10.4,506.36,0.003777,343.58,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/04,2019.0,2019-07-06,132,50,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,6.7323750855578375,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10059715,2023-12-16,,,,,0.47,3.5,177.28,992.1,,,5.76,,5.8,473.05,0.004429,187.01,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/04,2019.0,2019-07-06,132,50,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,6.7323750855578375,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10059715,2024-11-02,,,,1.19,,2.48,151.73,353.69,,,10.79,,7.8,386.4,0.003679,166.19,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/04,2019.0,2019-07-06,132,50,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,6.7323750855578375,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10059715,2025-05-13,,,,7.33,,4.94,195.93,829.95,,,11.25,,9.6,426.23,0.002847,219.45,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/04,2019.0,2019-07-06,132,50,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,6.7323750855578375,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10059715,2026-01-30,,,,5.55,,3.49,278.49,1712.58,,,13.14,,8.8,,,300.67,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL-5695/04,2019.0,2019-07-06,132,50,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,6.7323750855578375,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10059716,2021-07-07,,,,0.16,,2.68,239.45,1121.01,,,4.19,,8.0,730.54,0.002356,246.48,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL-5695/05,2019.0,2022-01-12,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,4.210814510609172,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10059716,2022-05-04,,,,,,,67.75,632.54,,,,,13.5,681.33,0.002048,67.75,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL-5695/05,2019.0,2022-01-12,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,4.210814510609172,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10059716,2023-03-03,,,,0.82,1.0,3.28,105.71,259.14,,,6.1,,8.1,513.38,0.00267,115.81,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL-5695/05,2019.0,2022-01-12,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,4.210814510609172,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10059716,2023-12-12,,,,,,,121.79,1035.28,,,,,8.7,,,121.79,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL-5695/05,2019.0,2022-01-12,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,4.210814510609172,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10059716,2024-07-10,,,,,,1.76,80.19,170.41,,,,,13.3,,,81.95,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL-5695/05,2019.0,2022-01-12,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,4.210814510609172,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10059716,2025-05-27,,,,0.17,,,153.66,712.7,,,7.75,,10.0,542.77,0.002781,161.58,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL-5695/05,2019.0,2022-01-12,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,4.210814510609172,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10059716,2026-01-29,,,,0.63,,3.11,206.48,1386.43,,,5.87,,13.0,,,216.09,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL-5695/05,2019.0,2022-01-12,132,50,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,4.210814510609172,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10060461,2024-01-24,,,,1.0882,0.349673,1.57638,51.59205,687.76129,,,,,12.4,1060.0,0.001816,54.57801,5,True,False,False,100 MVA 220/132/11 KV PTR-II,PTR 100MVA,BBL,BBL-5495/07,2016.0,2023-02-27,220,100,32500.0,SS-220KV-MTCV,MUTYALACHERUVU-220/132KV-SUBSTATION,3.0855578370978782,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10060461,2024-09-18,,,,0.859918,0.359226,1.70158,143.15999,1678.74054,,,13.99342,,13.6,874.52,0.001175,160.16221,6,True,False,False,100 MVA 220/132/11 KV PTR-II,PTR 100MVA,BBL,BBL-5495/07,2016.0,2023-02-27,220,100,32500.0,SS-220KV-MTCV,MUTYALACHERUVU-220/132KV-SUBSTATION,3.0855578370978782,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10060461,2025-03-20,,,,0.578975,0.314403,1.15159,76.40445,1281.49475,,,5.39143,,19.6,667.93,0.001914,83.83659,6,True,False,False,100 MVA 220/132/11 KV PTR-II,PTR 100MVA,BBL,BBL-5495/07,2016.0,2023-02-27,220,100,32500.0,SS-220KV-MTCV,MUTYALACHERUVU-220/132KV-SUBSTATION,3.0855578370978782,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10060461,2026-01-08,,,0.137383,0.784991,0.479704,1.81877,118.85415,1641.8806,,,4.58945,,13.5,132.18,0.005345,126.60315,7,True,True,True,100 MVA 220/132/11 KV PTR-II,PTR 100MVA,BBL,BBL-5495/07,2016.0,2023-02-27,220,100,32500.0,SS-220KV-MTCV,MUTYALACHERUVU-220/132KV-SUBSTATION,3.0855578370978782,100.0,Normal,0,1.0,3,0,D1,PD,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10060668,2021-02-25,,,,0.876672,0.668571,1.93188,165.50157,1271.91761,,,4.42525,,8.9,206.48,0.01246,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,T&R/PC0101488,2019.0,2019-09-19,132,31.5,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,6.52703627652293,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10060668,2021-09-14,,,,0.670199,1.13358,1.93193,147.26348,780.05577,,,2.46808,,9.3,433.77,0.002015,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,T&R/PC0101488,2019.0,2019-09-19,132,31.5,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,6.52703627652293,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10060668,2021-11-22,,,,,,,,,,,,,26.7,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,T&R/PC0101488,2019.0,2019-09-19,132,31.5,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,6.52703627652293,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10060668,2022-01-12,,,,0.706598,0.695944,2.17582,175.71774,645.98367,,,3.86714,,9.6,336.61,0.002088,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,T&R/PC0101488,2019.0,2019-09-19,132,31.5,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,6.52703627652293,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10060668,2022-08-19,,,,0.931787,0.799259,2.86404,102.14019,184.69914,,,5.042,,6.8,437.12,0.001882,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,T&R/PC0101488,2019.0,2019-09-19,132,31.5,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,6.52703627652293,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10060668,2023-06-26,,,3.21869,507.057,77.55762,59.60206,48.4346,203.31151,,,32.17124,,12.0,967.85,0.000977,728.04121,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,T&R/PC0101488,2019.0,2019-09-19,132,31.5,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,6.52703627652293,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.493055555555555,0.85,64.93055555555556,,75.0,,100.0,71.62037037037037,Poor,True,,,,
10060668,2023-07-02,,,,0.964661,0.932678,4.69455,470.96453,2658.94636,,,,,6.1,982.18,0.002067,477.84172,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,T&R/PC0101488,2019.0,2019-09-19,132,31.5,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,6.52703627652293,31.5,T1,4,1.0,1,1,,,,,T1,7.15909090909091,0.75,71.59090909090911,,100.0,,100.0,81.06060606060608,Good,True,,,,
10060668,2024-10-31,,,,0.561834,0.629821,2.22834,198.77486,1632.85506,,,,,8.1,549.4,0.001314,202.17635,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,T&R/PC0101488,2019.0,2019-09-19,132,31.5,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,6.52703627652293,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10060668,2025-09-27,,,,0.503622,0.578019,2.04497,192.55171,1623.87107,,,,,24.4,648.63,0.001461,195.66852,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,T&R/PC0101488,2019.0,2019-09-19,132,31.5,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,6.52703627652293,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10060669,2022-04-29,,,,0.286786,,3.78095,,25.37833,,,,,32.3,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R India Ltd,T&R/PC0101489,2019.0,2022-04-27,132,19/31.5,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,3.923340177960301,19.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,,82.6923076923077,Excellent,False,,,,
10060669,2022-05-01,,,,0.269434,,5.32201,,29.35338,,,1.86084,,27.3,,,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R India Ltd,T&R/PC0101489,2019.0,2022-04-27,132,19/31.5,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,3.923340177960301,19.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,,80.76923076923076,Excellent,False,,,,
10060669,2022-05-23,,,,,,,,,,,,,21.1,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R India Ltd,T&R/PC0101489,2019.0,2022-04-27,132,19/31.5,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,3.923340177960301,19.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10060669,2023-02-01,,,,,,,,,,,,,13.2,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R India Ltd,T&R/PC0101489,2019.0,2022-04-27,132,19/31.5,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,3.923340177960301,19.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10060669,2023-10-26,,,,0.995881,0.761151,3.2514,75.13248,619.43147,,,,,13.8,333.02,0.003195,80.1398,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R India Ltd,T&R/PC0101489,2019.0,2022-04-27,132,19/31.5,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,3.923340177960301,19.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10060669,2024-03-12,,,,,,,,,,,,,17.2,101.37,0.005403,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R India Ltd,T&R/PC0101489,2019.0,2022-04-27,132,19/31.5,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,3.923340177960301,19.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10060669,2024-11-18,,,,0.492234,0.520924,2.68677,141.95035,2081.45693,,,,,16.9,266.35,0.002629,145.7017,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R India Ltd,T&R/PC0101489,2019.0,2022-04-27,132,19/31.5,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,3.923340177960301,19.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10060669,2025-06-05,,,,0.81191,0.85586,1.79092,137.95878,1855.80339,,,,,21.4,569.68,0.002733,141.46234,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R India Ltd,T&R/PC0101489,2019.0,2022-04-27,132,19/31.5,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,3.923340177960301,19.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10060669,2025-06-28,,,,,,,,,,,,,37.7,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R India Ltd,T&R/PC0101489,2019.0,2022-04-27,132,19/31.5,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,3.923340177960301,19.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10060669,2025-12-11,,,,0.861234,0.764534,2.91803,241.4429,2846.98468,,,,,14.0,344.65,0.001974,245.96217,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R India Ltd,T&R/PC0101489,2019.0,2022-04-27,132,19/31.5,0.0,SS-132KV-ARPL,ANKIREDDYPALLI-132/33KV-SUBSTATION,3.923340177960301,19.0,T1,4,1.0,1,1,,,,,T1,9.772727272727273,1.0,97.72727272727273,,75.0,,100.0,93.4848484848485,Good,True,,,,
10060670,2021-07-26,,,,,,,,,,,,,16.1,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,T&R/PC0101490,2019.0,2019-07-31,132,31.5,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.663928815879535,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10060670,2021-08-09,,,,1.83574,1.17908,2.56899,207.51834,1073.81231,,,4.88989,,8.7,143.56,0.003352,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,T&R/PC0101490,2019.0,2019-07-31,132,31.5,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.663928815879535,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10060670,2022-02-10,,,,2.00223,1.01435,2.96897,197.45804,600.40437,,,5.46895,,8.2,487.52,0.002076,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,T&R/PC0101490,2019.0,2019-07-31,132,31.5,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.663928815879535,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10060670,2022-08-24,,,,1.24237,0.726266,1.31361,14.24549,82.67649,,,,,8.8,462.44,0.002992,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,T&R/PC0101490,2019.0,2019-07-31,132,31.5,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.663928815879535,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
