Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10060670,2023-02-27,,,,2.18142,1.07671,3.39266,88.95142,117.11977,,,4.16496,,,480.84,0.0022,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,T&R/PC0101490,2019.0,2019-07-31,132,31.5,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.663928815879535,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,100.0,95.83333333333334,Excellent,False,,,,
10060670,2023-11-16,,,,2.26798,1.07626,2.83833,48.93379,456.94376,,,,,6.3,374.91,0.002646,55.05501,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,T&R/PC0101490,2019.0,2019-07-31,132,31.5,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.663928815879535,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10060670,2024-07-09,,,,0.924398,0.296783,2.02773,210.72039,943.70031,,,,,8.6,312.19,0.003295,213.9863,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,T&R/PC0101490,2019.0,2019-07-31,132,31.5,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.663928815879535,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10060670,2025-02-14,,,,2.5311,1.00525,3.43109,314.38765,1802.16036,,,,,10.0,510.32,0.002515,321.35227,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,T&R/PC0101490,2019.0,2019-07-31,132,31.5,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.663928815879535,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10060670,2025-09-08,,,,3.26446,1.13286,3.50139,286.36055,2114.61058,,,2.3291,,12.0,421.22,0.002555,296.66433,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,T&R/PC0101490,2019.0,2019-07-31,132,31.5,0.0,SS-132KV-KSPD,KALASAPADU-132/33KV-SUBSTATION,6.663928815879535,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10060671,2023-02-09,,,,22.28,4.95,13.39,697.3,1399.1,,,,,12.3,1166.0,0.001705,737.92,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101491,2019.0,2019-04-08,132,31.5,10675.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,6.976043805612594,31.5,T1,4,1.0,1,1,,,,,T1,9.545454545454547,1.0,95.45454545454547,,75.0,,100.0,91.96969696969698,Good,True,,,,
10060671,2023-03-24,,,,19.44,4.62,12.06,615.77,1323.98,,,,,12.2,460.02,0.003156,651.89,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101491,2019.0,2019-04-08,132,31.5,10675.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,6.976043805612594,31.5,T1,4,1.0,1,1,,,,,T1,8.590909090909092,0.9,85.9090909090909,,75.0,,100.0,85.60606060606061,Good,True,,,,
10060671,2023-08-17,,,,5.0,1.29,8.21,539.64,2800.16,,,,,13.0,,,554.14,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101491,2019.0,2019-04-08,132,31.5,10675.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,6.976043805612594,31.5,T1,4,1.0,1,1,,,,,T1,8.113636363636365,0.85,81.13636363636365,,75.0,,,79.72027972027973,Good,False,,,,
10060671,2024-03-05,,,,2.64,1.02,5.69,319.19,1702.22,,,,,14.2,,,328.54,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101491,2019.0,2019-04-08,132,31.5,10675.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,6.976043805612594,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10060671,2024-09-19,,,,2.55,0.42,4.64,177.39,350.22,,,8.23,,18.1,,,193.23,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101491,2019.0,2019-04-08,132,31.5,10675.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,6.976043805612594,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10060671,2025-04-02,,,,7.85,1.47,7.53,369.11,2106.3,,,,,13.4,,,385.96,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101491,2019.0,2019-04-08,132,31.5,10675.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,6.976043805612594,31.5,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,75.0,,,84.96503496503497,Good,True,,,,
10060671,2026-01-19,,,,4.57,0.63,6.76,515.83,4419.06,,,,,11.5,3170.0,0.000566,527.79,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101491,2019.0,2019-04-08,132,31.5,10675.0,SS-132KV-TNKU,TANUKU-132/33KV-SUBSTATION,6.976043805612594,31.5,T1,4,1.0,1,1,,,,,T1,8.386363636363637,0.9,83.86363636363636,,75.0,,100.0,84.24242424242424,Good,True,,,,
10060672,2021-07-07,,,,,,2.84,532.64,2439.4,,,4.64,,11.9,782.63,0.003162,540.12,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101492,2019.0,2019-04-29,132,31.5,10675.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.91854893908282,31.5,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,75.0,,100.0,92.6190476190476,Good,True,,,,
10060672,2022-07-29,,,,,,,663.73,2281.6,,,,,13.6,812.45,0.003252,663.73,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101492,2019.0,2019-04-29,132,31.5,10675.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.91854893908282,31.5,T1,4,1.0,1,1,,,,,T1,7.125,0.95,71.25,,75.0,,100.0,75.83333333333333,Good,False,,,,
10060672,2023-02-09,,,,2.38,1.78,6.85,503.4,808.54,,,,,8.8,1280.0,0.002782,514.41,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101492,2019.0,2019-04-29,132,31.5,10675.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.91854893908282,31.5,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,100.0,91.96969696969698,Good,True,,,,
10060672,2023-08-17,,,,,0.41,4.16,363.87,1554.2,,,,,11.4,,,368.44,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101492,2019.0,2019-04-29,132,31.5,10675.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.91854893908282,31.5,T1,4,1.0,1,1,,,,,T1,8.71875,0.9,87.1875,,75.0,,,84.375,Good,True,,,,
10060672,2024-03-14,,,,,0.47,4.19,326.46,1666.57,,,,,14.8,,,331.12,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101492,2019.0,2019-04-29,132,31.5,10675.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.91854893908282,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10060672,2024-09-19,,,,0.3,,4.3,238.18,310.61,,,8.61,,12.0,,,251.39,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101492,2019.0,2019-04-29,132,31.5,10675.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.91854893908282,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10060672,2025-05-09,,,199.25,142.74,14.76,53.13,293.05,1041.96,,,217.22,,16.3,919.62,0.001771,920.15,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101492,2019.0,2019-04-29,132,31.5,10675.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.91854893908282,31.5,T1,4,0.444,4,2,D2,T1,D1,,T1,5.208333333333334,0.75,52.083333333333336,,75.0,,100.0,63.055555555555564,Good,False,,,,
10060672,2025-05-15,,,,,,,,,,,,,11.5,693.74,0.003371,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101492,2019.0,2019-04-29,132,31.5,10675.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.91854893908282,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10060672,2025-05-17,,,1.54,,,,,34.8,,,,,10.7,,,1.54,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101492,2019.0,2019-04-29,132,31.5,10675.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.91854893908282,31.5,D1,2,1.0,1,1,,,,,D1,7.916666666666666,1.0,79.16666666666666,,75.0,,,78.20512820512819,Fair,True,,,,
10060672,2025-05-18,,,3.02,,,,,49.83,,,6.91,,15.0,,,9.93,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101492,2019.0,2019-04-29,132,31.5,10675.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.91854893908282,31.5,PD,1,1.0,1,1,,,,,PD,7.59375,0.9,75.9375,,75.0,,,75.72115384615384,Good,False,,,,
10060672,2025-05-19,,,2.02,,,,,52.26,,,6.52,,,,,8.54,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101492,2019.0,2019-04-29,132,31.5,10675.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.91854893908282,31.5,PD,1,1.0,1,1,,,,,PD,7.171875,0.85,71.71875,,,,,71.71875,Good,False,,,,
10060672,2025-05-23,,,2.47,,,,,82.83,,,,,,,,2.47,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101492,2019.0,2019-04-29,132,31.5,10675.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.91854893908282,31.5,D1,2,1.0,1,1,,,,,D1,7.125,0.9,71.25,,,,,71.25,Fair,True,,,,
10060672,2025-07-04,,,1.17,0.01,,,19.76,229.48,,,10.15,,12.0,,,31.09,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101492,2019.0,2019-04-29,132,31.5,10675.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.91854893908282,31.5,T1,4,1.0,1,1,,,,,T1,8.0625,0.9,80.625,,75.0,,,79.32692307692308,Good,False,,,,
10060672,2026-01-04,,,,1.17,,,64.55,746.41,,,12.19,,8.0,756.32,0.003814,77.91,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101492,2019.0,2019-04-29,132,31.5,10675.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.91854893908282,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10060673,2021-03-22,,,,1.28843,,1.10272,43.67848,511.28731,,,13.68251,,10.0,197.69,0.002741,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR 315MVA,ECE,ECE/S-86907,2019.0,2020-09-05,132,31.5,0.0,SS-132KV-PCPM,PACHIKAPALAM-132/33KV-SUBSTATION,5.563312799452429,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10060673,2022-01-21,,,,1.00817,,0.891741,18.60027,299.31134,,,,,7.8,355.81,0.001841,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR 315MVA,ECE,ECE/S-86907,2019.0,2020-09-05,132,31.5,0.0,SS-132KV-PCPM,PACHIKAPALAM-132/33KV-SUBSTATION,5.563312799452429,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10060673,2022-07-18,,,,1.11992,,1.54398,51.38201,201.57418,,,10.3567,,7.7,474.88,0.001518,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR 315MVA,ECE,ECE/S-86907,2019.0,2020-09-05,132,31.5,0.0,SS-132KV-PCPM,PACHIKAPALAM-132/33KV-SUBSTATION,5.563312799452429,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10060673,2023-09-12,,,,2.04564,0.778471,4.36221,137.41187,767.08904,,,36.57911,,5.7,390.11,0.002154,181.19513,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR 315MVA,ECE,ECE/S-86907,2019.0,2020-09-05,132,31.5,0.0,SS-132KV-PCPM,PACHIKAPALAM-132/33KV-SUBSTATION,5.563312799452429,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10060673,2024-03-11,,,,,,,,,,,,,8.8,400.05,0.002342,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR 315MVA,ECE,ECE/S-86907,2019.0,2020-09-05,132,31.5,0.0,SS-132KV-PCPM,PACHIKAPALAM-132/33KV-SUBSTATION,5.563312799452429,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10060673,2024-10-03,,,,0.635575,0.37151,1.05686,42.77251,990.19507,,,,,11.7,532.48,0.003503,44.76444,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR 315MVA,ECE,ECE/S-86907,2019.0,2020-09-05,132,31.5,0.0,SS-132KV-PCPM,PACHIKAPALAM-132/33KV-SUBSTATION,5.563312799452429,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10060673,2025-05-13,,,,1.1142,0.627552,2.92476,252.01926,2057.93382,,,24.81822,,12.6,773.16,0.001143,281.51235,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR 315MVA,ECE,ECE/S-86907,2019.0,2020-09-05,132,31.5,0.0,SS-132KV-PCPM,PACHIKAPALAM-132/33KV-SUBSTATION,5.563312799452429,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10060673,2026-01-05,,,,1.04934,0.600553,2.54418,190.96732,1536.59316,,,13.44428,,9.2,681.19,0.001765,208.57251,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR 315MVA,ECE,ECE/S-86907,2019.0,2020-09-05,132,31.5,0.0,SS-132KV-PCPM,PACHIKAPALAM-132/33KV-SUBSTATION,5.563312799452429,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10060785,2021-05-28,,,,3.68,1.13,2.51,5335.83,2040.88,,,7.13,,11.2,836.71,0.002493,550.28,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R  INDIA LTD,T&R/PC0101487,2019.0,2019-05-15,132,31.5,10650.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,6.874743326488707,31.5,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,75.0,,100.0,91.15384615384615,Good,True,,,,
10060785,2021-12-08,,,,1.52,,2.72,480.45,2515.8,,,,,11.0,1200.0,0.001417,484.69,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R  INDIA LTD,T&R/PC0101487,2019.0,2019-05-15,132,31.5,10650.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,6.874743326488707,31.5,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,75.0,,100.0,84.58333333333333,Good,True,,,,
10060785,2022-06-07,,,,0.7,,4.08,884.36,3637.21,,,,,10.3,822.93,,889.14,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R  INDIA LTD,T&R/PC0101487,2019.0,2019-05-15,132,31.5,10650.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,6.874743326488707,31.5,T1,4,1.0,1,1,,,,,T1,8.15625,0.9,81.5625,,75.0,,,80.04807692307692,Good,True,,,,
10060785,2022-07-07,,,,,,1.95,526.94,2631.25,,,,,12.3,,,528.89,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R  INDIA LTD,T&R/PC0101487,2019.0,2019-05-15,132,31.5,10650.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,6.874743326488707,31.5,T1,4,1.0,1,1,,,,,T1,7.6499999999999995,0.85,76.49999999999999,,75.0,,,76.15384615384615,Good,False,,,,
10060785,2022-12-19,,,,3.66,1.89,5.68,468.29,1056.84,,,,,8.1,1010.0,0.00209,479.52,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R  INDIA LTD,T&R/PC0101487,2019.0,2019-05-15,132,31.5,10650.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,6.874743326488707,31.5,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,100.0,91.96969696969698,Good,True,,,,
10060785,2023-06-26,,,,5.64,2.29,9.02,806.21,947.31,,,10.16,,11.0,,,833.32,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R  INDIA LTD,T&R/PC0101487,2019.0,2019-05-15,132,31.5,10650.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,6.874743326488707,31.5,T1,4,1.0,1,1,,,,,T1,9.134615384615383,0.95,91.34615384615384,,75.0,,,87.57396449704142,Good,True,,,,
10060785,2023-08-03,,,,0.36,0.64,5.84,582.73,2190.35,,,,,12.5,,,589.57,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R  INDIA LTD,T&R/PC0101487,2019.0,2019-05-15,132,31.5,10650.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,6.874743326488707,31.5,T1,4,1.0,1,1,,,,,T1,7.15909090909091,0.75,71.59090909090911,,75.0,,,72.37762237762239,Good,False,,,,
10060785,2024-03-29,,,,0.74,0.69,5.52,546.99,2336.93,,,,,10.9,,,553.94,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R  INDIA LTD,T&R/PC0101487,2019.0,2019-05-15,132,31.5,10650.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,6.874743326488707,31.5,T1,4,1.0,1,1,,,,,T1,9.772727272727273,1.0,97.72727272727273,,75.0,,,92.48251748251748,Good,True,,,,
10060785,2024-10-03,,,,1.64,0.17,6.19,411.19,412.63,,,8.08,,10.8,,,427.27,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R  INDIA LTD,T&R/PC0101487,2019.0,2019-05-15,132,31.5,10650.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,6.874743326488707,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,,,85.20710059171597,Good,True,,,,
10060785,2025-05-06,,,,6.89,0.84,9.34,550.82,1670.54,,,6.58,,10.2,,,574.47,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R  INDIA LTD,T&R/PC0101487,2019.0,2019-05-15,132,31.5,10650.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,6.874743326488707,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,,,85.20710059171597,Good,True,,,,
10060785,2025-11-11,,,,3.61,0.21,6.24,579.88,1335.17,,,,,27.6,,,589.94,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R  INDIA LTD,T&R/PC0101487,2019.0,2019-05-15,132,31.5,10650.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,6.874743326488707,31.5,T1,4,1.0,1,1,,,,,T1,9.545454545454547,1.0,95.45454545454547,,50.0,,,84.96503496503497,Good,True,,,,
10060785,2025-12-08,,,,,,,,,,,,,8.2,1920.0,1542.0,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R  INDIA LTD,T&R/PC0101487,2019.0,2019-05-15,132,31.5,10650.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,6.874743326488707,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,25.0,70.0,Good,False,,,,
10060884,2021-06-25,,,,4.04803,4.84328,7.948,118.06329,883.0251,,,11.93138,,11.0,181.37,0.004469,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK/140199-02,2019.0,2019-05-10,400,315,83000.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,6.888432580424367,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10060884,2021-12-27,,,,4.2789,6.42646,8.50474,76.75667,402.56153,,,10.06919,,6.6,139.27,0.005089,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK/140199-02,2019.0,2019-05-10,400,315,83000.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,6.888432580424367,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10060884,2022-06-29,,,,5.99194,8.38521,10.25816,37.12318,130.77569,,,7.77748,,7.9,113.75,0.00555,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK/140199-02,2019.0,2019-05-10,400,315,83000.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,6.888432580424367,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10060884,2022-09-15,,,,,,,,,,,,,3.9,,,,0,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK/140199-02,2019.0,2019-05-10,400,315,83000.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,6.888432580424367,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10060884,2023-01-02,,,,7.0938,11.54262,14.84943,46.77559,128.88777,,,6.6905,,3.0,142.89,0.003768,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK/140199-02,2019.0,2019-05-10,400,315,83000.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,6.888432580424367,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10060884,2023-04-03,,,,6.2257,11.64536,12.7562,20.45012,45.75629,,,5.22397,,7.1,77.03,0.00852,56.30134,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK/140199-02,2019.0,2019-05-10,400,315,83000.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,6.888432580424367,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10060884,2023-08-22,,,,7.87545,17.58366,21.55631,53.01676,516.86823,,,,,6.5,147.72,0.006086,100.03578,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK/140199-02,2019.0,2019-05-10,400,315,83000.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,6.888432580424367,315.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10060884,2024-05-07,,,,2.37436,5.35079,10.169,77.92971,1025.56607,,,,,10.1,221.22,0.003635,95.82387,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK/140199-02,2019.0,2019-05-10,400,315,83000.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,6.888432580424367,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10060884,2025-01-27,,,,3.18671,11.38136,8.08811,32.74989,755.43485,,,,,7.1,117.95,0.006346,55.38659,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK/140199-02,2019.0,2019-05-10,400,315,83000.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,6.888432580424367,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10060884,2025-07-09,,,,4.26951,18.26543,13.34849,57.00419,1144.69084,,,,,7.2,131.37,0.007506,92.85267,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK/140199-02,2019.0,2019-05-10,400,315,83000.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,6.888432580424367,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10060884,2026-01-05,,,,4.13874,19.89905,13.55476,56.02543,1062.58529,,,1.863,,10.2,190.22,0.004503,95.45579,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,TELK,TELK/140199-02,2019.0,2019-05-10,400,315,83000.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,6.888432580424367,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10060885,2021-08-24,,,,0.37,,2.68,181.48,1666.66,,,13.41,,7.1,1200.0,0.001314,197.94,5,True,False,False,500MVA 400/220/33KV AUTO TRANSFORMER-III,PTR 500MVA,Transformers & Rectifiers,T&R/PM0100284,2021.0,2021-01-08,400,500,95510.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,5.221081451060917,500.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10060885,2022-02-28,,,,0.28,,2.51,163.35,861.95,,,5.51,,9.5,847.63,0.001623,171.65,5,True,False,False,500MVA 400/220/33KV AUTO TRANSFORMER-III,PTR 500MVA,Transformers & Rectifiers,T&R/PM0100284,2021.0,2021-01-08,400,500,95510.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,5.221081451060917,500.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10060885,2022-08-04,,,,,,,176.24,861.46,,,,,8.1,568.23,0.003215,176.24,2,False,False,False,500MVA 400/220/33KV AUTO TRANSFORMER-III,PTR 500MVA,Transformers & Rectifiers,T&R/PM0100284,2021.0,2021-01-08,400,500,95510.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,5.221081451060917,500.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10060885,2023-04-19,,,,2.28,1.89,6.64,226.3,732.03,,,,,7.1,,,237.11,5,True,False,False,500MVA 400/220/33KV AUTO TRANSFORMER-III,PTR 500MVA,Transformers & Rectifiers,T&R/PM0100284,2021.0,2021-01-08,400,500,95510.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,5.221081451060917,500.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10060885,2023-11-03,,,,,0.41,3.38,140.12,1270.62,,,,,11.3,,,143.91,4,False,False,False,500MVA 400/220/33KV AUTO TRANSFORMER-III,PTR 500MVA,Transformers & Rectifiers,T&R/PM0100284,2021.0,2021-01-08,400,500,95510.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,5.221081451060917,500.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10060885,2024-05-02,,,,,,3.91,167.14,968.02,,,,,8.9,,,171.05,3,False,False,False,500MVA 400/220/33KV AUTO TRANSFORMER-III,PTR 500MVA,Transformers & Rectifiers,T&R/PM0100284,2021.0,2021-01-08,400,500,95510.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,5.221081451060917,500.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10060885,2024-10-29,,,,,,3.96,104.19,176.58,,,,,8.7,,,108.15,3,False,False,False,500MVA 400/220/33KV AUTO TRANSFORMER-III,PTR 500MVA,Transformers & Rectifiers,T&R/PM0100284,2021.0,2021-01-08,400,500,95510.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,5.221081451060917,500.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10060885,2024-11-01,,,,,,,,,,,,,9.2,,,,0,False,False,False,500MVA 400/220/33KV AUTO TRANSFORMER-III,PTR 500MVA,Transformers & Rectifiers,T&R/PM0100284,2021.0,2021-01-08,400,500,95510.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,5.221081451060917,500.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10060885,2025-05-05,,,,1.45,0.55,8.58,270.21,1028.18,,,6.97,,6.2,,,287.76,6,True,False,False,500MVA 400/220/33KV AUTO TRANSFORMER-III,PTR 500MVA,Transformers & Rectifiers,T&R/PM0100284,2021.0,2021-01-08,400,500,95510.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,5.221081451060917,500.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10060885,2025-11-04,,,,1.12,0.11,6.72,283.14,745.26,,,,,8.3,887.59,0.002703,291.09,5,True,False,False,500MVA 400/220/33KV AUTO TRANSFORMER-III,PTR 500MVA,Transformers & Rectifiers,T&R/PM0100284,2021.0,2021-01-08,400,500,95510.0,SS-400KV-MRDM,MARADAM-400/220KV-SUBSTATION,5.221081451060917,500.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061300,2021-09-06,,,,3.57221,1.47863,5.13457,,1179.61192,,,12.13185,,9.6,240.44,0.006297,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,BBL,BBL-5695/06,2019.0,,132,50,15800.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,,50.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061300,2022-04-22,,,,1.80525,1.2996,5.01899,153.75334,306.8597,,,8.28563,,8.9,238.96,0.008234,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,BBL,BBL-5695/06,2019.0,,132,50,15800.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10061300,2022-11-17,,,,,,,,,,,,,7.3,333.75,0.006723,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,BBL,BBL-5695/06,2019.0,,132,50,15800.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10061300,2024-03-31,0.1018,,,,,,,,,,,34.43,7.7,160.35,0.008133,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,BBL,BBL-5695/06,2019.0,,132,50,15800.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,50.0,100.0,85.71428571428572,Excellent,False,,,,
10061300,2024-05-24,,,,0.255205,,0.208498,5.76114,125.13532,,,,,9.5,317.06,0.005944,6.26971,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,BBL,BBL-5695/06,2019.0,,132,50,15800.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061300,2024-05-30,,,,0.320411,,0.320601,10.1247,195.30659,,,,,6.7,298.29,0.007271,10.78905,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,BBL,BBL-5695/06,2019.0,,132,50,15800.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10061300,2024-06-22,,,,0.376969,,0.249781,19.68295,209.59165,,,,,7.9,315.92,0.006193,20.30026,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,BBL,BBL-5695/06,2019.0,,132,50,15800.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10061300,2025-05-06,,,,2.05521,0.299695,1.05309,102.29495,811.86213,,,5.84849,,8.7,223.25,0.006872,111.5782,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,BBL,BBL-5695/06,2019.0,,132,50,15800.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10061300,2026-01-20,,,,1.86248,0.472672,1.01379,82.95668,666.5504,,,,,11.1,394.38,0.005654,86.27363,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,BBL,BBL-5695/06,2019.0,,132,50,15800.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10061301,2021-04-06,,,,4.44258,2.63466,4.43224,189.43145,865.792,,,16.79166,,6.2,356.45,0.004087,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL-5695/07,2019.0,2019-04-26,132,30/50,15800.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,6.926762491444216,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061301,2021-11-24,,,,4.76816,3.2473,4.85116,194.54213,568.48785,,,12.66632,,8.0,403.02,0.002874,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL-5695/07,2019.0,2019-04-26,132,30/50,15800.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,6.926762491444216,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061301,2022-05-22,,,,5.36828,3.31513,5.13872,114.22819,171.38049,,,13.41524,,6.4,391.47,0.005039,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL-5695/07,2019.0,2019-04-26,132,30/50,15800.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,6.926762491444216,30.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10061301,2023-01-04,,,,6.00589,3.4791,6.15725,131.40629,154.07508,,,12.40961,,4.4,396.99,0.0047,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL-5695/07,2019.0,2019-04-26,132,30/50,15800.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,6.926762491444216,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061301,2023-04-12,,,,4.55638,2.77031,4.3497,41.87469,44.09532,,,6.20499,,6.4,319.43,0.005349,59.75608,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL-5695/07,2019.0,2019-04-26,132,30/50,15800.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,6.926762491444216,30.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10061301,2023-11-20,,,,7.10991,4.14943,9.5514,149.86341,495.36748,,,13.32682,,6.7,231.74,0.007121,184.05353,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL-5695/07,2019.0,2019-04-26,132,30/50,15800.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,6.926762491444216,30.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10061301,2024-06-24,,,,1.94289,0.994095,3.9819,313.2768,1126.7775,,,10.22292,,6.3,228.21,0.006821,330.40758,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL-5695/07,2019.0,2019-04-26,132,30/50,15800.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,6.926762491444216,30.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10061301,2024-12-19,,,,6.27301,3.26014,6.84131,360.90324,1829.14001,,,9.3072,,8.7,328.02,0.006727,386.61027,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL-5695/07,2019.0,2019-04-26,132,30/50,15800.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,6.926762491444216,30.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,100.0,92.17948717948718,Good,True,,,,
10061301,2025-08-04,,,,4.32311,2.70845,5.13944,276.38974,1177.65178,,,7.09308,,10.8,163.87,0.012234,295.64979,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL-5695/07,2019.0,2019-04-26,132,30/50,15800.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,6.926762491444216,30.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10061301,2026-01-21,,,,5.66529,3.4479,7.16199,409.16271,1852.34851,,,7.646,,6.7,380.78,0.00543,433.16695,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,BBL-5695/07,2019.0,2019-04-26,132,30/50,15800.0,SS-220KV-KLDG,KALYANADURG-220/132/33KV-SUBSTATION,6.926762491444216,30.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,100.0,92.17948717948718,Good,True,,,,
10061842,2021-01-29,,17.6,,,,,,1246.8774,,,13.38538,,55.3,,,,2,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5643/6,2019.0,2019-07-24,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,6.683093771389459,50.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,25.0,25.0,,,71.875,Good,False,,,,
10061842,2021-03-15,,,,1.88715,1.0363,3.28539,94.38245,695.5977,,,10.61619,,6.9,,,,6,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5643/6,2019.0,2019-07-24,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,6.683093771389459,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10061842,2021-09-13,,,,1.56647,0.751215,2.88045,117.87698,466.05306,,,9.4638,,7.8,,,,6,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5643/6,2019.0,2019-07-24,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,6.683093771389459,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10061842,2022-03-09,,,,1.56226,0.760412,3.08898,88.10868,211.27902,,,7.10096,,6.8,218.32,0.0086,,6,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5643/6,2019.0,2019-07-24,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,6.683093771389459,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061842,2022-10-14,,,,,,,,,,,,,7.7,98.68,0.013111,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5643/6,2019.0,2019-07-24,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,6.683093771389459,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10061842,2023-04-11,,,,1.99636,0.775947,2.49348,22.42377,31.8687,,,2.05762,,6.2,250.49,0.010898,29.74717,6,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5643/6,2019.0,2019-07-24,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,6.683093771389459,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061842,2023-11-09,,,,2.21869,1.0737,5.49547,80.79822,368.93496,,,,,5.2,207.85,0.009278,89.53984,5,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5643/6,2019.0,2019-07-24,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,6.683093771389459,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10061842,2024-05-29,,,,0.90672,0.340925,3.98839,295.68552,1013.42493,,,8.1408,,5.7,293.83,0.010871,309.06953,6,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5643/6,2019.0,2019-07-24,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,6.683093771389459,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10061842,2025-01-08,,,,1.11923,0.612698,2.51121,113.73169,852.91889,,,2.4233,,7.8,264.89,0.011809,120.41409,6,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5643/6,2019.0,2019-07-24,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,6.683093771389459,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10061842,2025-07-16,,,,0.876035,0.463781,1.81971,85.87831,647.35717,,,,,3.5,149.13,0.011711,89.07495,5,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5643/6,2019.0,2019-07-24,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,6.683093771389459,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061842,2026-02-20,,,,1.38759,0.745417,3.03617,158.74565,846.27809,,,,,6.8,195.86,0.011569,163.91241,5,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5643/6,2019.0,2019-07-24,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,6.683093771389459,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10061843,2022-02-16,,,,1.43,,1.66,112.24,533.07,,,6.57,,6.7,391.34,0.005021,121.9,5,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR 50MVA,BBL,BBL/5643/7,2019.0,2020-07-27,220,50,28000.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,5.672826830937714,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061843,2022-08-23,,,,,,1.36,190.92,674.04,,,7.77,,5.9,266.85,0.006993,200.05,4,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR 50MVA,BBL,BBL/5643/7,2019.0,2020-07-27,220,50,28000.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,5.672826830937714,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10061843,2023-03-28,,,,3.88,1.46,4.81,131.33,237.54,,,6.59,,8.7,238.95,0.00743,148.07,6,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR 50MVA,BBL,BBL/5643/7,2019.0,2020-07-27,220,50,28000.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,5.672826830937714,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10061843,2024-01-28,,,,,0.33,3.07,127.12,545.27,,,6.17,,9.1,402.11,0.004412,136.69,5,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR 50MVA,BBL,BBL/5643/7,2019.0,2020-07-27,220,50,28000.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,5.672826830937714,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061843,2024-10-07,,,,,,2.27,76.85,97.16,,,6.79,,9.3,,,85.91,4,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR 50MVA,BBL,BBL/5643/7,2019.0,2020-07-27,220,50,28000.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,5.672826830937714,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10061843,2025-02-26,,,,,,1.85,61.12,68.84,,,,,6.0,278.46,0.007332,62.97,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR 50MVA,BBL,BBL/5643/7,2019.0,2020-07-27,220,50,28000.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,5.672826830937714,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061843,2025-09-04,,,,1.54,,5.58,105.88,414.04,,,,,9.4,340.18,0.006455,113.0,4,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR 50MVA,BBL,BBL/5643/7,2019.0,2020-07-27,220,50,28000.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,5.672826830937714,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10061844,2022-02-16,,,,,,2.45,136.62,615.41,,,13.73,,6.3,904.01,0.003486,152.8,4,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5643/8,2019.0,2020-05-17,220,50,28000.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,5.867214236824093,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061844,2022-03-10,,,,,,1.94,77.63,465.58,,,5.21,,,,,84.78,4,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5643/8,2019.0,2020-05-17,220,50,28000.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,5.867214236824093,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,,,,85.0,Excellent,False,,,,
10061844,2022-08-23,,,,,,1.86,182.27,771.7,,,14.11,,6.8,550.3,0.004388,198.24,4,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5643/8,2019.0,2020-05-17,220,50,28000.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,5.867214236824093,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10061844,2022-11-14,,,,,1.54,4.74,151.52,762.53,,,12.43,,,,,170.23,5,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5643/8,2019.0,2020-05-17,220,50,28000.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,5.867214236824093,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10061844,2023-03-31,,,,0.7,2.01,5.37,97.3,204.09,,,8.47,,7.2,495.24,0.006113,113.85,6,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5643/8,2019.0,2020-05-17,220,50,28000.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,5.867214236824093,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10061844,2023-08-29,,,,,0.37,3.0,82.22,550.01,,,5.29,,10.0,,,90.88,5,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5643/8,2019.0,2020-05-17,220,50,28000.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,5.867214236824093,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10061844,2024-04-29,,,,,,1.31,24.07,348.94,,,,,17.0,,,25.38,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5643/8,2019.0,2020-05-17,220,50,28000.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,5.867214236824093,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10061844,2024-06-14,,,,,,,,,,,,,7.9,570.67,0.005718,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5643/8,2019.0,2020-05-17,220,50,28000.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,5.867214236824093,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10061844,2025-05-16,,,,,,5.03,96.94,414.05,,,8.2,,10.3,,,110.17,4,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5643/8,2019.0,2020-05-17,220,50,28000.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,5.867214236824093,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10061844,2026-01-08,,,,0.42,,5.36,174.85,943.11,,,5.97,,6.0,734.66,0.003507,186.6,5,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5643/8,2019.0,2020-05-17,220,50,28000.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,5.867214236824093,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10061856,2021-12-14,,,,,,2.3,226.69,977.71,,,,,9.5,452.54,0.005992,228.99,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/12,2019.0,2019-07-04,132,50,15805.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,6.737850787132102,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061856,2022-05-26,,,,,,0.75,250.1,165.28,,,,,6.4,408.52,0.007656,250.85,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/12,2019.0,2019-07-04,132,50,15805.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,6.737850787132102,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10061856,2022-11-14,,,,1.16,,5.45,299.21,1262.21,,,,,7.7,604.1,0.005658,305.82,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/12,2019.0,2019-07-04,132,50,15805.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,6.737850787132102,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10061856,2023-05-19,,,,1.48,1.52,5.54,184.09,360.07,,,,,6.4,,,192.63,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/12,2019.0,2019-07-04,132,50,15805.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,6.737850787132102,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10061856,2023-11-06,,,,,,2.81,120.33,910.68,,,,,10.3,475.08,0.006405,123.14,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/12,2019.0,2019-07-04,132,50,15805.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,6.737850787132102,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10061856,2024-05-09,,,,,,2.22,128.95,358.77,,,,,7.8,,,131.17,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/12,2019.0,2019-07-04,132,50,15805.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,6.737850787132102,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10061856,2024-11-11,,,,,,3.34,203.86,353.67,,,,,6.0,350.78,0.007273,207.2,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/12,2019.0,2019-07-04,132,50,15805.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,6.737850787132102,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10061856,2025-05-14,,,,1.21,,6.66,235.74,843.49,,,,,8.6,519.0,0.006336,243.61,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/12,2019.0,2019-07-04,132,50,15805.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,6.737850787132102,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10061856,2025-12-03,,,,0.73,,3.3,201.19,1167.57,,,,,9.8,,,205.22,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/12,2019.0,2019-07-04,132,50,15805.0,SS-132KV-EDTA,EDITHA-132/33KV-SUBSTATION,6.737850787132102,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10061887,2021-02-11,,76.2,,3.08618,0.959175,2.18767,,1387.60803,,,6.11497,40.25,11.4,603.05,,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,Transformers & Rectifiers,PC0101458,2018.0,2019-08-20,132,31.5,11235.0,SS-132KV-KPLI,KOTHAPALLI(GUDIPALA)-132/33KV-SUBSTATION,6.609171800136893,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,100.0,75.0,,,95.3125,Excellent,False,,,,
10061887,2022-12-14,0.0049,,,3.24893,1.81772,4.27411,169.86144,273.68529,,,7.33938,41.54,6.3,1660.0,0.000956,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,Transformers & Rectifiers,PC0101458,2018.0,2019-08-20,132,31.5,11235.0,SS-132KV-KPLI,KOTHAPALLI(GUDIPALA)-132/33KV-SUBSTATION,6.609171800136893,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10061887,2023-07-13,,,,2.98252,1.46209,5.85312,448.95626,2381.04339,,,,,10.3,633.5,0.001133,459.32248,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,Transformers & Rectifiers,PC0101458,2018.0,2019-08-20,132,31.5,11235.0,SS-132KV-KPLI,KOTHAPALLI(GUDIPALA)-132/33KV-SUBSTATION,6.609171800136893,31.5,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,75.0,,100.0,86.96969696969698,Good,True,,,,
10061887,2024-01-31,,,,3.28731,1.73794,7.27873,337.70224,2097.82408,,,,,9.8,494.15,0.002926,350.01449,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,Transformers & Rectifiers,PC0101458,2018.0,2019-08-20,132,31.5,11235.0,SS-132KV-KPLI,KOTHAPALLI(GUDIPALA)-132/33KV-SUBSTATION,6.609171800136893,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10061887,2024-09-25,,,,1.60365,1.11025,4.26667,409.86156,3022.56859,,,,,12.2,1400.0,0.001064,416.85482,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,Transformers & Rectifiers,PC0101458,2018.0,2019-08-20,132,31.5,11235.0,SS-132KV-KPLI,KOTHAPALLI(GUDIPALA)-132/33KV-SUBSTATION,6.609171800136893,31.5,T1,4,1.0,1,1,,,,,T1,8.590909090909092,0.9,85.9090909090909,,75.0,,100.0,85.60606060606061,Good,True,,,,
10061887,2025-04-24,,,,1.58512,1.25614,4.39005,411.84033,2966.16659,,,4.13242,,13.2,347.12,0.003608,423.11749,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,Transformers & Rectifiers,PC0101458,2018.0,2019-08-20,132,31.5,11235.0,SS-132KV-KPLI,KOTHAPALLI(GUDIPALA)-132/33KV-SUBSTATION,6.609171800136893,31.5,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,,75.0,,100.0,92.43589743589742,Good,True,,,,
10061887,2025-10-31,,,,1.22501,1.10758,3.39171,297.85716,2537.12055,,,,,8.3,1620.0,0.000686,303.55693,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,Transformers & Rectifiers,PC0101458,2018.0,2019-08-20,132,31.5,11235.0,SS-132KV-KPLI,KOTHAPALLI(GUDIPALA)-132/33KV-SUBSTATION,6.609171800136893,31.5,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,100.0,91.96969696969698,Good,True,,,,
10061889,2021-02-11,,58.7,,1.6153,1.01441,1.96345,,1398.83373,,,3.85608,39.35,12.7,1100.0,,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,Transformers &Rectifiers,PC0101459,2018.0,2019-08-20,132,31.5,11235.0,SS-132KV-KPLI,KOTHAPALLI(GUDIPALA)-132/33KV-SUBSTATION,6.609171800136893,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,75.0,75.0,,,90.625,Excellent,False,,,,
10061889,2022-12-14,0.0071,,,1.71159,1.33775,3.56339,133.69106,270.7669,,,5.08347,39.79,6.0,1580.0,0.001043,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,Transformers &Rectifiers,PC0101459,2018.0,2019-08-20,132,31.5,11235.0,SS-132KV-KPLI,KOTHAPALLI(GUDIPALA)-132/33KV-SUBSTATION,6.609171800136893,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10061889,2023-07-13,,,,1.85379,1.33165,4.72367,292.2396,2082.80444,,,,,15.3,1240.0,0.000943,300.17588,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,Transformers &Rectifiers,PC0101459,2018.0,2019-08-20,132,31.5,11235.0,SS-132KV-KPLI,KOTHAPALLI(GUDIPALA)-132/33KV-SUBSTATION,6.609171800136893,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
