Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10061889,2024-01-31,,,,1.94316,1.49035,5.35861,221.99075,1908.53648,,,,,9.6,476.87,0.003411,230.80929,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,Transformers &Rectifiers,PC0101459,2018.0,2019-08-20,132,31.5,11235.0,SS-132KV-KPLI,KOTHAPALLI(GUDIPALA)-132/33KV-SUBSTATION,6.609171800136893,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10061889,2024-09-25,,,,0.882648,0.774077,2.51342,143.53341,1782.51964,,,,,12.6,249.27,0.003269,147.70633,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,Transformers &Rectifiers,PC0101459,2018.0,2019-08-20,132,31.5,11235.0,SS-132KV-KPLI,KOTHAPALLI(GUDIPALA)-132/33KV-SUBSTATION,6.609171800136893,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10061889,2025-04-24,,,,1.39251,1.31766,4.55423,384.29877,3124.89915,,,,,13.4,717.74,0.002049,391.54273,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,Transformers &Rectifiers,PC0101459,2018.0,2019-08-20,132,31.5,11235.0,SS-132KV-KPLI,KOTHAPALLI(GUDIPALA)-132/33KV-SUBSTATION,6.609171800136893,31.5,T1,4,1.0,1,1,,,,,T1,8.590909090909092,0.9,85.9090909090909,,75.0,,100.0,85.60606060606061,Good,True,,,,
10061889,2025-10-31,,,,1.32787,1.29874,4.25659,400.42456,3135.63174,,,,,7.4,1420.0,0.000996,407.33526,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,Transformers &Rectifiers,PC0101459,2018.0,2019-08-20,132,31.5,11235.0,SS-132KV-KPLI,KOTHAPALLI(GUDIPALA)-132/33KV-SUBSTATION,6.609171800136893,31.5,T1,4,1.0,1,1,,,,,T1,9.545454545454547,1.0,95.45454545454547,,100.0,,100.0,96.96969696969698,Good,True,,,,
10061894,2024-03-19,,,,,,,,,,,,36.92,3.8,350.4,0.002414,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,TRANSFORMERS & RECTIFIERS LTD,PC0101452,2019.0,2024-07-29,132,31.5,11235.0,SD-VJWD-TLC-02,SD-VIJAYAWADA-TLC-02,1.6673511293634498,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10061894,2024-07-26,0.027,,,,,,160.0,503.3,,,9.1,40.25,6.6,383.29,0.00139,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,TRANSFORMERS & RECTIFIERS LTD,PC0101452,2019.0,2024-07-29,132,31.5,11235.0,SD-VJWD-TLC-02,SD-VIJAYAWADA-TLC-02,1.6673511293634498,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10061894,2024-07-30,,,,,,,138.2,505.4,,,17.2,,5.7,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,TRANSFORMERS & RECTIFIERS LTD,PC0101452,2019.0,2024-07-29,132,31.5,11235.0,SD-VJWD-TLC-02,SD-VIJAYAWADA-TLC-02,1.6673511293634498,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10061894,2024-08-03,,,,,,,151.7,453.8,,,2.8,,,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,TRANSFORMERS & RECTIFIERS LTD,PC0101452,2019.0,2024-07-29,132,31.5,11235.0,SD-VJWD-TLC-02,SD-VIJAYAWADA-TLC-02,1.6673511293634498,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,,,,85.0,Excellent,False,,,,
10061894,2025-02-25,,,,,,,155.6,1010.0,,,4.1,41.98,6.8,487.99,0.000792,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,TRANSFORMERS & RECTIFIERS LTD,PC0101452,2019.0,2024-07-29,132,31.5,11235.0,SD-VJWD-TLC-02,SD-VIJAYAWADA-TLC-02,1.6673511293634498,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10061894,2025-12-22,,,,,,,160.1,1946.2,,,3.7,,5.2,1000.0,0.001285,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,TRANSFORMERS & RECTIFIERS LTD,PC0101452,2019.0,2024-07-29,132,31.5,11235.0,SD-VJWD-TLC-02,SD-VIJAYAWADA-TLC-02,1.6673511293634498,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10061896,2021-01-11,,,,,,,,,,,,,4.5,199.17,0.005207,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,PC0101455,2019.0,2019-11-20,132,31.5,11235.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,6.357289527720739,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10061896,2021-08-24,,,,,,,115.33,1270.12,,,54.57,,8.8,397.66,0.0012,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,PC0101455,2019.0,2019-11-20,132,31.5,11235.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,6.357289527720739,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061896,2022-04-25,,,,,,,133.83,1337.76,,,61.34,,7.1,140.5,0.001897,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,PC0101455,2019.0,2019-11-20,132,31.5,11235.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,6.357289527720739,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061896,2023-01-06,,,,,,,293.35821,2352.111,,,4.87246,,6.0,93.98,0.006373,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,PC0101455,2019.0,2019-11-20,132,31.5,11235.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,6.357289527720739,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10061896,2024-03-06,,,,1.33,,4.6,626.82,6435.45,,,,,13.2,559.76,0.001573,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,PC0101455,2019.0,2019-11-20,132,31.5,11235.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,6.357289527720739,31.5,T1,4,1.0,1,1,,,,,T1,7.875,0.9,78.75,,75.0,,100.0,80.83333333333333,Good,True,,,,
10061896,2024-08-27,,,,,,4.6,715.1,1599.6,,,5.1,,27.5,536.07,0.001283,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,PC0101455,2019.0,2019-11-20,132,31.5,11235.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,6.357289527720739,31.5,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,50.0,,100.0,79.04761904761905,Good,False,,,,
10061896,2025-02-13,,,,,,,179.6,1077.4,,,1.7,,8.3,329.64,0.00096,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,PC0101455,2019.0,2019-11-20,132,31.5,11235.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,6.357289527720739,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10061896,2026-02-23,,,,,,,264.0,2126.4,,,2.9,,7.4,375.5,0.002276,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,PC0101455,2019.0,2019-11-20,132,31.5,11235.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,6.357289527720739,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10061915,2024-01-10,,,,0.337324,,0.415427,13.91003,97.40527,,,,,6.2,,,14.662781,4,False,False,False,100 MVA 220/132 KV AUTO TRANSFORMER-2,PTR 100MVA,BBL,BBL/5674/09,2019.0,2024-01-09,220,100,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,2.220396988364134,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10061915,2024-01-11,,,,0.345439,,0.453584,13.51349,100.02843,,,,,8.7,,,14.312513,4,False,False,False,100 MVA 220/132 KV AUTO TRANSFORMER-2,PTR 100MVA,BBL,BBL/5674/09,2019.0,2024-01-09,220,100,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,2.220396988364134,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10061915,2024-05-18,,,,0.157208,,0.277059,27.25508,253.60736,,,,,6.2,238.13,0.002689,27.66776,4,False,False,False,100 MVA 220/132 KV AUTO TRANSFORMER-2,PTR 100MVA,BBL,BBL/5674/09,2019.0,2024-01-09,220,100,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,2.220396988364134,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061915,2025-09-05,,,,0.623125,0.150318,,57.3531,389.29217,,,4.24486,,6.3,654.9,0.001699,62.43734,5,True,False,False,100 MVA 220/132 KV AUTO TRANSFORMER-2,PTR 100MVA,BBL,BBL/5674/09,2019.0,2024-01-09,220,100,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,2.220396988364134,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061943,2023-05-25,,,,,,,1.80446,10.15538,,,,,4.6,617.24,0.001861,1.80447,2,False,False,False,100 MVA 220/132/11 KV PTR-03,PTR 100MVA,BBL,BBL/5674/10,2019.0,2023-05-24,220,100,32500.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,2.8501026694045173,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061943,2023-05-26,,,,,,,2.16299,7.68816,,,,,4.8,437.15,0.002707,2.16299,2,False,False,False,100 MVA 220/132/11 KV PTR-03,PTR 100MVA,BBL,BBL/5674/10,2019.0,2023-05-24,220,100,32500.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,2.8501026694045173,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10061943,2023-05-27,,,,,,,2.26998,9.07663,,,,,5.9,630.5,0.001958,2.26998,2,False,False,False,100 MVA 220/132/11 KV PTR-03,PTR 100MVA,BBL,BBL/5674/10,2019.0,2023-05-24,220,100,32500.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,2.8501026694045173,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061943,2023-10-11,,,,,,,,,,,,,6.0,,,,0,False,False,False,100 MVA 220/132/11 KV PTR-03,PTR 100MVA,BBL,BBL/5674/10,2019.0,2023-05-24,220,100,32500.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,2.8501026694045173,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10061943,2024-07-11,,,,0.48769,0.513597,2.34027,48.03555,421.69008,,,,,8.6,313.63,0.004473,51.37106,5,True,False,False,100 MVA 220/132/11 KV PTR-03,PTR 100MVA,BBL,BBL/5674/10,2019.0,2023-05-24,220,100,32500.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,2.8501026694045173,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061943,2025-02-03,,,,0.320164,0.412385,1.23823,55.68719,459.54501,,,2.6594,,8.7,335.15,0.00393,60.39386,6,True,False,False,100 MVA 220/132/11 KV PTR-03,PTR 100MVA,BBL,BBL/5674/10,2019.0,2023-05-24,220,100,32500.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,2.8501026694045173,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061943,2026-01-20,,,,0.47449,0.58365,1.52427,115.92564,680.50966,,,7.02128,,5.7,325.4,0.004155,125.53856,6,True,False,False,100 MVA 220/132/11 KV PTR-03,PTR 100MVA,BBL,BBL/5674/10,2019.0,2023-05-24,220,100,32500.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,2.8501026694045173,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061976,2021-01-21,,98.5,,,,,,,,,,,9.6,391.5,,,0,False,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,100.0,,,100.0,Excellent,False,,,,
10061976,2021-07-31,,,,3.32,19.55,9.29,36.56,945.32,,,26.473,,5.3,247.85,0.004274,,6,True,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061976,2022-01-29,,,,3.84,26.31,12.53,42.09,1205.5,,,46.84,,6.2,284.48,0.008034,,6,True,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10061976,2022-08-08,,,,3.09,25.75,10.7,29.36,890.19,,,21.15,,6.5,240.85,0.005473,,6,True,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10061976,2023-02-09,,,,,,,126.059,1584.328,,,,,16.7,271.08,0.002041,,2,False,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10061976,2023-02-20,,,,8.027,66.48,53.333,144.199,2397.858,,,9.286,,7.0,,,,6,True,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,100.0,,,88.31360946745563,Good,True,,,,
10061976,2023-03-09,,,30.048,3.857,,26.221,65.732,1286.692,,,,,5.4,149.07,0.005705,,5,True,False,True,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0,D2,3,0.75,2,1,D2,,,,T1,5.692307692307693,0.8,56.923076923076934,,100.0,,100.0,71.28205128205128,Poor,True,,,,
10061976,2023-05-09,,,,4.031,42.915,26.091,60.783,1297.548,,,,,6.0,222.27,0.005359,,5,True,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061976,2023-07-06,,,,4.03,37.03,22.39,48.9,1165.32,,,,,,,,,5,True,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,,,,85.0,Excellent,False,,,,
10061976,2024-01-17,,,,8.096,64.222,44.663,92.574,1774.458,,,6.85,,5.9,129.45,0.005951,,6,True,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,100.0,,100.0,86.66666666666667,Excellent,False,,,,
10061976,2024-05-04,,,,4.30011,23.61558,27.19676,87.80595,1375.50802,,,,,,,,142.87442,5,True,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,,,,85.0,Excellent,False,,,,
10061976,2024-11-11,,,,5.3,44.8,23.9,46.8,887.3,,,2.7,,4.8,383.45,0.004524,,6,True,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10061976,2025-05-13,,,,2.5,35.0,27.4,25.0,648.9,,,,,11.3,260.05,0.004989,,5,True,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10061976,2025-11-28,,,,2.0,31.1,13.8,22.0,533.8,,,,,4.6,231.67,0.005599,,5,True,False,False,315MVA 400/220/33KV ICT-III,PTR 315MVA,TELK,140199/03,2019.0,2019-05-29,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,6.836413415468857,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061977,2022-02-09,0.0102,,,0.307577,,,1.75951,112.42589,,,,43.41,7.6,229.17,0.003291,,3,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR 100MVA,BBL,BBL/5674/11,2019.0,2022-02-08,220,100,34400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,4.136892539356605,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10061977,2022-08-17,0.0067,,,0.828358,0.53673,1.4304,45.13382,108.64673,,,8.48059,39.74,6.9,220.8,0.003912,,6,True,False,False,100 MVA 220/132/11 KV PTR-III,PTR 100MVA,BBL,BBL/5674/11,2019.0,2022-02-08,220,100,34400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,4.136892539356605,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,100.0,100.0,97.05882352941177,Excellent,False,,,,
10061977,2023-07-14,0.0012,,,0.915607,0.74008,2.52029,119.25838,869.77094,,,,40.3,10.0,681.08,0.001653,123.4775,5,True,False,False,100 MVA 220/132/11 KV PTR-III,PTR 100MVA,BBL,BBL/5674/11,2019.0,2022-02-08,220,100,34400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,4.136892539356605,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,100.0,100.0,94.11764705882354,Excellent,False,,,,
10061977,2023-08-31,0.0187,,,1.34453,0.999947,3.93181,152.40594,1053.79511,0.0,0.0,9.96296,39.14,8.0,163.84,0.004888,168.65021,6,True,False,False,100 MVA 220/132/11 KV PTR-III,PTR 100MVA,BBL,BBL/5674/11,2019.0,2022-02-08,220,100,34400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,4.136892539356605,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,100.0,100.0,94.11764705882354,Excellent,False,,,,
10061977,2024-02-29,0.0484,,,0.432788,0.330054,2.17717,267.26031,3509.8439,0.0,0.0,,39.47,8.5,136.75,0.00648,270.18121,5,True,False,False,100 MVA 220/132/11 KV PTR-III,PTR 100MVA,BBL,BBL/5674/11,2019.0,2022-02-08,220,100,34400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,4.136892539356605,100.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,100.0,100.0,92.9144385026738,Good,True,,,,
10061977,2024-09-05,0.0309,,,0.57209,0.9099,1.67162,77.63805,1386.09062,0.0,6.07771,,39.42,10.1,160.02,0.005911,80.79418,5,True,False,False,100 MVA 220/132/11 KV PTR-III,PTR 100MVA,BBL,BBL/5674/11,2019.0,2022-02-08,220,100,34400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,4.136892539356605,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,100.0,100.0,89.70588235294117,Excellent,False,,,,
10061977,2025-03-24,0.0162,,,0.687362,0.810922,2.56444,178.9366,1960.04174,0.0,0.0,3.98218,40.61,10.6,94.53,0.006068,187.00377,6,True,False,False,100 MVA 220/132/11 KV PTR-III,PTR 100MVA,BBL,BBL/5674/11,2019.0,2022-02-08,220,100,34400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,4.136892539356605,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,100.0,100.0,89.70588235294117,Excellent,False,,,,
10061977,2025-09-25,0.0452,,0.0799109,0.786672,0.762285,2.01588,134.86243,1578.70456,,,,39.68,7.7,120.72,0.007869,150.99302,6,True,False,True,100 MVA 220/132/11 KV PTR-III,PTR 100MVA,BBL,BBL/5674/11,2019.0,2022-02-08,220,100,34400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,4.136892539356605,100.0,Normal,0,1.0,2,0,T2,,,,T1,9.0,0.9,90.0,,100.0,100.0,100.0,94.11764705882354,Excellent,False,,,,
10061977,2026-03-05,,,,0.44417,0.584349,0.827928,79.73213,1159.98296,,,,,9.0,159.06,0.004238,81.50905,5,True,False,False,100 MVA 220/132/11 KV PTR-III,PTR 100MVA,BBL,BBL/5674/11,2019.0,2022-02-08,220,100,34400.0,SS-220KV-YGTL,YERRAGUNTLA-220/132/33KV-SUBSTATION,4.136892539356605,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10061978,2022-03-28,,,,,,,7.8,473.36,,,109.08,,,,,,3,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,BBL,BBL/5674/12,2018.0,2022-03-26,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.010951403148528,100.0,PD,1,1.0,1,1,,,,,PD,8.75,1.0,87.5,,,,,87.5,Good,True,,,,
10061978,2022-03-29,,,,,,,7.1,460.88,,,104.86,,,,,,3,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,BBL,BBL/5674/12,2018.0,2022-03-26,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.010951403148528,100.0,PD,1,1.0,1,1,,,,,PD,7.4375,0.85,74.375,,,,,74.375,Good,False,,,,
10061978,2022-03-30,,,,,,,8.24,427.22,,,59.13,,,,,,3,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,BBL,BBL/5674/12,2018.0,2022-03-26,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.010951403148528,100.0,Normal,0,1.0,1,0,,,,,PD,8.5,0.85,85.0,,,,,85.0,Excellent,False,,,,
10061978,2022-04-02,,,,,,,8.7,356.03,,,,,,,,,2,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,BBL,BBL/5674/12,2018.0,2022-03-26,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.010951403148528,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10061978,2022-07-04,,,,,,,18.09,306.8,,,54.8,,,,,,3,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,BBL,BBL/5674/12,2018.0,2022-03-26,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.010951403148528,100.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10061978,2022-12-29,,,,,,,160.83797,995.57968,,,18.41985,,10.3,230.25,0.001805,,3,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,BBL,BBL/5674/12,2018.0,2022-03-26,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.010951403148528,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10061978,2023-09-25,,,,,,,199.45,1571.19,,,14.53,,5.7,134.75,0.003646,,3,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,BBL,BBL/5674/12,2018.0,2022-03-26,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.010951403148528,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10061978,2024-04-25,,,,,,,,,,,,,6.6,505.57,0.001996,,0,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,BBL,BBL/5674/12,2018.0,2022-03-26,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.010951403148528,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10061978,2024-10-20,,,,,,,140.0,948.9,,,5.2,,4.9,314.82,0.002921,,3,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,BBL,BBL/5674/12,2018.0,2022-03-26,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.010951403148528,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061978,2025-05-05,0.07,,,,,,,903.8,,,,40.08,5.7,380.69,0.001931,,1,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,BBL,BBL/5674/12,2018.0,2022-03-26,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.010951403148528,100.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,75.0,100.0,97.05882352941177,Excellent,False,,,,
10061978,2025-12-29,,,,,,,149.9,1177.8,,,3.6,,5.9,199.37,0.00225,,3,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,BBL,BBL/5674/12,2018.0,2022-03-26,220,100,0.0,SS-220KV-SLPT,SULLURPET-220/132/33KV-SUBSTATION,4.010951403148528,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10061979,2022-07-19,,,,0.55,,1.36,400.37,3715.99,,,5.23,,13.8,516.44,0.002536,407.51,5,True,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,CGL,T8462/6,1996.0,2017-11-25,220,100,41100.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,8.342231348391513,100.0,T1,4,1.0,1,1,,,,,T1,9.5,1.0,95.0,,75.0,,100.0,91.66666666666667,Good,True,,,,
10061979,2023-01-27,,,,3.3,1.71,3.52,183.57,1382.2,,,,,11.1,473.83,0.002378,192.1,5,True,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,CGL,T8462/6,1996.0,2017-11-25,220,100,41100.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,8.342231348391513,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10061979,2023-08-08,,,,,0.46,2.6,165.52,1437.22,,,5.98,,14.0,,,174.56,5,True,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,CGL,T8462/6,1996.0,2017-11-25,220,100,41100.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,8.342231348391513,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10061979,2024-02-16,,,,,0.42,,121.89,1589.27,,,,,11.1,,,122.31,3,False,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,CGL,T8462/6,1996.0,2017-11-25,220,100,41100.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,8.342231348391513,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10061979,2024-08-17,,,3.95,1.7,0.14,3.02,138.95,366.07,,,21.22,,16.2,398.36,0.003724,168.98,7,True,True,True,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,CGL,T8462/6,1996.0,2017-11-25,220,100,41100.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,8.342231348391513,100.0,D2,3,0.333,4,1,D2,PD,D1,,T1,8.840277777777777,0.95,88.40277777777776,,75.0,,100.0,87.26851851851852,Excellent,False,,,,
10061979,2024-08-23,,,21.18,0.18,,1.38,57.05,177.92,,,12.79,,,,,73.58,6,True,False,True,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,CGL,T8462/6,1996.0,2017-11-25,220,100,41100.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,8.342231348391513,100.0,D2,3,0.75,2,1,D2,,,,T1,5.25,0.7,52.5,,,,,52.5,Poor,True,,,,
10061979,2024-09-19,,,2.21,0.53,,1.77,72.82,230.21,,,13.97,,,,,91.3,6,True,False,True,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,CGL,T8462/6,1996.0,2017-11-25,220,100,41100.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,8.342231348391513,100.0,D2,3,0.75,2,1,D2,,,,T1,7.791666666666666,0.85,77.91666666666666,,,,,77.91666666666666,Poor,True,,,,
10061979,2024-10-19,,,2.36,1.39,0.05,1.95,80.32,288.79,,,15.43,,,,,101.5,7,True,True,True,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,CGL,T8462/6,1996.0,2017-11-25,220,100,41100.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,8.342231348391513,100.0,D2,3,0.333,4,1,D2,PD,D1,,T1,8.375,0.9,83.75,,,,,83.75,Excellent,False,,,,
10061979,2024-12-27,,,,0.72,,1.91,108.7,736.37,,,10.63,,12.1,,,121.96,5,True,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,CGL,T8462/6,1996.0,2017-11-25,220,100,41100.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,8.342231348391513,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10061979,2025-02-24,,,1.3,0.48,,,66.5,250.31,,,6.55,,15.2,526.21,0.002593,74.83,5,True,False,False,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,CGL,T8462/6,1996.0,2017-11-25,220,100,41100.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,8.342231348391513,100.0,T1,4,1.0,1,1,,,,,T1,8.0625,0.9,80.625,,75.0,,100.0,82.08333333333333,Good,True,,,,
10061979,2025-10-18,,,1.53,2.61,,3.23,189.39,1002.18,,,8.61,,19.8,,,205.37,6,True,False,True,100 MVA 220/132/11 KV PTR-III,PTR-100MVA,CGL,T8462/6,1996.0,2017-11-25,220,100,41100.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,8.342231348391513,100.0,D1,2,0.75,2,1,D1,,,,T1,8.25,0.9,82.5,,75.0,,,80.76923076923076,Fair,True,,,,
10062086,2021-10-07,,,,0.933681,1.01121,3.47793,115.60468,777.45883,,,7.60898,,14.1,827.56,0.0016,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86941,2019.0,2019-06-17,132,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,6.784394250513347,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10062086,2022-06-18,,,,1.80259,1.30326,5.08703,84.5341,303.21639,,,6.38965,,24.1,710.78,0.001189,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86941,2019.0,2019-06-17,132,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,6.784394250513347,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10062086,2022-08-18,,,,,,,,,,,,,10.4,516.75,0.001456,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86941,2019.0,2019-06-17,132,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,6.784394250513347,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10062086,2023-04-05,,,,0.770209,0.955693,2.87576,16.24618,74.1332,,,,,14.3,435.83,0.002772,20.84784,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86941,2019.0,2019-06-17,132,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,6.784394250513347,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10062086,2023-12-12,,,,2.16772,2.08557,13.81668,180.99612,1771.85486,,,12.27783,,8.5,773.68,0.00089,211.3775,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86941,2019.0,2019-06-17,132,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,6.784394250513347,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062086,2024-06-26,,,,0.589551,0.54407,3.48655,150.1425,1926.37113,,,,,9.6,444.73,0.002409,154.70842,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86941,2019.0,2019-06-17,132,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,6.784394250513347,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062086,2024-12-21,,,,0.715994,1.00616,3.90988,122.08279,2022.09105,,,1.12946,,12.6,748.39,0.001214,128.83178,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86941,2019.0,2019-06-17,132,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,6.784394250513347,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10062086,2025-06-24,,,,0.807353,1.04754,4.81243,131.35679,2675.15954,,,1.07945,,8.6,992.06,0.001256,139.05581,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86941,2019.0,2019-06-17,132,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,6.784394250513347,50.0,T1,4,1.0,1,1,,,,,T1,9.317307692307692,0.95,93.17307692307692,,100.0,,100.0,95.44871794871794,Good,True,,,,
10062087,2022-12-15,,,,0.81,2.1,5.6,248.47,769.85,,,,,7.2,1450.0,0.001038,256.98,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86942,2019.0,2019-07-30,132,50,15800.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,6.666666666666667,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062087,2023-06-30,,,,0.86,2.18,5.87,227.61,539.65,,,,,11.9,,,236.52,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86942,2019.0,2019-07-30,132,50,15800.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,6.666666666666667,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10062087,2023-12-12,,,,,0.7,5.32,307.13,2561.88,,,,,16.1,,,313.15,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86942,2019.0,2019-07-30,132,50,15800.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,6.666666666666667,50.0,T1,4,1.0,1,1,,,,,T1,8.71875,0.9,87.1875,,75.0,,,84.375,Good,True,,,,
10062087,2024-06-14,,,,,0.04,3.48,126.67,312.08,,,,,11.4,,,130.19,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86942,2019.0,2019-07-30,132,50,15800.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,6.666666666666667,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10062087,2025-01-06,,,,,0.03,3.22,126.36,305.5,,,6.41,,7.9,1120.0,0.00115,136.02,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86942,2019.0,2019-07-30,132,50,15800.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,6.666666666666667,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062087,2025-07-17,,,,0.55,1.18,8.43,285.93,1617.26,,,8.12,,12.0,,,304.21,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86942,2019.0,2019-07-30,132,50,15800.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,6.666666666666667,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10062087,2026-01-21,,,,0.51,0.14,4.64,260.21,2337.61,,,,,6.4,,,265.5,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86942,2019.0,2019-07-30,132,50,15800.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,6.666666666666667,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10062285,2021-06-07,,,0.73,2.01,1.03,3.97,258.02,2240.0,,,56.3,,10.7,1330.0,0.00087,271.06,7,True,True,True,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86924,2019.0,2019-08-05,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.650239561943874,50.0,Normal,0,1.0,3,0,D1,PD,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10062285,2021-07-28,,,,0.72,,3.85,207.25,3397.24,,,,,,,,211.82,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86924,2019.0,2019-08-05,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.650239561943874,50.0,T1,4,1.0,1,1,,,,,T1,8.71875,0.9,87.1875,,,,,87.1875,Good,True,,,,
10062285,2022-02-14,,,,2.58,,4.49,254.57,3365.38,,,,,12.9,731.06,0.002892,261.64,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86924,2019.0,2019-08-05,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.650239561943874,50.0,T1,4,1.0,1,1,,,,,T1,9.203125,0.95,92.03125,,75.0,,100.0,89.6875,Good,True,,,,
10062285,2022-08-25,,,,2.58,,4.49,264.57,3365.38,,,,,10.9,973.14,0.002263,261.64,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86924,2019.0,2019-08-05,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.650239561943874,50.0,T1,4,1.0,1,1,,,,,T1,9.6875,1.0,96.875,,75.0,,100.0,92.91666666666667,Good,True,,,,
10062285,2023-03-08,,,,2.24,1.96,8.29,219.75,854.36,,,,,9.4,598.72,0.003105,232.24,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86924,2019.0,2019-08-05,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.650239561943874,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062285,2023-10-10,,,,,0.58,5.61,178.02,2246.31,,,,,12.3,,,184.21,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86924,2019.0,2019-08-05,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.650239561943874,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10062285,2024-03-04,,,,,0.5,4.76,125.14,1384.61,,,,37.55,13.5,1080.0,0.001669,130.4,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86924,2019.0,2019-08-05,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.650239561943874,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10062285,2024-09-19,,,,,,4.93,93.36,333.3,,,,,14.5,,,98.29,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86924,2019.0,2019-08-05,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.650239561943874,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10062285,2025-04-24,,,,0.84,,8.67,181.7,2023.67,,,8.84,,12.8,,,200.05,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86924,2019.0,2019-08-05,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.650239561943874,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10062285,2025-11-18,,,,0.84,0.12,7.42,242.39,4477.06,,,,,11.0,,,250.77,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86924,2019.0,2019-08-05,132,50,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,6.650239561943874,50.0,T1,4,1.0,1,1,,,,,T1,8.590909090909092,0.9,85.9090909090909,,75.0,,,83.39160839160839,Good,True,,,,
10062288,2021-06-21,,,,,,2.65,365.55,2470.57,,,4.4,,13.0,1830.0,0.000737,372.6,4,False,False,False,"132/33KV , 31.5 MVA POWER TRANSFORMER-II",PTR31.5MVA,T&R,PC0101454,2019.0,2019-10-28,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,6.420260095824777,31.5,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,75.0,,100.0,92.6190476190476,Good,True,,,,
10062288,2022-01-03,,,,,,2.89,324.71,2351.44,,,,,12.4,2370.0,0.000796,327.6,3,False,False,False,"132/33KV , 31.5 MVA POWER TRANSFORMER-II",PTR31.5MVA,T&R,PC0101454,2019.0,2019-10-28,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,6.420260095824777,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10062288,2022-07-06,,,,,,2.49,513.2,2998.91,,,,,15.4,1750.0,0.001037,515.69,3,False,False,False,"132/33KV , 31.5 MVA POWER TRANSFORMER-II",PTR31.5MVA,T&R,PC0101454,2019.0,2019-10-28,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,6.420260095824777,31.5,T1,4,1.0,1,1,,,,,T1,8.1,0.9,81.0,,75.0,,100.0,82.33333333333333,Good,True,,,,
10062288,2023-01-25,,,,1.48,1.9,7.34,564.27,1901.34,,,,,9.8,1260.0,0.001221,574.99,5,True,False,False,"132/33KV , 31.5 MVA POWER TRANSFORMER-II",PTR31.5MVA,T&R,PC0101454,2019.0,2019-10-28,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,6.420260095824777,31.5,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,100.0,91.96969696969698,Good,True,,,,
10062288,2023-07-14,,,,1.34,1.99,7.33,438.98,1200.66,,,,,17.3,,,449.64,5,True,False,False,"132/33KV , 31.5 MVA POWER TRANSFORMER-II",PTR31.5MVA,T&R,PC0101454,2019.0,2019-10-28,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,6.420260095824777,31.5,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,75.0,,,84.96503496503497,Good,True,,,,
10062288,2024-02-13,,,,,0.49,3.6,267.6,2420.94,,,,,10.8,,,271.69,4,False,False,False,"132/33KV , 31.5 MVA POWER TRANSFORMER-II",PTR31.5MVA,T&R,PC0101454,2019.0,2019-10-28,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,6.420260095824777,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10062288,2024-08-28,,,,,,4.88,283.46,418.67,,,7.6,,13.1,,,295.96,4,False,False,False,"132/33KV , 31.5 MVA POWER TRANSFORMER-II",PTR31.5MVA,T&R,PC0101454,2019.0,2019-10-28,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,6.420260095824777,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10062288,2025-02-14,,,,,,5.46,260.54,418.22,,,7.4,,12.0,,,273.4,4,False,False,False,"132/33KV , 31.5 MVA POWER TRANSFORMER-II",PTR31.5MVA,T&R,PC0101454,2019.0,2019-10-28,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,6.420260095824777,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10062288,2025-11-17,,,,0.78,0.08,6.3,618.27,4392.73,,,,,11.8,,,625.43,5,True,False,False,"132/33KV , 31.5 MVA POWER TRANSFORMER-II",PTR31.5MVA,T&R,PC0101454,2019.0,2019-10-28,132,31.5,11235.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,6.420260095824777,31.5,T1,4,1.0,1,1,,,,,T1,8.181818181818182,0.9,81.81818181818181,,75.0,,,80.24475524475524,Good,True,,,,
10062289,2021-10-25,,,,,,,107.06,1546.48,,,58.98,,7.9,570.72,0.0012,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062289,2021-12-06,,,,,,,,,,,,,18.1,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10062289,2022-04-20,,,,,,,42.58,711.15,,,59.43,,9.5,190.07,0.002421,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062289,2022-07-15,,,,,,,,,,,,,18.9,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10062289,2022-11-28,,,,,,5.36552,338.34869,3069.91617,,,4.76004,,11.85,448.86,0.000939,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,75.0,,100.0,92.6190476190476,Good,True,,,,
10062289,2023-06-16,,,,,,,484.76,4226.13,,,5.21,,9.1,733.19,0.001201,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0,T1,4,1.0,1,1,,,,,T1,7.3125,0.9,73.125,,100.0,,100.0,82.08333333333333,Good,True,,,,
10062289,2023-10-10,,,,,,,,,,,,,20.9,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10062289,2024-01-22,,,,,,,427.447,4039.394,,,4.427,,6.8,546.53,0.000803,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0,T1,4,1.0,1,1,,,,,T1,8.125,1.0,81.25,,100.0,,100.0,87.5,Good,True,,,,
10062289,2024-04-24,,,,,,,,,,,,,20.7,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10062289,2024-07-11,,,,2.6,,2.8,348.8,368.7,,,6.2,,9.2,673.3,0.000691,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062289,2025-01-07,,,,,,,,,,,,,23.2,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10062289,2025-02-12,,,,,,,54.9,1103.4,,,,,8.1,426.11,0.00074,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062289,2025-08-06,,,,,,,210.7,2097.2,,,,,13.549999999999999,648.66,0.000924,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10062289,2026-02-26,,,,,,3.8,365.0,3176.3,,,2.6,,14.1,453.49,0.001281,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-2,PTR31.5MVA,T&R,T&R/PC0101457,2019.0,2020-01-22,132,19/31.5,11235.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,6.184804928131417,19.0,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,75.0,,100.0,84.04761904761905,Good,True,,,,
10062294,2021-03-04,,,,0.753485,1.04959,2.86486,227.43962,735.39,,,4.97941,,6.6,,,,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER I,PTR 500MVA,TOSHIBA,90201A04,2017.0,2017-07-31,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.66255989048597,500.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10062294,2021-09-17,,,,0.71287,0.979997,2.98609,225.21333,499.69033,,,5.16541,,7.8,317.59,0.002905,,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER I,PTR 500MVA,TOSHIBA,90201A04,2017.0,2017-07-31,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.66255989048597,500.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062294,2022-04-21,,,,0.868916,0.83549,3.44102,153.80321,192.40834,,,4.76681,,5.9,798.39,0.001328,,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER I,PTR 500MVA,TOSHIBA,90201A04,2017.0,2017-07-31,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.66255989048597,500.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10062294,2022-11-18,,,11.822,,,7.895,535.601,1412.0889,,,12.464,,7.0,228.0,0.001846,,5,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER I,PTR 500MVA,TOSHIBA,90201A04,2017.0,2017-07-31,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.66255989048597,500.0,T1,4,1.0,1,1,,,,,T1,6.937500000000001,0.9,69.37500000000001,,100.0,,100.0,79.58333333333334,Good,False,,,,
10062294,2022-12-14,,,,1.25685,0.828121,3.45663,117.46756,121.60869,,,4.16437,,,,,,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER I,PTR 500MVA,TOSHIBA,90201A04,2017.0,2017-07-31,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.66255989048597,500.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,,,,80.0,Good,False,,,,
10062294,2023-06-13,,,,0.85939,0.728369,2.99241,76.92833,83.62731,,,,,4.6,137.46,0.007401,81.50851,5,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER I,PTR 500MVA,TOSHIBA,90201A04,2017.0,2017-07-31,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.66255989048597,500.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10062294,2023-12-22,,,,1.16252,0.95329,5.32455,171.85399,641.01207,,,,,5.3,88.86,0.010338,179.29648,5,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER I,PTR 500MVA,TOSHIBA,90201A04,2017.0,2017-07-31,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.66255989048597,500.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062294,2024-07-03,,,,0.272448,0.215249,1.97747,191.14076,655.63203,,,,,7.2,311.82,0.003157,193.61577,5,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER I,PTR 500MVA,TOSHIBA,90201A04,2017.0,2017-07-31,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.66255989048597,500.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062294,2025-01-16,,,,0.701077,0.705368,2.83057,128.25904,1160.23517,,,0.444803,,10.3,397.26,0.002154,132.90103,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER I,PTR 500MVA,TOSHIBA,90201A04,2017.0,2017-07-31,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.66255989048597,500.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10062294,2025-06-02,,,,0.864079,1.17804,5.15713,428.38714,1601.26903,,,4.96333,,,327.82,0.002426,440.5303,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER I,PTR 500MVA,TOSHIBA,90201A04,2017.0,2017-07-31,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.66255989048597,500.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,,,100.0,90.22435897435898,Good,True,,,,
10062294,2025-12-08,,,,0.882387,1.28317,2.88628,180.51627,1079.68835,,,,,6.9,209.57,0.002662,185.6404,5,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER I,PTR 500MVA,TOSHIBA,90201A04,2017.0,2017-07-31,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.66255989048597,500.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062295,2021-03-04,,,,0.991023,1.21203,3.60222,182.3671,1111.79647,,,8.44959,,8.4,,,,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER II,PTR 500MVA,TOSHIBA,90201A02,2016.0,2017-04-17,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.950034223134839,500.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10062295,2021-09-17,,,,0.870413,1.14246,4.27037,233.64267,789.62155,,,11.07411,,9.6,423.55,0.002823,,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER II,PTR 500MVA,TOSHIBA,90201A02,2016.0,2017-04-17,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.950034223134839,500.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10062295,2022-04-21,,,,0.839699,1.18775,3.99549,118.77839,262.46685,,,7.19182,,,562.48,0.001614,,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER II,PTR 500MVA,TOSHIBA,90201A02,2016.0,2017-04-17,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.950034223134839,500.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,100.0,91.66666666666667,Excellent,False,,,,
10062295,2022-11-18,,,,,,8.302,434.727,1963.948,,,9.12,,4.7,286.5,0.001326,,4,False,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER II,PTR 500MVA,TOSHIBA,90201A02,2016.0,2017-04-17,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.950034223134839,500.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,100.0,91.19047619047619,Good,True,,,,
10062295,2022-12-14,,,,0.769398,,4.14592,99.50292,155.69737,,,5.9007,,,,,,5,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER II,PTR 500MVA,TOSHIBA,90201A02,2016.0,2017-04-17,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.950034223134839,500.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,,,,80.0,Good,False,,,,
