Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10062295,2023-06-13,,,,0.748015,1.01958,3.87785,81.63501,121.06617,,,4.02656,,8.0,317.54,0.003905,91.30702,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER II,PTR 500MVA,TOSHIBA,90201A02,2016.0,2017-04-17,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.950034223134839,500.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062295,2023-12-22,,,,1.04418,1.40978,7.30255,199.57866,964.0916,,,9.43665,,4.7,226.24,0.004767,218.77259,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER II,PTR 500MVA,TOSHIBA,90201A02,2016.0,2017-04-17,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.950034223134839,500.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062295,2024-07-03,,,,0.280378,0.323588,2.93968,245.44595,1062.77343,,,,,8.5,425.77,0.00244,248.98995,5,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER II,PTR 500MVA,TOSHIBA,90201A02,2016.0,2017-04-17,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.950034223134839,500.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10062295,2025-01-16,,,,0.674516,1.08515,4.672,264.86738,1745.78851,,,4.80012,,9.6,398.26,0.002932,276.13856,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER II,PTR 500MVA,TOSHIBA,90201A02,2016.0,2017-04-17,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.950034223134839,500.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10062295,2025-06-02,,,,1.11579,1.88616,4.85383,306.37388,1726.92404,,,6.58876,,9.3,460.98,0.001942,320.83566,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER II,PTR 500MVA,TOSHIBA,90201A02,2016.0,2017-04-17,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.950034223134839,500.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10062295,2025-12-08,,,,1.57444,4.34331,3.43901,202.50135,1321.46652,,,,,7.4,279.31,0.002072,211.86507,5,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER II,PTR 500MVA,TOSHIBA,90201A02,2016.0,2017-04-17,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.950034223134839,500.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062296,2021-03-04,,,,0.957434,1.06828,3.36743,272.08325,1216.85107,,,7.20587,,7.7,,,,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER III,PTR 500MVA,TOSHIBA,90201A01,2016.0,2017-02-14,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,9.119780971937029,500.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10062296,2021-06-22,,,,1.2068,0.81617,3.2848,219.136,1018.1406,,,5.2005,,12.3,306.85,0.003143,,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER III,PTR 500MVA,TOSHIBA,90201A01,2016.0,2017-02-14,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,9.119780971937029,500.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10062296,2021-09-17,,,,0.881541,0.774109,4.05336,301.5997,842.4752,,,8.33017,,7.8,536.99,0.001644,,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER III,PTR 500MVA,TOSHIBA,90201A01,2016.0,2017-02-14,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,9.119780971937029,500.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062296,2022-04-21,,,,0.756645,0.74694,3.47858,129.93469,258.40332,,,3.78049,,11.2,445.72,0.002355,,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER III,PTR 500MVA,TOSHIBA,90201A01,2016.0,2017-02-14,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,9.119780971937029,500.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10062296,2022-11-18,,,,,,,244.255,1503.051,,,4.18,,6.2,237.47,0.001619,,3,False,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER III,PTR 500MVA,TOSHIBA,90201A01,2016.0,2017-02-14,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,9.119780971937029,500.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062296,2023-06-13,,,,0.909722,0.848074,4.82078,142.7354,149.57063,,,5.77619,,7.8,472.12,0.00265,155.09016,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER III,PTR 500MVA,TOSHIBA,90201A01,2016.0,2017-02-14,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,9.119780971937029,500.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062296,2023-12-22,,,,1.04963,1.0019,6.9213,234.2401,1058.50288,,,8.24811,,10.0,268.86,0.003351,251.50864,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER III,PTR 500MVA,TOSHIBA,90201A01,2016.0,2017-02-14,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,9.119780971937029,500.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062296,2024-07-03,,,,0.294892,0.269424,3.1784,333.49408,1220.57366,,,,,8.2,432.04,0.002777,337.19231,5,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER III,PTR 500MVA,TOSHIBA,90201A01,2016.0,2017-02-14,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,9.119780971937029,500.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10062296,2025-01-16,,,,0.870436,0.793487,3.82911,222.5829,1795.10624,,,,,11.4,439.54,0.001887,228.04665,5,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER III,PTR 500MVA,TOSHIBA,90201A01,2016.0,2017-02-14,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,9.119780971937029,500.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10062296,2025-06-02,,,,0.904402,0.907598,6.40071,538.36043,2393.27063,,,7.53427,,9.4,389.31,0.001921,554.0531,6,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER III,PTR 500MVA,TOSHIBA,90201A01,2016.0,2017-02-14,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,9.119780971937029,500.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,100.0,92.17948717948718,Good,True,,,,
10062296,2025-12-08,,,,1.42783,3.83793,5.05026,386.37679,2100.74375,,,,,9.4,257.92,0.002002,396.70489,5,True,False,False,500MVA-400/220/33KV-AUTO TRANSFROMER III,PTR 500MVA,TOSHIBA,90201A01,2016.0,2017-02-14,400,500,119000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,9.119780971937029,500.0,T1,4,1.0,1,1,,,,,T1,9.28409090909091,0.95,92.8409090909091,,100.0,,100.0,95.22727272727273,Good,True,,,,
10062297,2021-07-05,,,,9.91,110.08,74.74,428.91,5621.96,,,30.36,,34.4,34.81,0.01473,654.0,6,True,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0,T1,4,1.0,1,1,,,,,T1,8.269230769230768,1.0,82.6923076923077,,25.0,,100.0,73.46153846153847,Good,False,,,,
10062297,2021-07-24,,,,8.11,91.68,59.47,342.93,5730.78,,,24.21,,34.0,,,526.4,6,True,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0,T1,4,1.0,1,1,,,,,T1,6.326923076923077,0.7,63.26923076923077,,25.0,,,54.43786982248521,Fair,False,,,,
10062297,2021-09-07,,,,8.26,95.2,60.3,332.36,4900.01,,,25.22,,28.3,36.73,,521.34,6,True,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0,T1,4,1.0,1,1,,,,,T1,7.6826923076923075,0.85,76.82692307692307,,50.0,,,70.6360946745562,Good,False,,,,
10062297,2021-09-29,,,,9.91,97.58,63.05,349.84,4308.24,,,30.23,,30.7,,,550.61,6,True,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0,T1,4,1.0,1,1,,,,,T1,6.326923076923077,0.7,63.26923076923077,,25.0,,,54.43786982248521,Fair,False,,,,
10062297,2021-10-22,,,,11.25,102.79,66.48,375.48,4461.54,,,29.75,,35.6,,0.013055,585.75,6,True,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0,T1,4,1.0,1,1,,,,,T1,6.201923076923077,0.75,62.019230769230774,,25.0,,100.0,59.67948717948718,Fair,False,,,,
10062297,2022-02-28,,,,,,,,,,,,,8.6,37.88,0.015386,,0,False,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10062297,2022-09-26,,,,0.86,28.32,25.04,192.55,762.32,,,7.58,,25.1,31.74,0.017071,254.35,6,True,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10062297,2022-11-21,,,2.04,7.55,35.23,34.59,225.15,685.94,,,10.61,,22.9,27.71,0.018661,315.17,7,True,True,True,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0,D1,2,0.857,3,2,D1,D1,,,T1,7.444444444444445,0.8,74.44444444444444,,50.0,,100.0,72.96296296296296,Fair,True,,,,
10062297,2022-11-24,,,,5.36,33.5,29.85,186.19,620.44,,,9.3,,,,,264.2,6,True,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,1,0,,,,,T1,7.0,0.7,70.0,,,,,70.0,Good,False,,,,
10062297,2023-04-15,,,,5.26,44.23,34.61,154.31,275.47,,,6.74,,25.9,29.16,0.019921,245.15,6,True,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,50.0,,100.0,80.0,Good,False,,,,
10062297,2023-10-07,,,,2.85,27.79,56.48,287.55,1171.32,,,14.14,,33.4,,,388.81,6,True,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,25.0,,,67.3076923076923,Good,False,,,,
10062297,2024-05-10,0.1,,,,,,,,,,,26.82,22.4,24.25,0.019741,,0,False,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,75.0,100.0,71.42857142857143,Good,False,,,,
10062297,2024-06-09,0.066,,,,,,,,,,,32.21,11.1,782.11,0.001625,,0,False,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,75.0,100.0,82.14285714285715,Excellent,False,,,,
10062297,2024-06-12,,,,,,,,,,,,,9.8,,,,0,False,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10062297,2024-06-13,,,,,,,,9.55,,,,,,,,0.0,1,False,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10062297,2024-06-14,,,,,,,,14.35,,,,,14.8,,,0.0,1,False,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10062297,2024-11-25,,,,,,,47.85,136.31,,,5.34,,15.3,157.09,0.006575,53.19,3,False,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10062297,2025-06-05,,,,3.73,0.07,,133.21,1147.32,,,8.67,,27.9,170.9,0.007965,145.68,5,True,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10062297,2025-07-30,0.17,,,,,,,,,,,33.63,25.4,,,,0,False,False,False,10/16MVA-132/33KV-PTR-II,PTR 16MVA,APEX,T-1028/04,1998.0,,132,10/16,11300.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,50.0,,50.0,Fair,False,,,,
10062298,2021-07-05,,,,3.79,,3.69,500.3,2153.67,,,,,9.3,,,507.78,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,ADITYA,M-154/7,,2017-11-24,132,18.9/31.5,11200.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,8.344969199178644,18.9,T1,4,1.0,1,1,,,,,T1,9.6875,1.0,96.875,,100.0,,,97.59615384615384,Good,True,,,,
10062298,2022-02-28,,,,3.42,,3.55,438.18,1384.12,,,,,9.2,,,490.15,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,ADITYA,M-154/7,,2017-11-24,132,18.9/31.5,11200.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,8.344969199178644,18.9,T1,4,1.0,1,1,,,,,T1,8.71875,0.9,87.1875,,100.0,,,90.14423076923076,Good,True,,,,
10062298,2022-09-26,,,,6.42,,3.41,551.49,2091.88,,,,,9.7,199.68,0.006388,561.32,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,ADITYA,M-154/7,,2017-11-24,132,18.9/31.5,11200.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,8.344969199178644,18.9,T1,4,1.0,1,1,,,,,T1,8.71875,0.9,87.1875,,100.0,,100.0,91.45833333333333,Good,True,,,,
10062298,2023-04-06,,,,4.98,2.37,6.03,326.26,675.06,,,,,8.7,287.94,0.00434,339.64,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,ADITYA,M-154/7,,2017-11-24,132,18.9/31.5,11200.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,8.344969199178644,18.9,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062298,2023-10-07,,,,1.15,0.94,7.04,558.1,1962.67,,,,,12.0,,,567.23,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,ADITYA,M-154/7,,2017-11-24,132,18.9/31.5,11200.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,8.344969199178644,18.9,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,75.0,,,84.96503496503497,Good,True,,,,
10062298,2024-05-15,,,,1.13,0.26,5.34,321.45,656.0,,,,,9.4,314.55,0.004246,328.18,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,ADITYA,M-154/7,,2017-11-24,132,18.9/31.5,11200.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,8.344969199178644,18.9,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062298,2024-12-27,,,,0.43,0.14,3.79,199.23,459.81,,,5.29,,8.1,,,208.88,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,ADITYA,M-154/7,,2017-11-24,132,18.9/31.5,11200.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,8.344969199178644,18.9,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10062298,2025-07-08,,,,7.03,1.99,10.54,462.26,1605.12,,,,,10.2,339.25,0.003642,481.82,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,ADITYA,M-154/7,,2017-11-24,132,18.9/31.5,11200.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,8.344969199178644,18.9,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,75.0,,100.0,86.96969696969698,Good,True,,,,
10062298,2025-12-23,,,,2.67,0.34,6.03,410.33,2402.08,,,,,9.8,363.78,0.00413,419.37,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,ADITYA,M-154/7,,2017-11-24,132,18.9/31.5,11200.0,SS-132KV-SKLM,SRIKAKULAM-132/33KV-SUBSTATION,8.344969199178644,18.9,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,100.0,91.96969696969698,Good,True,,,,
10062359,2021-06-02,,,,1.33913,2.20352,2.70998,105.92106,565.20225,,,7.76364,,12.5,170.19,0.003446,,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR 16MVA,BBL,BBL/5684/1,2019.0,2019-10-18,220,160,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,6.447638603696099,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10062359,2021-10-27,,,,,,,,,,,,,9.2,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR 16MVA,BBL,BBL/5684/1,2019.0,2019-10-18,220,160,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,6.447638603696099,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10062359,2022-01-06,0.0099,,,1.43433,1.69075,2.67087,141.80095,372.68392,,,10.70268,,9.6,228.74,0.002438,,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR 16MVA,BBL,BBL/5684/1,2019.0,2019-10-18,220,160,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,6.447638603696099,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10062359,2022-07-29,,,,1.3964,1.58511,2.52109,72.23108,118.96347,,,6.92404,,7.3,251.62,0.002316,,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR 16MVA,BBL,BBL/5684/1,2019.0,2019-10-18,220,160,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,6.447638603696099,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10062359,2023-02-06,,,,1.1549,1.26609,2.08633,43.35593,57.1176,,,2.91085,,6.4,456.0,0.001944,,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR 16MVA,BBL,BBL/5684/1,2019.0,2019-10-18,220,160,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,6.447638603696099,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062359,2023-08-26,,,,1.79796,2.04128,3.34646,70.62349,348.94641,,,,,23.0,453.52,0.001799,77.74751,5,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR 16MVA,BBL,BBL/5684/1,2019.0,2019-10-18,220,160,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,6.447638603696099,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10062359,2023-11-24,,,,2.01003,2.15801,5.9477,125.02,374.74136,,,11.74856,,7.7,574.59,0.001976,146.90888,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR 16MVA,BBL,BBL/5684/1,2019.0,2019-10-18,220,160,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,6.447638603696099,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10062359,2024-01-25,,,,4.12512,2.35584,5.2935,172.7602,883.24033,,,,,25.7,190.48,0.003706,184.44228,5,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR 16MVA,BBL,BBL/5684/1,2019.0,2019-10-18,220,160,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,6.447638603696099,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10062359,2024-09-12,,,,0.949279,0.923406,2.45195,129.00344,836.26916,,,,,15.1,666.66,0.002414,133.37117,5,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR 16MVA,BBL,BBL/5684/1,2019.0,2019-10-18,220,160,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,6.447638603696099,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10062359,2024-10-28,,,,,,,,,,,,,11.4,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR 16MVA,BBL,BBL/5684/1,2019.0,2019-10-18,220,160,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,6.447638603696099,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10062359,2025-03-25,,,,0.710917,0.733247,1.20909,66.11874,597.23714,,,,,13.0,442.47,0.0026,68.77638,5,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR 16MVA,BBL,BBL/5684/1,2019.0,2019-10-18,220,160,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,6.447638603696099,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10062359,2025-12-11,,,,1.73477,1.39312,2.19363,153.27985,921.47773,,,,,7.7,780.38,0.027501,158.60091,5,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR 16MVA,BBL,BBL/5684/1,2019.0,2019-10-18,220,160,50000.0,SS-220KV-KDPA,KADAPA-220/132/33KV-SUBSTATION,6.447638603696099,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10062364,2021-07-14,,,,,,,28.59,387.63,,,61.97,,3.9,104.83,0.002,,3,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062364,2021-12-07,,,,,,,53.98,850.75,,,44.6,42.33,5.6,175.98,0.0017,,3,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062364,2022-03-22,,,,,,,,,,,,,13.1,,,,0,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10062364,2022-06-29,,,,,,,55.85,622.08,,,67.23,,4.0,370.42,0.002154,,3,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062364,2022-12-21,,,,,,,172.50866,1164.055,,,8.04354,,5.4,212.99,0.001872,,3,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10062364,2023-03-28,,,,,,,146.871,1049.542,,,5.543,,4.7,608.54,0.000961,,3,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10062364,2023-09-12,,,,,,,151.43,1252.52,,,4.94,,6.2,93.76,0.002066,,3,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062364,2024-03-01,0.03,,,,,,367.11,2802.55,,,8.5,39.34,8.8,38.86,0.013636,,3,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0,T1,4,1.0,1,1,,,,,T1,7.875,0.9,78.75,,100.0,100.0,100.0,87.5,Good,True,,,,
10062364,2024-05-28,,,,,,2.5,389.4,629.5,,,25.1,,5.1,,,,4,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0,T1,4,1.0,1,1,,,,,T1,8.196428571428571,0.85,81.96428571428571,,100.0,,,86.12637362637362,Good,True,,,,
10062364,2024-08-09,0.3089,,,,,3.8,392.0,1112.6,,,6.9,40.88,5.8,431.45,0.002043,,4,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,25.0,100.0,83.40336134453781,Good,True,,,,
10062364,2025-01-21,,,,,,,115.9,688.8,,,2.2,,4.1,201.2,0.002158,,3,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062364,2025-06-10,,,,,,,98.3,732.2,,,,,5.0,55.75,0.00838,,2,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062364,2025-11-12,,,,,,,139.4,736.5,,,,,4.5,343.15,0.002854,,2,False,False,False,160 MVA 220/132/11KV AUTO TRANSFORMER- I,PTR-160MVA,BBL,BBL/5684/02,2019.0,2020-01-07,220,160,0.0,SS-220KV-KDPL,KONDAPALLI-220/132/33KV-SUBSTATION,6.225872689938399,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10062365,2021-02-08,,75.9,,,,,24.73,194.5,,,10.05,,3.0,264.72,,,3,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,5684/03,2019.0,2019-07-22,220,160,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,6.6885694729637235,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,100.0,,,100.0,Excellent,False,,,,
10062365,2021-08-06,,,,,,,51.065,426.718,,,52.57,,4.5,198.2,0.003,,3,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,5684/03,2019.0,2019-07-22,220,160,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,6.6885694729637235,160.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10062365,2021-12-20,,,,,,,,,,,,,7.9,,,,0,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,5684/03,2019.0,2019-07-22,220,160,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,6.6885694729637235,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10062365,2022-02-16,,,,,,,61.75,557.97,,,,,4.0,497.62,0.001598,,2,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,5684/03,2019.0,2019-07-22,220,160,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,6.6885694729637235,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062365,2022-08-16,,,,,0.22,1.11,66.74,776.49,,,3.84,,4.2,176.69,0.002424,,5,True,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,5684/03,2019.0,2019-07-22,220,160,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,6.6885694729637235,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062365,2023-02-14,,,,,,,201.922,1313.769,,,16.655,,5.3,461.08,0.002879,,3,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,5684/03,2019.0,2019-07-22,220,160,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,6.6885694729637235,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062365,2023-08-08,,,,,,,306.16,1661.89,,,18.56,,5.9,398.98,0.001841,,3,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,5684/03,2019.0,2019-07-22,220,160,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,6.6885694729637235,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062365,2024-02-13,,,,,,,244.13,1473.39,,,12.33,,5.7,251.61,0.002133,,3,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,5684/03,2019.0,2019-07-22,220,160,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,6.6885694729637235,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10062365,2024-08-16,,,,,,,249.8,732.8,,,14.4,,6.5,281.37,0.002795,,3,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,5684/03,2019.0,2019-07-22,220,160,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,6.6885694729637235,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10062365,2025-02-19,,,,,,,156.0,742.5,,,6.9,,4.2,318.05,0.001245,,3,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,5684/03,2019.0,2019-07-22,220,160,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,6.6885694729637235,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10062365,2025-08-05,,,,,,,141.3,1519.3,,,,,6.1,654.51,0.000637,,2,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,5684/03,2019.0,2019-07-22,220,160,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,6.6885694729637235,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10062365,2026-02-04,,,,,,,114.2,709.6,,,5.8,,4.6,593.44,0.001198,,3,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,5684/03,2019.0,2019-07-22,220,160,44500.0,SS-220KV-ONGL,ONGOLE-220/132KV-SUBSTATION,6.6885694729637235,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10062366,2022-02-02,,,,16.33,3.22,7.32,199.18,882.19,,,9.35,,9.5,167.5,0.008447,235.4,6,True,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/4,2019.0,2019-09-21,220,160,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,6.521560574948666,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062366,2022-03-13,,,,8.13,2.11,5.16,121.13,591.95,,,4.48,,,,,141.01,6,True,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/4,2019.0,2019-09-21,220,160,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,6.521560574948666,160.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,,,,80.0,Good,False,,,,
10062366,2022-05-05,,,,7.74,0.19,5.26,173.4,1035.02,,,5.46,,14.3,,,192.05,6,True,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/4,2019.0,2019-09-21,220,160,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,6.521560574948666,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10062366,2022-10-17,,,,9.5,0.83,6.93,246.85,1396.56,,,7.07,,9.9,453.21,0.009276,271.18,6,True,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/4,2019.0,2019-09-21,220,160,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,6.521560574948666,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062366,2023-04-28,,,,10.95,5.26,9.97,128.52,206.52,,,5.57,,7.7,,,160.27,6,True,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/4,2019.0,2019-09-21,220,160,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,6.521560574948666,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10062366,2023-11-20,,,,1.37,1.38,5.51,121.8,799.71,,,,,8.5,348.36,0.005888,130.06,5,True,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/4,2019.0,2019-09-21,220,160,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,6.521560574948666,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062366,2024-06-18,,,,1.45,0.74,4.77,92.77,242.91,,,,,11.7,,,99.73,5,True,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/4,2019.0,2019-09-21,220,160,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,6.521560574948666,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10062366,2025-01-20,,,,1.18,0.53,3.87,67.64,139.56,,,5.72,,5.6,924.41,0.00382,78.94,6,True,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/4,2019.0,2019-09-21,220,160,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,6.521560574948666,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062366,2025-07-30,,,,6.78,3.01,9.16,174.36,1032.88,,,7.98,,9.7,,,201.29,6,True,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/4,2019.0,2019-09-21,220,160,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,6.521560574948666,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10062366,2026-02-23,,,,2.54,0.54,4.79,118.97,513.13,,,5.98,,6.8,757.69,0.004236,132.82,6,True,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/4,2019.0,2019-09-21,220,160,43000.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,6.521560574948666,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062511,2021-12-10,,,,,0.46,2.69,347.44,1102.68,,,8.34,,8.5,449.12,0.007648,358.93,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL/5695/13,2019.0,2019-07-26,132,50,2.0,SS-132KV-KTPT,KOTHAPETA-132/33KV-SUBSTATION,6.677618069815195,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062511,2022-06-08,,,,,,1.3,334.81,1159.73,,,5.74,,8.5,311.11,0.009169,341.85,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL/5695/13,2019.0,2019-07-26,132,50,2.0,SS-132KV-KTPT,KOTHAPETA-132/33KV-SUBSTATION,6.677618069815195,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062511,2023-01-30,,,,1.15,2.95,4.83,260.73,521.07,,,7.67,,7.1,258.99,0.009924,277.33,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL/5695/13,2019.0,2019-07-26,132,50,2.0,SS-132KV-KTPT,KOTHAPETA-132/33KV-SUBSTATION,6.677618069815195,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062511,2023-08-03,,,,,0.99,4.45,324.28,954.77,,,8.54,,6.2,,,338.26,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL/5695/13,2019.0,2019-07-26,132,50,2.0,SS-132KV-KTPT,KOTHAPETA-132/33KV-SUBSTATION,6.677618069815195,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10062511,2024-02-25,,,,,0.76,3.21,175.55,715.4,,,5.83,,7.4,274.1,0.009335,184.59,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL/5695/13,2019.0,2019-07-26,132,50,2.0,SS-132KV-KTPT,KOTHAPETA-132/33KV-SUBSTATION,6.677618069815195,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10062511,2024-09-17,,,,,0.2,2.42,115.43,137.9,,,7.89,,9.3,342.84,0.009244,125.74,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL/5695/13,2019.0,2019-07-26,132,50,2.0,SS-132KV-KTPT,KOTHAPETA-132/33KV-SUBSTATION,6.677618069815195,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062511,2025-03-29,,,,0.06,1.0,5.13,252.65,835.44,,,9.4,,7.9,274.58,0.00806,267.18,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL/5695/13,2019.0,2019-07-26,132,50,2.0,SS-132KV-KTPT,KOTHAPETA-132/33KV-SUBSTATION,6.677618069815195,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062511,2025-10-15,,,,,,,11.1,40.96,,,,,8.0,,,11.1,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,BBL/5695/13,2019.0,2019-07-26,132,50,2.0,SS-132KV-KTPT,KOTHAPETA-132/33KV-SUBSTATION,6.677618069815195,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10062512,2021-09-08,,,,,,2.115,201.24,1299.2,,,48.42,,6.4,39.35,0.0093,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062512,2022-03-21,,,,,,,63.49,931.44,,,43.66,,14.1,145.39,0.002642,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10062512,2022-07-12,,,,,,,,,,,,,9.7,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10062512,2023-03-25,,,,,,6.616,345.201,2180.311,,,31.434,,6.8,212.07,0.002334,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062512,2023-04-17,,,,,,,,,,,,,14.9,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10062512,2023-10-31,,,,,,12.24,738.43,3247.44,,,12.81,,4.9,253.61,0.002974,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0,T1,4,1.0,1,1,,,,,T1,8.928571428571429,1.0,89.28571428571429,,100.0,,100.0,92.85714285714285,Good,True,,,,
10062512,2023-11-01,,,,,,,,,,,,,16.2,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10062512,2023-12-26,,,,,,,213.09,1657.656,,,5.728,,8.9,229.6,0.002792,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062512,2024-04-19,,,,,,8.09,718.3,4780.4,,,36.55,,7.0,377.83,0.004137,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0,T1,4,1.0,1,1,,,,,T1,7.285714285714286,0.85,72.85714285714285,,100.0,,100.0,81.9047619047619,Good,True,,,,
10062512,2024-04-29,,,,,,,,,,,,,16.7,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10062512,2024-10-16,,,99.0,73.0,11.4,40.3,205.1,1288.4,,,212.7,,6.8,266.5,0.003284,,7,True,True,True,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0,D1,2,0.556,4,2,D2,D1,D1,,PD,6.944444444444445,1.0,69.44444444444444,,100.0,,100.0,79.62962962962963,Good,False,,,,
10062512,2024-10-21,0.0724,,,,,,,39.54,,,,33.96,5.1,240.13,,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,75.0,,93.33333333333333,Excellent,False,,,,
10062512,2024-10-25,0.03,,,,,,,21.6,,,,35.22,5.2,300.18,0.002917,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,100.0,100.0,97.05882352941177,Excellent,False,,,,
10062512,2025-02-15,,,,3.4,,,25.4,256.5,,,7.4,,9.2,243.23,0.002725,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10062512,2025-04-08,,,,,,,,,,,,,20.0,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10062512,2025-06-03,,,,,,,,319.7,,,4.2,,9.4,232.1,0.004317,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062512,2025-11-27,,,,,,,,,,,,,23.8,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10062512,2026-03-11,,,,2.3,,,111.2,988.1,,,3.8,,6.6,238.05,0.004261,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,BBL/5695/14,2018.0,2019-08-12,132,50,0.0,SS-132KV-ALUR,ALLURU-132/33KV-SUBSTATION,6.631074606433949,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062525,2021-06-03,,,,4.96,2.53,5.49,369.59,1253.18,,,10.41,,7.8,1790.0,0.000848,392.98,6,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-I,PTR 315MVA,CGL,T10645/2,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,100.0,,100.0,98.71794871794872,Good,True,,,,
10062525,2021-12-29,,,,4.91,0.91,5.39,278.87,1188.5,,,,,6.4,3480.0,0.000872,290.08,5,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-I,PTR 315MVA,CGL,T10645/2,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10062525,2022-06-30,,,,5.18,,6.17,352.8,1389.81,,,,,10.1,1210.0,0.002011,364.15,4,False,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-I,PTR 315MVA,CGL,T10645/2,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0,T1,4,1.0,1,1,,,,,T1,9.203125,0.95,92.03125,,75.0,,100.0,89.6875,Good,True,,,,
10062525,2022-10-18,,,,,,,,,,,,,24.7,,,,0,False,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-I,PTR 315MVA,CGL,T10645/2,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10062525,2023-01-17,,,,8.46,4.07,8.85,239.82,621.78,,,,,5.7,1820.0,0.000895,261.2,5,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-I,PTR 315MVA,CGL,T10645/2,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062525,2023-07-12,,,,10.72,4.99,12.45,317.56,551.39,,,,,9.6,,,345.72,5,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-I,PTR 315MVA,CGL,T10645/2,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10062525,2024-01-03,,,,1.44,1.19,6.28,178.01,1028.8,,,,,9.5,7920.0,0.000342,186.92,5,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-I,PTR 315MVA,CGL,T10645/2,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10062525,2024-08-05,,,,2.25,0.81,6.6,135.67,158.46,,,7.53,,9.2,,,152.86,6,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-I,PTR 315MVA,CGL,T10645/2,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10062525,2024-09-20,,,,3.22,1.03,8.78,163.58,177.75,,,6.65,,,,,183.26,6,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-I,PTR 315MVA,CGL,T10645/2,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10062525,2025-03-21,,,,2.81,0.83,5.91,78.26,117.64,,,,,7.1,,,87.81,5,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-I,PTR 315MVA,CGL,T10645/2,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10062525,2025-11-10,,,,4.46,1.09,8.73,237.88,719.19,,,,,13.4,,,252.16,5,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-I,PTR 315MVA,CGL,T10645/2,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10062526,2021-06-03,,,,1.85,3.58,10.36,510.51,1388.73,,,17.34,,5.9,1930.0,0.00075,543.64,6,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-II,PTR 315MVA,CGL,T10795,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,100.0,,100.0,98.71794871794872,Good,True,,,,
10062526,2021-12-29,,,,,1.27,8.14,347.78,1290.26,,,,,7.5,4710.0,0.00058,357.19,4,False,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-II,PTR 315MVA,CGL,T10795,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10062526,2022-06-30,,,,,,8.9,428.82,1507.9,,,7.17,,7.8,2290.0,0.003028,444.89,4,False,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-II,PTR 315MVA,CGL,T10795,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0,T1,4,1.0,1,1,,,,,T1,9.160714285714285,0.95,91.60714285714285,,100.0,,100.0,94.40476190476188,Good,True,,,,
10062526,2022-10-18,,,,,,10.1,487.75,1803.13,,,7.64,,16.75,6690.0,0.000371,505.49,4,False,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-II,PTR 315MVA,CGL,T10795,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,75.0,,100.0,86.19047619047619,Good,True,,,,
10062526,2023-01-17,,,,1.52,4.01,10.93,248.85,677.67,,,6.38,,6.4,2710.0,0.000896,307.69,6,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-II,PTR 315MVA,CGL,T10795,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062526,2023-07-12,,,,1.93,4.63,14.42,365.66,563.54,,,9.99,,8.5,,,396.63,6,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-II,PTR 315MVA,CGL,T10795,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0,T1,4,1.0,1,1,,,,,T1,9.317307692307692,0.95,93.17307692307692,,100.0,,,94.74852071005917,Good,True,,,,
10062526,2024-01-03,,,,,1.06,6.92,195.86,1069.97,,,,,9.8,1025.0,0.000293,203.84,4,False,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-II,PTR 315MVA,CGL,T10795,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062526,2024-08-05,,,,,0.84,8.96,190.11,192.57,,,9.02,,8.3,,,208.93,5,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-II,PTR 315MVA,CGL,T10795,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10062526,2025-03-21,,,,,0.75,7.48,108.31,141.74,,,6.3,,6.5,,,122.84,5,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-II,PTR 315MVA,CGL,T10795,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10062526,2025-11-10,,,,1.0,0.93,9.68,284.78,716.82,,,6.48,,8.8,,,302.87,6,True,False,False,315MVA-400/220/33KV-AUTO TRANSFORMER-II,PTR 315MVA,CGL,T10795,,2017-03-03,400,315,80000.0,SS-400KV-KMKT,KAMAVARAPUKOTA-400/220KV-SUBSTATION,9.073237508555783,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10062602,2021-03-23,,,,0.572029,,2.14555,165.26295,1296.16505,,,6.78842,,12.2,138.85,0.010386,,5,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/07,2019.0,2019-09-05,220,160,44508.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,6.565366187542779,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10062602,2022-02-10,,,,0.627585,0.777674,2.54009,120.99943,619.14842,,,8.20398,,9.4,152.08,0.00934,,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/07,2019.0,2019-09-05,220,160,44508.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,6.565366187542779,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
