Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10062602,2022-09-21,,,,0.622591,0.61208,2.49445,44.72752,121.11799,,,6.60658,,6.5,119.99,0.007915,,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/07,2019.0,2019-09-05,220,160,44508.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,6.565366187542779,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062602,2023-04-11,,,,0.575534,0.592111,2.52405,31.25108,71.13825,,,5.48334,,8.4,328.59,0.005493,40.42612,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/07,2019.0,2019-09-05,220,160,44508.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,6.565366187542779,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062602,2023-12-12,,,,1.88175,1.2011,7.15097,142.32098,1583.97768,,,13.34918,,9.3,926.12,0.00324,165.87554,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/07,2019.0,2019-09-05,220,160,44508.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,6.565366187542779,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062602,2024-08-24,,,,,,,,,,,,,12.6,364.42,0.003579,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/07,2019.0,2019-09-05,220,160,44508.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,6.565366187542779,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10062602,2025-05-13,,,,0.606265,0.59446,1.96789,88.99452,1834.37623,,,,,16.4,941.91,0.001718,92.09643,5,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/07,2019.0,2019-09-05,220,160,44508.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,6.565366187542779,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10062602,2026-01-03,,,,2.47285,1.6165,5.83745,175.84921,3386.20094,,,7.28636,,12.4,830.16,0.001652,193.0898,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/07,2019.0,2019-09-05,220,160,44508.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,6.565366187542779,160.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,,100.0,87.17948717948718,Good,True,,,,
10062603,2022-03-16,,,,0.37,,2.32,186.09,859.89,,,5.34,,8.9,42.59,0.022397,191.43,5,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/08,2019.0,2020-01-30,220,160,44500.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,6.16290212183436,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062603,2022-09-23,,,,,,,211.27,1441.79,,,3.94,,8.8,103.72,0.01184,215.21,3,False,False,False,160 MVA 220/132KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/08,2019.0,2020-01-30,220,160,44500.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,6.16290212183436,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10062603,2023-03-23,,,,1.38,2.34,4.55,157.66,448.38,,,6.69,,7.5,178.79,0.005198,164.35,6,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/08,2019.0,2020-01-30,220,160,44500.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,6.16290212183436,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062603,2023-10-04,,,,,0.51,3.5,182.9,1350.01,,,5.67,,,,,192.58,5,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/08,2019.0,2020-01-30,220,160,44500.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,6.16290212183436,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10062603,2023-10-06,,,,,,,,,,,,,9.4,,,,0,False,False,False,160 MVA 220/132KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/08,2019.0,2020-01-30,220,160,44500.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,6.16290212183436,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10062603,2024-04-18,,,,,0.48,3.56,152.47,730.38,,,,,9.7,523.48,0.003262,156.78,4,False,False,False,160 MVA 220/132KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/08,2019.0,2020-01-30,220,160,44500.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,6.16290212183436,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062603,2024-10-22,,,,,,2.1,76.55,144.72,,,5.59,,7.9,,,84.24,4,False,False,False,160 MVA 220/132KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/08,2019.0,2020-01-30,220,160,44500.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,6.16290212183436,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10062603,2025-04-30,,,,1.66,0.68,12.76,391.19,1178.16,,,7.51,,6.4,445.74,0.000807,413.8,6,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/08,2019.0,2020-01-30,220,160,44500.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,6.16290212183436,160.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,100.0,92.17948717948718,Good,True,,,,
10062603,2025-10-17,,,,0.52,0.14,4.42,135.95,678.05,,,7.28,,9.9,540.96,0.002398,148.31,6,True,False,False,160 MVA 220/132KV AUTO TRANSFORMER-II,PTR-160MVA,BBL,BBL/5684/08,2019.0,2020-01-30,220,160,44500.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,6.16290212183436,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062974,2021-08-07,,,,,3.8,4.8,27.64,424.45,,,111.83,,4.1,157.86,0.0017,,5,True,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0,PD,1,1.0,1,1,,,,,PD,9.5,1.0,95.0,,100.0,,100.0,96.66666666666667,Good,True,,,,
10062974,2022-02-21,,,,,5.59,5.84,27.01,437.94,,,6.18,,4.7,60.66,0.002309,,5,True,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10062974,2022-08-25,,,,3.72,4.35,4.54,28.46,808.35,,,50.3,,6.7,191.4,0.003316,,6,True,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062974,2023-02-21,,,,,18.3,21.9,75.23,1069.3,,,4.04,,46.3,152.39,0.00238,,5,True,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,25.0,,100.0,71.66666666666667,Good,False,,,,
10062974,2023-03-10,,,,,18.41,21.137,70.056,967.644,,,,,4.6,394.2,0.001238,,4,False,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10062974,2023-09-11,,,,,21.91,20.98,60.58,980.64,,,,,4.6,101.99,0.003365,,4,False,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062974,2024-03-06,,,,3.19,11.768,28.85,120.52,2588.98,,,,,5.7,104.73,0.010786,,5,True,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0,T1,4,1.0,1,1,,,,,T1,8.306818181818182,0.85,83.06818181818181,,100.0,,100.0,88.7121212121212,Good,True,,,,
10062974,2024-07-11,,,,,,,,,,,,,24.6,,,,0,False,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10062974,2024-09-20,,,,,,,,,,,,,5.4,185.44,0.003061,,0,False,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10062974,2024-10-25,,,,,20.5,13.7,36.3,585.2,,,,,5.8,232.15,0.002886,,4,False,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062974,2025-01-02,,,,,,,,,,,,,24.4,,,,0,False,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10062974,2025-04-25,,,,,18.6,10.5,34.1,1574.1,,,,,9.9,218.94,0.003305,,4,False,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10062974,2025-10-06,,,,,16.5,10.5,75.3,422.3,,,,,5.4,181.28,0.002539,,4,False,False,False,315MVA-400/220KV-POWER TRANSFORMER-I,PTR 315MVA,T & R,PM0100268,2018.0,2018-10-28,400,315,84270.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,7.4195756331279945,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10063157,2023-03-25,,,5.912,,,,11.014,263.398,,,6.195,,,,,,4,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,T&R,PM0100288,2019.0,2023-03-24,400,500,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,3.0171115674195756,500.0,T1,4,1.0,1,1,,,,,T1,8.61111111111111,1.0,86.1111111111111,,,,,86.1111111111111,Good,True,,,,
10063157,2023-03-26,,,,,,,12.726,248.856,,,,,,,,,2,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,T&R,PM0100288,2019.0,2023-03-24,400,500,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,3.0171115674195756,500.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10063157,2023-03-27,,,,,,,11.147,283.745,,,,,,,,,2,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,T&R,PM0100288,2019.0,2023-03-24,400,500,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,3.0171115674195756,500.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10063157,2023-05-31,,,,,,,57.99,1041.503,,,11.2,,7.4,,,,3,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,T&R,PM0100288,2019.0,2023-03-24,400,500,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,3.0171115674195756,500.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10063157,2023-10-11,,,,,,,121.49,1972.74,,,14.35,,5.9,147.36,0.002055,,3,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,T&R,PM0100288,2019.0,2023-03-24,400,500,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,3.0171115674195756,500.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10063157,2024-05-04,,,,1.07007,0.323311,3.12983,193.38478,1967.77049,,,,,,,,197.87481,5,True,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,T&R,PM0100288,2019.0,2023-03-24,400,500,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,3.0171115674195756,500.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10063157,2024-09-12,,,,,,4.5,236.0,1377.2,,,10.3,,16.1,231.33,0.003837,,4,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,T&R,PM0100288,2019.0,2023-03-24,400,500,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,3.0171115674195756,500.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10063157,2025-03-13,,,,,,,81.4,875.8,,,,,5.4,241.39,0.002571,,2,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,T&R,PM0100288,2019.0,2023-03-24,400,500,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,3.0171115674195756,500.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10063157,2025-09-10,,,,,,,52.5,836.7,,,,,5.1,286.18,0.002332,,2,False,False,False,500 MVA 400/220/33 KV AUTO TRANSFORMER-4,PTR 500MVA,T&R,PM0100288,2019.0,2023-03-24,400,500,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,3.0171115674195756,500.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10063279,2022-02-16,,,,,,2.6,436.09,1365.62,,,5.76,,8.5,1090.0,0.001859,444.45,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86927,2019.0,2019-08-31,132,50,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,6.579055441478439,50.0,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,100.0,,100.0,97.6190476190476,Good,True,,,,
10063279,2022-08-11,,,,,,,477.75,1550.17,,,5.45,,10.2,1170.0,0.001421,483.2,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86927,2019.0,2019-08-31,132,50,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,6.579055441478439,50.0,T1,4,1.0,1,1,,,,,T1,8.90625,0.95,89.0625,,75.0,,100.0,87.70833333333333,Good,True,,,,
10063279,2023-03-07,,,,1.08,1.49,4.95,307.52,435.75,,,6.67,,7.8,1380.0,0.001176,321.71,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86927,2019.0,2019-08-31,132,50,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,6.579055441478439,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10063279,2023-10-03,,,,,0.49,4.37,421.81,1789.16,,,7.92,,9.8,,,434.59,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86927,2019.0,2019-08-31,132,50,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,6.579055441478439,50.0,T1,4,1.0,1,1,,,,,T1,8.775,0.9,87.75,,100.0,,,90.57692307692308,Good,True,,,,
10063279,2024-04-09,,,,,0.54,6.14,508.39,1498.79,,,7.57,,11.0,,,522.64,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86927,2019.0,2019-08-31,132,50,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,6.579055441478439,50.0,T1,4,1.0,1,1,,,,,T1,9.2625,0.95,92.62499999999999,,75.0,,,88.55769230769229,Good,True,,,,
10063279,2025-02-18,,,,,,2.05,85.5,161.97,,,,,10.9,,,87.55,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86927,2019.0,2019-08-31,132,50,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,6.579055441478439,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10063279,2025-09-21,,,,1.41,,6.74,452.75,1483.54,,,7.0,,10.0,,,467.9,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86927,2019.0,2019-08-31,132,50,0.0,SS-132KV-RJNM,RAJANAGARAM-132/33KV-SUBSTATION,6.579055441478439,50.0,T1,4,1.0,1,1,,,,,T1,8.775,0.9,87.75,,100.0,,,90.57692307692308,Good,True,,,,
10063280,2021-09-21,,,,1.1809,0.809342,3.14597,227.46759,898.04944,,,7.84558,,10.2,100.74,0.004767,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE,S-86928,2019.0,2019-09-11,132,50,17800.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,6.548939082819986,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10063280,2022-04-18,,,,1.25686,0.756409,3.14103,126.76254,290.55711,,,6.00981,,11.0,826.47,0.001038,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE,S-86928,2019.0,2019-09-11,132,50,17800.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,6.548939082819986,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10063280,2022-12-20,,,,1.57506,0.950992,4.10759,144.60711,205.66535,,,6.78385,,4.7,611.87,0.002243,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE,S-86928,2019.0,2019-09-11,132,50,17800.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,6.548939082819986,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10063280,2023-08-18,,,0.206674,2.27929,1.23804,7.0798,231.00662,933.54361,,,,,7.2,1090.0,0.000786,241.77164,6,True,False,True,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE,S-86928,2019.0,2019-09-11,132,50,17800.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,6.548939082819986,50.0,Normal,0,1.0,2,0,T2,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10063280,2024-02-28,,,,0.736755,0.335225,2.26059,202.94399,3674.69937,,,,,7.8,361.1,0.001674,206.27728,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE,S-86928,2019.0,2019-09-11,132,50,17800.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,6.548939082819986,50.0,T1,4,1.0,1,1,,,,,T1,9.28409090909091,0.95,92.8409090909091,,100.0,,100.0,95.22727272727273,Good,True,,,,
10063280,2024-04-18,,,,,1.34,5.28,501.0,6037.41,,,7.69,,10.5,210.06,0.002135,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE,S-86928,2019.0,2019-09-11,132,50,17800.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,6.548939082819986,50.0,T1,4,1.0,1,1,,,,,T1,8.325000000000001,0.9,83.25000000000001,,75.0,,100.0,83.83333333333334,Good,True,,,,
10063280,2024-05-24,,,5.30377,1.32625,0.769787,2.33995,237.04487,1318.83497,,,9.30912,,14.2,183.31,0.002247,256.00579,7,True,True,True,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE,S-86928,2019.0,2019-09-11,132,50,17800.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,6.548939082819986,50.0,D1,2,0.556,4,2,D2,D1,D1,,T1,7.909722222222221,0.85,79.09722222222221,,75.0,,100.0,81.06481481481481,Excellent,False,,,,
10063280,2024-08-14,,,,,,5.0,478.15,1496.3,,,12.225,,20.65,326.65000000000003,0.0021035,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE,S-86928,2019.0,2019-09-11,132,50,17800.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,6.548939082819986,50.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,50.0,,100.0,81.19047619047619,Good,True,,,,
10063280,2025-02-17,,,,,,,205.6,1161.4,,,2.8,,5.1,642.35,0.000733,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE,S-86928,2019.0,2019-09-11,132,50,17800.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,6.548939082819986,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10063280,2025-09-09,,,,1.77462,1.12816,2.50822,118.03862,1956.27912,,,,,9.2,446.07,0.00136,123.42085,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR 50MVA,ECE,S-86928,2019.0,2019-09-11,132,50,17800.0,SS-132KV-PKLA,PAKALA -132/33KV-SS,6.548939082819986,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10063281,2022-09-27,,,,,,,226.62,1027.08,,,4.53,,7.3,0.001266,,231.15,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86943,2019.0,2019-12-11,132,50,17800.0,SS-132KV-KPRL,KORUPROLU-132/33KV-SUBSTATION,6.299794661190965,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10063281,2023-05-19,,,,0.61,1.74,4.39,170.44,311.75,,,,,8.8,,,177.18,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86943,2019.0,2019-12-11,132,50,17800.0,SS-132KV-KPRL,KORUPROLU-132/33KV-SUBSTATION,6.299794661190965,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10063281,2023-12-28,,,,,,2.56,102.2,423.04,,,,,8.6,,,104.76,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86943,2019.0,2019-12-11,132,50,17800.0,SS-132KV-KPRL,KORUPROLU-132/33KV-SUBSTATION,6.299794661190965,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10063281,2024-07-29,,,,,,,50.88,77.61,,,6.75,,8.1,1360.0,0.002139,57.55,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86943,2019.0,2019-12-11,132,50,17800.0,SS-132KV-KPRL,KORUPROLU-132/33KV-SUBSTATION,6.299794661190965,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10063281,2025-04-02,,,,,0.01,4.9,208.12,854.48,,,7.96,,8.4,,,220.99,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86943,2019.0,2019-12-11,132,50,17800.0,SS-132KV-KPRL,KORUPROLU-132/33KV-SUBSTATION,6.299794661190965,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10063281,2025-05-08,,,,,,,119.24,464.49,,,6.57,,,,,125.81,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86943,2019.0,2019-12-11,132,50,17800.0,SS-132KV-KPRL,KORUPROLU-132/33KV-SUBSTATION,6.299794661190965,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10063281,2025-11-03,,,,0.41,0.02,4.45,240.31,574.44,,,8.13,,7.4,,,253.32,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,ECE/S-86943,2019.0,2019-12-11,132,50,17800.0,SS-132KV-KPRL,KORUPROLU-132/33KV-SUBSTATION,6.299794661190965,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10063282,2021-04-17,,,,1.44,0.82,2.359,110.295,1036.69,,,3.28,,11.8,917.96,0.001115,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86944,2019.0,2019-09-26,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,6.507871321013004,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10063282,2021-10-22,,,,1.73146,1.17928,3.24322,135.97495,785.53011,,,3.96738,,9.4,650.64,0.001091,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86944,2019.0,2019-09-26,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,6.507871321013004,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10063282,2022-04-11,,,,1.98835,1.05567,3.89011,111.43334,310.33337,,,7.59303,,8.3,709.91,0.001528,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86944,2019.0,2019-09-26,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,6.507871321013004,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10063282,2022-11-17,,,,,,,,,,,,,5.1,430.96,0.003311,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86944,2019.0,2019-09-26,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,6.507871321013004,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10063282,2023-06-13,,,,1.94999,1.15323,3.87257,57.54882,146.2421,,,1.96138,,8.6,800.94,0.001842,66.486,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86944,2019.0,2019-09-26,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,6.507871321013004,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10063282,2024-01-10,,,,3.27568,1.70183,8.58651,219.56546,1520.93263,,,,,7.6,330.41,0.002098,233.15798,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86944,2019.0,2019-09-26,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,6.507871321013004,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10063282,2024-09-18,,,,1.91489,1.14577,5.22694,254.15791,2451.69049,,,,,9.5,604.3,0.00176,262.42863,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86944,2019.0,2019-09-26,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,6.507871321013004,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10063282,2025-03-20,,,,1.72215,1.10075,4.62445,205.11167,2182.33066,,,3.31962,,12.5,405.88,0.002401,215.83444,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86944,2019.0,2019-09-26,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,6.507871321013004,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10063282,2025-11-12,,,,1.56763,0.99539,3.43868,167.69843,1735.14681,,,,,7.8,488.98,0.002581,173.65513,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,ECE/S-86944,2019.0,2019-09-26,132,50,4880.0,SS-132KV-PPTY,PUTTAPARTHY-132/33KV-SUBSTATION,6.507871321013004,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10063283,2021-06-22,,,,,,,74.852,991.02,,,57.05,,6.9,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10063283,2022-01-21,,,,,,,104.89,1952.72,,,58.18,,8.2,403.53,0.002432,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10063283,2022-02-10,,,,,,,,,,,,,20.8,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10063283,2022-07-20,,,,,,,,,,,,,9.0,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10063283,2022-11-15,,,,,,,,,,,,,24.0,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10063283,2022-12-19,,,,,,7.106,414.753,3465.779,,,,,6.1,233.28,0.00457,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0,T1,4,1.0,1,1,,,,,T1,9.0,1.0,90.0,,100.0,,100.0,93.33333333333333,Good,True,,,,
10063283,2023-06-22,,,,,,8.4,484.89,4890.54,,,,,20.3,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0,T1,4,1.0,1,1,,,,,T1,7.65,0.9,76.5,,50.0,,,70.38461538461539,Good,False,,,,
10063283,2024-01-22,,,,,,6.699,309.493,4055.56,,,,,6.8,261.68,0.003256,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0,T1,4,1.0,1,1,,,,,T1,8.1,0.9,81.0,,100.0,,100.0,87.33333333333333,Good,True,,,,
10063283,2024-05-24,,,,,,,,,,,,,14.1,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10063283,2024-07-23,,,,,,4.3,305.4,1896.1,,,7.9,,11.3,212.61,0.003496,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10063283,2024-12-23,,,,,,,85.5,1199.8,,,,,23.450000000000003,224.79,0.003764,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10063283,2025-06-18,,,,,,,126.9,2078.5,,,,,31.55,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,,75.0,Good,False,,,,
10063283,2025-09-08,,,,,,,,,,,,,32.0,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10063283,2025-12-23,,,,,,,165.7,2454.5,,,,,15.1,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd.,S-86945,2019.0,2019-11-27,132,50,0.0,SS-132KV-RPLE,REPALLE-132/33KV-SUBSTATION,6.338124572210814,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10063284,2023-06-19,,,,0.77,,4.44,215.54,384.19,,,,,9.6,,,220.75,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE Industries Ltd,ECE/S-86929,2019.0,2020-03-06,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,6.064339493497604,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10063284,2023-06-29,,,,1.04,1.49,5.3,281.17,450.32,,,7.48,,7.2,,,296.48,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE Industries Ltd,ECE/S-86929,2019.0,2020-03-06,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,6.064339493497604,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,,88.46153846153845,Excellent,False,,,,
10063284,2023-08-05,,,,,0.51,4.44,306.86,1096.32,,,6.15,,7.0,,,317.96,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE Industries Ltd,ECE/S-86929,2019.0,2020-03-06,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,6.064339493497604,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10063284,2024-05-11,,,,,,3.16,195.32,424.66,,,,,8.7,,,198.48,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE Industries Ltd,ECE/S-86929,2019.0,2020-03-06,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,6.064339493497604,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10063284,2024-10-17,,,50.09,18.8,1.51,12.06,94.07,122.71,,,125.64,,,,,302.17,7,True,True,True,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE Industries Ltd,ECE/S-86929,2019.0,2020-03-06,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,6.064339493497604,50.0,D2,3,0.5,4,2,D2,D1,,D2,PD,7.256944444444444,0.95,72.56944444444444,,,,,72.56944444444444,Good,False,,,,
10063284,2025-06-26,,,,,,,,,,,,38.82,7.6,700.44,0.002315,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE Industries Ltd,ECE/S-86929,2019.0,2020-03-06,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,6.064339493497604,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10063284,2025-07-05,,,,,,,,,,,,,8.6,1900.0,0.000891,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE Industries Ltd,ECE/S-86929,2019.0,2020-03-06,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,6.064339493497604,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10063284,2025-07-08,,,,,,,,6.49,,,,,6.1,,,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE Industries Ltd,ECE/S-86929,2019.0,2020-03-06,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,6.064339493497604,50.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10063284,2025-07-09,,,,,,,,21.61,,,,,8.2,,,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE Industries Ltd,ECE/S-86929,2019.0,2020-03-06,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,6.064339493497604,50.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10063284,2025-07-14,,,,,,,,48.32,,,,,,,,0.0,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE Industries Ltd,ECE/S-86929,2019.0,2020-03-06,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,6.064339493497604,50.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10063284,2026-03-11,,,,0.4,,,37.22,105.11,,,,,5.0,1360.0,0.001325,37.62,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE Industries Ltd,ECE/S-86929,2019.0,2020-03-06,132,50,0.0,SS-220KV-DYFM,DAIRY FARM-220/132/33KV-SUBSTATION,6.064339493497604,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10063297,2021-03-30,,,,,,,65.59,1072.58,,,25.03,,11.5,4670.0,0.000465,,3,False,False,False,19/31.5MVA T&R POWER TRANSFORMER-I,PTR31.5MVA,Transformers and Rectifier Ltd,T&R/PC0101465,2019.0,2020-02-20,132,31.5,11235.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,6.105407255304586,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10063297,2021-09-21,,,,,,,99.04,1447.83,,,,,8.8,820.7,0.0007,,2,False,False,False,19/31.5MVA T&R POWER TRANSFORMER-I,PTR31.5MVA,Transformers and Rectifier Ltd,T&R/PC0101465,2019.0,2020-02-20,132,31.5,11235.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,6.105407255304586,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10063297,2022-05-09,,,,,,,103.96,1534.49,,,62.18,43.94,9.2,1040.0,0.000514,,3,False,False,False,19/31.5MVA T&R POWER TRANSFORMER-I,PTR31.5MVA,Transformers and Rectifier Ltd,T&R/PC0101465,2019.0,2020-02-20,132,31.5,11235.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,6.105407255304586,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10063297,2022-12-22,,,,,,5.51499,469.77463,3303.055,,,7.23611,,9.4,221.31,0.001864,,4,False,False,False,19/31.5MVA T&R POWER TRANSFORMER-I,PTR31.5MVA,Transformers and Rectifier Ltd,T&R/PC0101465,2019.0,2020-02-20,132,31.5,11235.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,6.105407255304586,31.5,T1,4,1.0,1,1,,,,,T1,7.892857142857143,0.85,78.92857142857143,,100.0,,100.0,85.95238095238096,Good,True,,,,
10063297,2023-07-14,0.0796,,,,,,393.44,3682.17,,,,44.88,9.2,408.56,0.001145,,2,False,False,False,19/31.5MVA T&R POWER TRANSFORMER-I,PTR31.5MVA,Transformers and Rectifier Ltd,T&R/PC0101465,2019.0,2020-02-20,132,31.5,11235.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,6.105407255304586,31.5,T1,4,1.0,1,1,,,,,T1,7.125,0.95,71.25,,100.0,75.0,100.0,80.14705882352942,Good,True,,,,
10063297,2024-01-17,,,,,,9.36,957.04,4721.96,,,7.1,47.13,7.5,129.74,0.00382,,4,False,False,False,19/31.5MVA T&R POWER TRANSFORMER-I,PTR31.5MVA,Transformers and Rectifier Ltd,T&R/PC0101465,2019.0,2020-02-20,132,31.5,11235.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,6.105407255304586,31.5,T1,4,1.0,1,1,,,,,T1,7.714285714285714,0.9,77.14285714285715,,100.0,,100.0,84.76190476190477,Good,True,,,,
10063297,2024-02-20,0.138,,,,,,372.79,3812.79,,,4.74,,8.7,591.04,0.000863,,3,False,False,False,19/31.5MVA T&R POWER TRANSFORMER-I,PTR31.5MVA,Transformers and Rectifier Ltd,T&R/PC0101465,2019.0,2020-02-20,132,31.5,11235.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,6.105407255304586,31.5,T1,4,1.0,1,1,,,,,T1,7.875,0.9,78.75,,100.0,50.0,100.0,81.61764705882354,Good,True,,,,
10063297,2024-11-07,,,,,,,282.0,2207.0,,,2.8,,6.8,150.31,0.003058,,3,False,False,False,19/31.5MVA T&R POWER TRANSFORMER-I,PTR31.5MVA,Transformers and Rectifier Ltd,T&R/PC0101465,2019.0,2020-02-20,132,31.5,11235.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,6.105407255304586,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10063297,2025-05-13,,,,,,,202.0,1136.7,,,,,13.9,501.91,0.001321,,2,False,False,False,19/31.5MVA T&R POWER TRANSFORMER-I,PTR31.5MVA,Transformers and Rectifier Ltd,T&R/PC0101465,2019.0,2020-02-20,132,31.5,11235.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,6.105407255304586,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10063297,2025-12-20,,,,,,,228.5,1934.8,,,,,5.6,2040.0,0.000364,,2,False,False,False,19/31.5MVA T&R POWER TRANSFORMER-I,PTR31.5MVA,Transformers and Rectifier Ltd,T&R/PC0101465,2019.0,2020-02-20,132,31.5,11235.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,6.105407255304586,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10063298,2021-04-28,,,,,,,0.9925,145.076,,,,,14.1,410.66,0.002944,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC0101466,2019.0,2019-11-13,132,31.5,0.0,SS-132KV-NGLP,NAGALAPURAM-132/33KV-SUBSTATION,6.376454483230664,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10063298,2021-10-07,,,,0.302599,,0.664722,41.90175,397.15611,,,,,14.2,1280.0,0.001368,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC0101466,2019.0,2019-11-13,132,31.5,0.0,SS-132KV-NGLP,NAGALAPURAM-132/33KV-SUBSTATION,6.376454483230664,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10063298,2022-06-27,,,,0.606708,,1.07581,48.53796,137.38357,,,8.05893,,56.5,512.26,0.001781,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC0101466,2019.0,2019-11-13,132,31.5,0.0,SS-132KV-NGLP,NAGALAPURAM-132/33KV-SUBSTATION,6.376454483230664,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10063298,2022-08-18,,,,,,,,,,,,,7.9,238.54,0.003713,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC0101466,2019.0,2019-11-13,132,31.5,0.0,SS-132KV-NGLP,NAGALAPURAM-132/33KV-SUBSTATION,6.376454483230664,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10063298,2023-04-04,,,,0.46289,,0.905091,11.14557,46.85724,,,,,13.9,782.8,0.001246,12.51355,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC0101466,2019.0,2019-11-13,132,31.5,0.0,SS-132KV-NGLP,NAGALAPURAM-132/33KV-SUBSTATION,6.376454483230664,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10063298,2024-01-06,,,,0.892782,0.578479,2.8498,140.91261,1134.49257,,,,,15.4,870.59,0.001011,145.22886,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC0101466,2019.0,2019-11-13,132,31.5,0.0,SS-132KV-NGLP,NAGALAPURAM-132/33KV-SUBSTATION,6.376454483230664,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10063298,2024-09-24,,,,0.442302,0.310604,1.23076,110.37125,1246.03209,,,,,20.9,1120.0,0.001561,112.34581,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC0101466,2019.0,2019-11-13,132,31.5,0.0,SS-132KV-NGLP,NAGALAPURAM-132/33KV-SUBSTATION,6.376454483230664,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10063298,2025-05-20,,,,0.470572,0.391461,1.80487,192.56603,1692.94102,,,,,14.0,815.35,0.002856,195.22846,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC0101466,2019.0,2019-11-13,132,31.5,0.0,SS-132KV-NGLP,NAGALAPURAM-132/33KV-SUBSTATION,6.376454483230664,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10063298,2026-02-01,,,,0.518442,0.416108,1.59532,150.98455,1424.03766,,,,,8.6,407.76,0.004285,153.52941,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC0101466,2019.0,2019-11-13,132,31.5,0.0,SS-132KV-NGLP,NAGALAPURAM-132/33KV-SUBSTATION,6.376454483230664,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10063299,2021-08-03,,,,0.793512,,1.51358,86.39858,1177.03809,,,,,15.5,677.04,0.001217,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101467,2019.0,2020-12-10,132,31.5,13560.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,5.300479123887748,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10063299,2022-01-27,,,,0.64316,0.708755,2.61008,232.87727,1157.75404,,,7.57601,,12.6,671.39,0.002124,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101467,2019.0,2020-12-10,132,31.5,13560.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,5.300479123887748,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10063299,2022-08-03,,,,0.469821,0.622686,2.28348,95.80303,279.03246,,,4.12701,,6.7,222.12,0.004301,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101467,2019.0,2020-12-10,132,31.5,13560.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,5.300479123887748,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10063299,2022-09-27,,,,,,,,,,,,,9.8,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101467,2019.0,2020-12-10,132,31.5,13560.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,5.300479123887748,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10063299,2023-02-13,,,,2.52235,1.00451,3.04741,106.74374,187.96174,,,5.03215,,20.35,435.97,0.003017,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101467,2019.0,2020-12-10,132,31.5,13560.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,5.300479123887748,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10063299,2023-06-27,,,,,,,,,,,,,22.8,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101467,2019.0,2020-12-10,132,31.5,13560.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,5.300479123887748,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10063299,2023-11-09,,,,0.607423,0.741633,3.57754,104.63361,734.06356,,,,,10.5,417.57,0.002228,109.59786,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101467,2019.0,2020-12-10,132,31.5,13560.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,5.300479123887748,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10063299,2024-01-17,,,,,,,,,,,,,19.0,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101467,2019.0,2020-12-10,132,31.5,13560.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,5.300479123887748,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10063299,2024-06-14,,,,0.195918,0.161671,1.16864,148.83806,1217.56676,,,,,16.1,280.97,0.003011,150.37043,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101467,2019.0,2020-12-10,132,31.5,13560.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,5.300479123887748,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10063299,2025-01-28,,,,0.937166,0.619403,2.20798,188.0504,2556.41931,,,,,13.0,1590.0,0.000722,191.84773,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101467,2019.0,2020-12-10,132,31.5,13560.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,5.300479123887748,31.5,T1,4,1.0,1,1,,,,,T1,9.28409090909091,0.95,92.8409090909091,,75.0,,100.0,90.22727272727273,Good,True,,,,
10063299,2025-08-19,,,,0.62114,1.2663,1.32658,284.01706,2084.54475,,,4.60434,,15.3,286.24,0.004215,291.78191,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101467,2019.0,2020-12-10,132,31.5,13560.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,5.300479123887748,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10063299,2026-02-26,,,,0.555702,0.567116,2.05317,177.97639,1888.41933,,,,,20.7,1390.0,0.00116,181.20261,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,T&R/PC0101467,2019.0,2020-12-10,132,31.5,13560.0,SS-132KV-BDVL,BADVEL-132/33KV-SUBSTATION,5.300479123887748,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10063300,2021-05-01,,,,0.675152,,1.67,160.386,1337.766,,,4.969,,11.5,960.67,0.001132,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC0101468,2019.0,2019-12-10,132,31.5,13400.0,SS-132KV-RDVM,RUDRAVARAM-132/33KV-SUBSTATION,6.3025325119780975,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10063300,2021-11-23,,,,,,,,,,,,,22.7,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC0101468,2019.0,2019-12-10,132,31.5,13400.0,SS-132KV-RDVM,RUDRAVARAM-132/33KV-SUBSTATION,6.3025325119780975,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10063300,2021-11-24,,,,0.994665,0.636597,2.25776,210.26675,1019.04842,,,4.56718,,10.3,836.72,0.000826,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC0101468,2019.0,2019-12-10,132,31.5,13400.0,SS-132KV-RDVM,RUDRAVARAM-132/33KV-SUBSTATION,6.3025325119780975,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10063300,2022-05-24,,,,0.651068,0.558175,2.43001,112.01286,268.52866,,,3.90967,,11.3,1140.0,0.000761,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC0101468,2019.0,2019-12-10,132,31.5,13400.0,SS-132KV-RDVM,RUDRAVARAM-132/33KV-SUBSTATION,6.3025325119780975,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10063300,2022-09-14,,,,,,,,,,,,,10.3,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC0101468,2019.0,2019-12-10,132,31.5,13400.0,SS-132KV-RDVM,RUDRAVARAM-132/33KV-SUBSTATION,6.3025325119780975,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10063300,2022-11-25,,,,,,,,,,,,,6.8,625.76,0.001281,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC0101468,2019.0,2019-12-10,132,31.5,13400.0,SS-132KV-RDVM,RUDRAVARAM-132/33KV-SUBSTATION,6.3025325119780975,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10063300,2023-05-30,,,,0.952998,0.750158,3.99433,218.84031,299.17982,,,5.74901,,7.9,738.63,0.001305,230.28681,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC0101468,2019.0,2019-12-10,132,31.5,13400.0,SS-132KV-RDVM,RUDRAVARAM-132/33KV-SUBSTATION,6.3025325119780975,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10063300,2023-10-20,,,,,,,,,,,,,24.0,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC0101468,2019.0,2019-12-10,132,31.5,13400.0,SS-132KV-RDVM,RUDRAVARAM-132/33KV-SUBSTATION,6.3025325119780975,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10063300,2023-12-11,,,0.48943,2.62934,0.771917,3.04363,70.44079,603.2201,,,52.416,,7.3,1030.0,0.000836,129.88387,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC0101468,2019.0,2019-12-10,132,31.5,13400.0,SS-132KV-RDVM,RUDRAVARAM-132/33KV-SUBSTATION,6.3025325119780975,31.5,Normal,0,1.0,3,0,D1,PD,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10063300,2024-09-18,,,,0.612166,0.55557,2.59481,266.21839,2415.15255,,,,,15.7,1460.0,0.000656,269.96769,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC0101468,2019.0,2019-12-10,132,31.5,13400.0,SS-132KV-RDVM,RUDRAVARAM-132/33KV-SUBSTATION,6.3025325119780975,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10063300,2024-12-17,,,,,,,,,,,,,47.6,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC0101468,2019.0,2019-12-10,132,31.5,13400.0,SS-132KV-RDVM,RUDRAVARAM-132/33KV-SUBSTATION,6.3025325119780975,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10063300,2025-04-03,,,5.42751,1.91563,0.778687,1.79266,372.85196,3066.81272,,,3.50458,,18.0,750.18,0.000852,386.27745,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC0101468,2019.0,2019-12-10,132,31.5,13400.0,SS-132KV-RDVM,RUDRAVARAM-132/33KV-SUBSTATION,6.3025325119780975,31.5,T1,4,0.571,3,2,D2,T1,,,T1,9.027777777777779,1.0,90.27777777777779,,75.0,,100.0,88.51851851851852,Excellent,False,,,,
10063300,2025-10-14,,,,0.846571,0.70051,2.87926,297.01542,2490.34005,,,,,12.6,1020.0,0.002399,301.40227,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,T&R,T&R/PC0101468,2019.0,2019-12-10,132,31.5,13400.0,SS-132KV-RDVM,RUDRAVARAM-132/33KV-SUBSTATION,6.3025325119780975,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
