Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10063351,2021-03-19,0.0121,,5.25286,4.20368,3.43137,,,1571.63569,,,118.43112,,21.0,79.03,0.005596,,5,True,False,False,31.5MVA-220/33KV-PTR III,PTR31.5MVA,EMCO,1238/11305,1990.0,2023-05-11,220,31.5,24700.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,2.8856947296372346,31.5,PD,1,1.0,1,1,,,,,PD,8.75,1.0,87.5,,50.0,100.0,100.0,83.82352941176471,Good,True,,,,
10063351,2021-08-31,,,4.14045,4.64853,3.30806,6.84612,108.63563,1593.46144,,,153.66851,,20.9,113.48,0.005018,,7,True,True,True,31.5MVA-220/33KV-PTR III,PTR31.5MVA,EMCO,1238/11305,1990.0,2023-05-11,220,31.5,24700.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,2.8856947296372346,31.5,PD,1,0.571,3,2,D1,PD,,,PD,8.125000000000002,0.9,81.25000000000003,,50.0,,100.0,77.50000000000001,Good,False,,,,
10063351,2022-03-29,,,2.93454,3.98967,3.26671,5.97151,45.92516,361.38839,,,121.86416,,24.1,115.81,0.004978,,7,True,True,True,31.5MVA-220/33KV-PTR III,PTR31.5MVA,EMCO,1238/11305,1990.0,2023-05-11,220,31.5,24700.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,2.8856947296372346,31.5,PD,1,0.571,3,2,D1,PD,,,PD,7.222222222222223,0.8,72.22222222222223,,50.0,,100.0,71.48148148148148,Good,False,,,,
10063351,2022-04-18,,,2.97148,4.09009,3.17593,5.99883,52.00566,374.48742,,,104.98157,,26.2,,,,7,True,True,True,31.5MVA-220/33KV-PTR III,PTR31.5MVA,EMCO,1238/11305,1990.0,2023-05-11,220,31.5,24700.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,2.8856947296372346,31.5,PD,1,0.571,3,2,D1,PD,,,PD,8.125000000000002,0.9,81.25000000000003,,50.0,,,74.03846153846156,Good,False,,,,
10063351,2022-10-17,0.0071,,,,,,,,,,,27.48,12.8,95.75,0.006779,,0,False,False,False,31.5MVA-220/33KV-PTR III,PTR31.5MVA,EMCO,1238/11305,1990.0,2023-05-11,220,31.5,24700.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,2.8856947296372346,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,100.0,100.0,89.28571428571429,Excellent,False,,,,
10063351,2022-12-30,,,4.33379,3.72718,3.26742,6.08354,30.43934,182.65383,,,153.8585,,13.5,,,,7,True,True,True,31.5MVA-220/33KV-PTR III,PTR31.5MVA,EMCO,1238/11305,1990.0,2023-05-11,220,31.5,24700.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,2.8856947296372346,31.5,D2,3,0.5,4,2,D2,PD,,D2,PD,9.027777777777779,1.0,90.27777777777779,,75.0,,,86.75213675213675,Excellent,False,,,,
10063351,2023-05-12,,,,,,,,102.677,,,,,16.4,90.16,0.004666,,1,False,False,False,31.5MVA-220/33KV-PTR III,PTR31.5MVA,EMCO,1238/11305,1990.0,2023-05-11,220,31.5,24700.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,2.8856947296372346,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10063351,2023-05-13,,,,,,,,193.231,,,,,16.3,78.94,0.004946,,1,False,False,False,31.5MVA-220/33KV-PTR III,PTR31.5MVA,EMCO,1238/11305,1990.0,2023-05-11,220,31.5,24700.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,2.8856947296372346,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10063351,2023-05-14,,,,,,,5.166,252.565,,,,,17.8,69.27,0.005282,,2,False,False,False,31.5MVA-220/33KV-PTR III,PTR31.5MVA,EMCO,1238/11305,1990.0,2023-05-11,220,31.5,24700.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,2.8856947296372346,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10063351,2023-05-19,,,,,,1.42,8.14,304.45,,,0.129,,19.9,89.27,0.004336,,4,False,False,False,31.5MVA-220/33KV-PTR III,PTR31.5MVA,EMCO,1238/11305,1990.0,2023-05-11,220,31.5,24700.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,2.8856947296372346,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10063351,2023-06-14,,,,,,,91.63,1167.29,,,4.02,,25.3,88.52,0.005828,,3,False,False,False,31.5MVA-220/33KV-PTR III,PTR31.5MVA,EMCO,1238/11305,1990.0,2023-05-11,220,31.5,24700.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,2.8856947296372346,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,50.0,,100.0,80.0,Good,False,,,,
10063351,2023-12-20,,,3.62,,,,217.379,2725.467,,,12.083,,16.6,105.6,0.004062,,4,False,False,False,31.5MVA-220/33KV-PTR III,PTR31.5MVA,EMCO,1238/11305,1990.0,2023-05-11,220,31.5,24700.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,2.8856947296372346,31.5,T1,4,1.0,1,1,,,,,T1,7.500000000000001,0.9,75.00000000000001,,75.0,,100.0,78.33333333333334,Good,False,,,,
10063351,2024-06-20,,,1.6,,,,66.7,269.7,,,1.9,,14.0,131.62,0.003731,,4,False,False,False,31.5MVA-220/33KV-PTR III,PTR31.5MVA,EMCO,1238/11305,1990.0,2023-05-11,220,31.5,24700.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,2.8856947296372346,31.5,T1,4,1.0,1,1,,,,,T1,7.319444444444444,0.85,73.19444444444444,,75.0,,100.0,77.12962962962963,Good,False,,,,
10063351,2024-07-03,,,2.16,,,,139.6,283.9,,,13.9,,20.7,137.45,0.003752,,4,False,False,False,31.5MVA-220/33KV-PTR III,PTR31.5MVA,EMCO,1238/11305,1990.0,2023-05-11,220,31.5,24700.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,2.8856947296372346,31.5,T1,4,1.0,1,1,,,,,T1,7.319444444444444,0.85,73.19444444444444,,50.0,,100.0,72.12962962962963,Good,False,,,,
10063351,2024-08-12,,,2.1,1.1,,,158.9,1155.0,,,16.2,,22.2,117.24,0.004085,,5,True,False,False,31.5MVA-220/33KV-PTR III,PTR31.5MVA,EMCO,1238/11305,1990.0,2023-05-11,220,31.5,24700.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,2.8856947296372346,31.5,T1,4,1.0,1,1,,,,,T1,8.0625,0.9,80.625,,50.0,,100.0,77.08333333333333,Good,False,,,,
10063351,2024-12-16,,,,,,,24.8,763.7,,,,,23.7,131.67,0.028036,,2,False,False,False,31.5MVA-220/33KV-PTR III,PTR31.5MVA,EMCO,1238/11305,1990.0,2023-05-11,220,31.5,24700.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,2.8856947296372346,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10063351,2025-07-04,,,,,,,36.9,734.4,,,,,19.7,150.18,0.003331,,2,False,False,False,31.5MVA-220/33KV-PTR III,PTR31.5MVA,EMCO,1238/11305,1990.0,2023-05-11,220,31.5,24700.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,2.8856947296372346,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10063351,2026-01-19,,,,,,,50.4,988.9,,,4.3,,18.5,129.97,0.004649,,3,False,False,False,31.5MVA-220/33KV-PTR III,PTR31.5MVA,EMCO,1238/11305,1990.0,2023-05-11,220,31.5,24700.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,2.8856947296372346,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10063379,2021-06-23,,,,1.4174,0.95143,2.88716,219.87693,2123.6553,,,4.91572,,13.5,471.55,0.002884,,6,True,False,False,31.5 MVA 132/33KV PTR-3(REMOVED),PTR31.5MVA,T&R,PC-0101495,2018.0,2019-12-19,132,31.5,10675.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,6.277891854893908,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10063379,2022-01-29,0.0124,,,1.35067,0.754827,2.81613,153.28167,965.62766,,,2.69515,35.9,12.9,245.47,0.004574,,6,True,False,False,31.5 MVA 132/33KV PTR-3(REMOVED),PTR31.5MVA,T&R,PC-0101495,2018.0,2019-12-19,132,31.5,10675.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,6.277891854893908,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,100.0,100.0,89.70588235294117,Excellent,False,,,,
10063379,2022-08-20,-0.0214,,,2.02314,0.998951,3.59787,95.76015,251.77325,,,3.06619,35.99,10.1,223.53,0.008062,,6,True,False,False,31.5 MVA 132/33KV PTR-3(REMOVED),PTR31.5MVA,T&R,PC-0101495,2018.0,2019-12-19,132,31.5,10675.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,6.277891854893908,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,100.0,100.0,89.70588235294117,Excellent,False,,,,
10063379,2023-02-23,0.0073,,,2.54566,1.06758,4.03969,93.58152,189.74859,,,1.63121,28.84,19.5,184.85,0.005847,,6,True,False,False,31.5 MVA 132/33KV PTR-3(REMOVED),PTR31.5MVA,T&R,PC-0101495,2018.0,2019-12-19,132,31.5,10675.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,6.277891854893908,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10063379,2023-12-05,0.0381,,292.16687,254.41076,39.83636,106.18321,206.55857,1468.08897,,,163.9154,35.76,11.8,255.45,0.004954,,7,True,True,True,31.5 MVA 132/33KV PTR-3(REMOVED),PTR31.5MVA,T&R,PC-0101495,2018.0,2019-12-19,132,31.5,10675.0,SS-220KV-RNGT,RENIGUNTA-220/132/33KV-SUBSTATION,6.277891854893908,31.5,D2,3,0.556,4,2,D2,T1,D2,,D1,4.763888888888888,0.7,47.638888888888886,,75.0,100.0,100.0,64.7875816993464,Good,False,,,,
10063396,2021-07-01,,,,1.60439,,1.23058,56.15205,462.83176,,,4.39762,,9.7,621.98,0.001188,,5,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,TOSHIBA,90182A004,2016.0,2016-02-07,220,160,43000.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,10.140999315537304,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10063396,2022-03-07,,,,2.22637,0.49446,1.73486,59.63956,231.83794,,,5.45259,,6.9,663.11,0.001357,,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,TOSHIBA,90182A004,2016.0,2016-02-07,220,160,43000.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,10.140999315537304,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10063396,2022-12-21,,,,3.28016,0.877913,2.68892,57.75048,116.34207,,,6.50558,,4.9,936.86,0.001094,,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,TOSHIBA,90182A004,2016.0,2016-02-07,220,160,43000.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,10.140999315537304,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10063396,2023-02-21,,,,0.499911,1.2891,4.87394,106.02168,113.52004,,,7.13293,,16.7,285.88,0.005112,,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,TOSHIBA,90182A004,2016.0,2016-02-07,220,160,43000.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,10.140999315537304,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10063396,2023-06-22,,,,0.52762,1.30761,5.37955,144.15456,182.28994,,,6.26464,,5.9,1500.0,0.000751,157.63398,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,TOSHIBA,90182A004,2016.0,2016-02-07,220,160,43000.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,10.140999315537304,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10063396,2024-01-04,,,,1.14447,1.75764,9.39589,264.26356,1339.59997,,,9.56147,,5.5,556.94,0.001203,286.08574,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,TOSHIBA,90182A004,2016.0,2016-02-07,220,160,43000.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,10.140999315537304,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10063396,2024-11-04,,,,0.63966,1.07387,4.57931,255.86412,1760.11946,,,,,6.4,494.69,0.000873,262.15117,5,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,TOSHIBA,90182A004,2016.0,2016-02-07,220,160,43000.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,10.140999315537304,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10063396,2025-09-10,,,,0.606737,1.4864,7.74744,508.01777,2536.25693,,,6.10144,,7.8,1420.0,0.000538,523.86514,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,TOSHIBA,90182A004,2016.0,2016-02-07,220,160,43000.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,10.140999315537304,160.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,100.0,,100.0,91.02564102564104,Good,True,,,,
10063484,2020-12-21,,50.7,,,,,,,,,,,17.7,,,,0,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,APEX,T-526C&D/32533,1981.0,2018-04-28,132,10/16,11110.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.920602327173169,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,75.0,75.0,,,75.0,Good,False,,,,
10063484,2020-12-24,,81.1,,,,,5.956,46.98,,,,,9.8,12.79,,,2,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,APEX,T-526C&D/32533,1981.0,2018-04-28,132,10/16,11110.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.920602327173169,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,100.0,,,100.0,Excellent,False,,,,
10063484,2020-12-26,,88.1,,,,,6.87,60.63,,,,,9.7,14.2,,,2,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,APEX,T-526C&D/32533,1981.0,2018-04-28,132,10/16,11110.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.920602327173169,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,100.0,100.0,,,93.75,Excellent,False,,,,
10063484,2021-06-19,,,3.367,2.804,,,70.219,1190.236,,,69.91225,,28.0,12.67,0.016004,,5,True,False,False,16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,APEX,T-526C&D/32533,1981.0,2018-04-28,132,10/16,11110.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.920602327173169,10.0,T1,4,1.0,1,1,,,,,T1,8.0625,0.9,80.625,,50.0,,100.0,77.08333333333333,Good,False,,,,
10063484,2021-12-20,0.09,,7.21,4.99,,1.7918,70.4,1413.86,,,65.95,22.13,19.1,13.8,0.016126,,6,True,False,True,16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,APEX,T-526C&D/32533,1981.0,2018-04-28,132,10/16,11110.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.920602327173169,10.0,D2,3,0.75,2,1,D2,,,,T1,8.708333333333332,0.95,87.08333333333333,,75.0,75.0,100.0,85.04901960784314,Poor,True,,,,
10063484,2022-06-09,0.17,,5.23,5.36,,,63.08,723.11,,42.98,25.53,19.53,19.2,12.34,0.016972,,5,True,False,False,16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,APEX,T-526C&D/32533,1981.0,2018-04-28,132,10/16,11110.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.920602327173169,10.0,T1,4,1.0,1,1,,,,,T1,7.614583333333334,0.85,76.14583333333333,,75.0,50.0,100.0,75.67401960784312,Good,False,,,,
10063484,2022-12-28,,,47.11178,14.592,,8.8577,167.04173,1792.123,,,124.91387,19.88,20.7,12.0,0.0206,,6,True,False,True,16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,APEX,T-526C&D/32533,1981.0,2018-04-28,132,10/16,11110.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.920602327173169,10.0,D2,3,0.75,2,1,D2,,,,T1,5.375,0.75,53.75,,50.0,,100.0,59.166666666666664,Poor,True,,,,
10063484,2023-02-15,,,41.447,14.199,,7.657,158.285,2038.79,,,104.346,18.96,25.0,12.25,0.019812,,6,True,False,True,16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,APEX,T-526C&D/32533,1981.0,2018-04-28,132,10/16,11110.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.920602327173169,10.0,D2,3,0.75,2,1,D2,,,,T1,6.091666666666667,0.85,60.916666666666664,,50.0,,100.0,63.944444444444436,Poor,True,,,,
10063484,2023-03-05,,,34.89,12.1,,6.58,148.16,1751.3,,,87.95,20.12,24.1,12.112,0.017217,,6,True,False,True,16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,APEX,T-526C&D/32533,1981.0,2018-04-28,132,10/16,11110.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.920602327173169,10.0,D2,3,0.75,2,1,D2,,,,T1,5.625,0.75,56.25,,50.0,,100.0,60.833333333333336,Poor,True,,,,
10063484,2023-04-24,0.1058,,36.016,14.362,,6.987,186.887,2314.227,1050.35,,81.526,20.26,27.7,12.24,0.018869,,6,True,False,True,16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,APEX,T-526C&D/32533,1981.0,2018-04-28,132,10/16,11110.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.920602327173169,10.0,D2,3,0.75,2,1,D2,,,,T1,5.625,0.75,56.25,,50.0,50.0,100.0,59.55882352941177,Poor,True,425.0,28.2,71.8,Fair
10063484,2023-06-06,0.231,,31.49,13.71,,,,2075.0,1601.28,,29.46,19.28,34.2,10.62,0.01261,,4,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,APEX,T-526C&D/32533,1981.0,2018-04-28,132,10/16,11110.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.920602327173169,10.0,D1,2,1.0,1,1,,,,,D1,5.602272727272727,0.85,56.022727272727266,,25.0,25.0,100.0,52.07219251336898,Fair,False,373.0,21.6,78.4,Poor
10063484,2024-01-04,,,17.54,14.15,,7.14,292.94,3259.9,,,37.68,19.95,26.6,13.97,0.016206,,6,True,False,True,16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,APEX,T-526C&D/32533,1981.0,2018-04-28,132,10/16,11110.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.920602327173169,10.0,D2,3,0.75,2,1,D2,,,,T1,7.35,0.9,73.5,,50.0,,100.0,72.33333333333333,Poor,True,,,,
10063484,2024-08-06,,,2.5,5.1,,3.7,242.1,1328.0,,,27.5,,27.1,12.58,0.019493,,6,True,False,True,16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,APEX,T-526C&D/32533,1981.0,2018-04-28,132,10/16,11110.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.920602327173169,10.0,D1,2,0.75,2,1,D1,,,,T1,7.333333333333333,0.8,73.33333333333333,,50.0,,100.0,72.22222222222221,Fair,True,,,,
10063484,2025-03-20,,,60.8,20.0,6.1,8.1,106.3,1087.3,,,191.4,19.02,25.7,6.19,0.041037,,7,True,True,True,16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,APEX,T-526C&D/32533,1981.0,2018-04-28,132,10/16,11110.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.920602327173169,10.0,D2,3,0.5,4,2,D2,D1,,D2,PD,6.111111111111111,0.8,61.11111111111111,,50.0,,100.0,64.07407407407408,Good,False,,,,
10063484,2025-11-20,,,16.8,7.1,,6.3,72.2,1365.5,,,33.8,,23.2,13.17,0.018223,,6,True,False,True,16MVA-132/33KV-POWER TRANSFORMER-I,PTR 16MVA,APEX,T-526C&D/32533,1981.0,2018-04-28,132,10/16,11110.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.920602327173169,10.0,D2,3,0.75,2,1,D2,,,,T1,7.083333333333334,0.85,70.83333333333334,,50.0,,100.0,70.55555555555556,Poor,True,,,,
10063485,2023-02-15,,,,,,,,,,,,,49.2,23.9,0.01091,,0,False,False,False,ON LOAD TAP CHANGER - OLTC,OLTC,CGL,42681804,,2018-04-28,132,16,1600.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.920602327173169,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,100.0,55.0,Fair,False,,,,
10063505,2021-06-19,,,,,,,34.318,1536.434,,,50.391,,21.3,87.11,0.002928,,3,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11478,1993.0,2019-01-31,132,10/16,9200.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.1594798083504445,10.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10063505,2021-12-20,0.05,,,,,,17.88,1418.52,,,71.89,29.96,14.7,155.88,0.002854,,3,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11478,1993.0,2019-01-31,132,10/16,9200.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.1594798083504445,10.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,75.0,100.0,100.0,92.64705882352942,Excellent,False,,,,
10063505,2022-06-09,0.01,,,,,,16.52,714.69,,20.28,58.51,29.89,18.4,156.49,0.002527,,3,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11478,1993.0,2019-01-31,132,10/16,9200.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.1594798083504445,10.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,75.0,100.0,100.0,92.64705882352942,Excellent,False,,,,
10063505,2022-12-28,,,,,,,25.21884,1474.91614,,,,,17.3,146.68,0.002776,,2,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11478,1993.0,2019-01-31,132,10/16,9200.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.1594798083504445,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10063505,2023-06-06,0.0669,,,,,,71.44,2206.62,845.499,,7.06,29.34,24.5,136.44,0.003182,,3,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11478,1993.0,2019-01-31,132,10/16,9200.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.1594798083504445,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,75.0,100.0,82.3529411764706,Excellent,False,452.0,31.5,68.5,Fair
10063505,2023-07-13,,,3.82,,,,59.41,2215.42,,,7.72,30.37,22.9,66.25,0.005268,,4,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11478,1993.0,2019-01-31,132,10/16,9200.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.1594798083504445,10.0,T1,4,1.0,1,1,,,,,T1,8.180555555555555,0.95,81.80555555555556,,50.0,,100.0,77.87037037037037,Good,False,,,,
10063505,2023-10-04,,,,,,,,,,,,,4.2,,,,0,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11478,1993.0,2019-01-31,132,10/16,9200.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.1594798083504445,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10063505,2024-01-04,,,,,,,32.26,818.54,,,,30.69,14.2,128.98,0.002989,,2,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11478,1993.0,2019-01-31,132,10/16,9200.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.1594798083504445,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10063505,2024-08-06,,,,,,,27.4,489.7,,,9.3,,16.6,146.31,0.003409,,3,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11478,1993.0,2019-01-31,132,10/16,9200.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.1594798083504445,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10063505,2025-03-20,,,,,,,13.4,524.6,,,,29.24,15.3,123.28,0.004315,,2,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11478,1993.0,2019-01-31,132,10/16,9200.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.1594798083504445,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10063505,2025-11-20,,,,,,,7.1,200.8,,,,,14.6,146.02,0.003356,,2,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-II,PTR 16MVA,EMCO,1292/11478,1993.0,2019-01-31,132,10/16,9200.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.1594798083504445,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10063506,2022-06-09,,,,,,,,,,,,,24.1,,,,0,False,False,False,ON LOAD TAP CHANGER - OLTC,PTR,CGL,416929218,,2019-01-31,132,16,210.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.1594798083504445,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10063506,2022-12-28,,,,,,,,,,,,,23.4,,,,0,False,False,False,ON LOAD TAP CHANGER - OLTC,PTR,CGL,416929218,,2019-01-31,132,16,210.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,7.1594798083504445,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10063631,2022-06-27,,,,0.12,,3.5,520.74,3067.34,,,,,11.0,1190.0,0.001922,524.36,4,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,TOSHIBA,90157A15,2015.0,2018-03-31,132,31.5,1000.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],7.997262149212868,31.5,T1,4,1.0,1,1,,,,,T1,9.375,1.0,93.75,,75.0,,100.0,90.83333333333333,Good,True,,,,
10063631,2022-12-23,,,,4.11,1.71,6.43,357.99,918.19,,,,,8.8,1060.0,0.003698,370.24,5,True,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,TOSHIBA,90157A15,2015.0,2018-03-31,132,31.5,1000.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],7.997262149212868,31.5,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,100.0,91.96969696969698,Good,True,,,,
10063631,2023-09-16,,,,0.82,0.57,6.15,464.39,3424.44,,,,,10.3,,,471.93,5,True,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,TOSHIBA,90157A15,2015.0,2018-03-31,132,31.5,1000.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],7.997262149212868,31.5,T1,4,1.0,1,1,,,,,T1,8.590909090909092,0.9,85.9090909090909,,75.0,,,83.39160839160839,Good,True,,,,
10063631,2025-09-17,,,,7.23,0.33,8.53,198.59,716.58,,,,,9.3,,,214.68,5,True,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,TOSHIBA,90157A15,2015.0,2018-03-31,132,31.5,1000.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],7.997262149212868,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10063632,2022-06-27,,,,,,2.04,400.21,2457.81,,,,,10.1,1720.0,0.001043,402.25,3,False,False,False,"132/33KV,31.5MVA PTR 2",PTR31.5MVA,TOSHIBA,90340A03,2018.0,2025-05-23,132,31.5,15800.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],0.8514715947980835,31.5,T1,4,1.0,1,1,,,,,T1,9.5,1.0,95.0,,75.0,,100.0,91.66666666666667,Good,True,,,,
10063632,2022-12-23,,,,0.81,1.54,5.49,317.96,753.28,,,,,6.9,1640.0,0.002201,325.8,5,True,False,False,"132/33KV,31.5MVA PTR 2",PTR31.5MVA,TOSHIBA,90340A03,2018.0,2025-05-23,132,31.5,15800.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],0.8514715947980835,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10063632,2023-03-09,,,,,,,,,,,,25.27,56.48,56.48,0.009395,,0,False,False,False,"132/33KV,31.5MVA PTR 2",PTR31.5MVA,TOSHIBA,90340A03,2018.0,2025-05-23,132,31.5,15800.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],0.8514715947980835,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,100.0,55.0,Fair,False,,,,
10063632,2023-06-09,,,,,,,19.22,112.63,,,,,16.3,,,19.22,2,False,False,False,"132/33KV,31.5MVA PTR 2",PTR31.5MVA,TOSHIBA,90340A03,2018.0,2025-05-23,132,31.5,15800.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],0.8514715947980835,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10063632,2023-11-15,,,,,,,41.52,490.67,,,,,8.2,2010.0,0.000371,41.52,2,False,False,False,"132/33KV,31.5MVA PTR 2",PTR31.5MVA,TOSHIBA,90340A03,2018.0,2025-05-23,132,31.5,15800.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],0.8514715947980835,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10063632,2024-05-15,,,,0.33,,2.85,76.68,302.03999999999996,,,,,11.25,833.16,0.003941,78.27,4,False,False,False,"132/33KV,31.5MVA PTR 2",PTR31.5MVA,TOSHIBA,90340A03,2018.0,2025-05-23,132,31.5,15800.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],0.8514715947980835,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10063632,2024-12-27,,,,,,,44.62,227.51,,,6.23,,9.5,,,50.85,3,False,False,False,"132/33KV,31.5MVA PTR 2",PTR31.5MVA,TOSHIBA,90340A03,2018.0,2025-05-23,132,31.5,15800.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],0.8514715947980835,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10063632,2025-01-03,,,,0.97,,3.87,182.92,341.22,,,5.66,,6.0,,,193.42,5,True,False,False,"132/33KV,31.5MVA PTR 2",PTR31.5MVA,TOSHIBA,90340A03,2018.0,2025-05-23,132,31.5,15800.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],0.8514715947980835,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10063632,2025-01-18,,,,,,,46.01,136.76,,,6.55,,,,,52.56,3,False,False,False,"132/33KV,31.5MVA PTR 2",PTR31.5MVA,TOSHIBA,90340A03,2018.0,2025-05-23,132,31.5,15800.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],0.8514715947980835,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10063632,2025-05-24,,,,,,,,88.51,,,,,,,,,1,False,False,False,"132/33KV,31.5MVA PTR 2",PTR31.5MVA,TOSHIBA,90340A03,2018.0,2025-05-23,132,31.5,15800.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],0.8514715947980835,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10063632,2025-05-25,,,,,,,,52.86,,,7.06,,,,,7.06,2,False,False,False,"132/33KV,31.5MVA PTR 2",PTR31.5MVA,TOSHIBA,90340A03,2018.0,2025-05-23,132,31.5,15800.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],0.8514715947980835,31.5,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10063632,2025-05-26,,,,,,,,148.98,,,,,10.5,1040.0,0.001351,,1,False,False,False,"132/33KV,31.5MVA PTR 2",PTR31.5MVA,TOSHIBA,90340A03,2018.0,2025-05-23,132,31.5,15800.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],0.8514715947980835,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10063632,2026-02-17,,,,,,,17.87,246.5,,,,,15.5,2980.0,0.000455,17.87,2,False,False,False,"132/33KV,31.5MVA PTR 2",PTR31.5MVA,TOSHIBA,90340A03,2018.0,2025-05-23,132,31.5,15800.0,SS-132KV-PWLT,PEDA WALTAIR-132/33KV-SS-[HYBRID GIS],0.8514715947980835,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10063641,2021-07-09,,,,0.04,,1.54,207.61,2870.59,,,11.72,,24.6,142.81,0.003246,220.91,5,True,False,False,132/33KV 25 MVA PTR -3 TELK MAKE,PTR 25MVA,TELK,120135-1,1978.0,2018-01-23,132,25,14250.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,8.180698151950718,25.0,T1,4,1.0,1,1,,,,,T1,9.75,1.0,97.5,,50.0,,100.0,88.33333333333333,Good,True,,,,
10063641,2021-08-11,,,,,,1.38,176.1,2443.13,,,9.15,,32.9,,,186.63,4,False,False,False,132/33KV 25 MVA PTR -3 TELK MAKE,PTR 25MVA,TELK,120135-1,1978.0,2018-01-23,132,25,14250.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,8.180698151950718,25.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,,75.0,Good,False,,,,
10063641,2021-08-21,,,,,,1.46,176.82,4510.19,,,6.42,,21.0,124.26,0.003741,184.7,4,False,False,False,132/33KV 25 MVA PTR -3 TELK MAKE,PTR 25MVA,TELK,120135-1,1978.0,2018-01-23,132,25,14250.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,8.180698151950718,25.0,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,50.0,,100.0,79.04761904761905,Good,False,,,,
10063641,2022-02-25,,,,,,1.11,100.28,1873.5,,,13.11,,21.7,317.28,0.001674,120.1,4,False,False,False,132/33KV 25 MVA PTR -3 TELK MAKE,PTR 25MVA,TELK,120135-1,1978.0,2018-01-23,132,25,14250.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,8.180698151950718,25.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10063641,2022-03-14,,,,0.15,,1.05,88.19,1508.37,,,12.0,,,,,101.39,5,True,False,False,132/33KV 25 MVA PTR -3 TELK MAKE,PTR 25MVA,TELK,120135-1,1978.0,2018-01-23,132,25,14250.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,8.180698151950718,25.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10063641,2022-10-12,,,,0.8,,,156.66,3920.72,,,24.5,,27.2,185.12,0.003004,181.96,4,False,False,False,132/33KV 25 MVA PTR -3 TELK MAKE,PTR 25MVA,TELK,120135-1,1978.0,2018-01-23,132,25,14250.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,8.180698151950718,25.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,50.0,,100.0,81.19047619047619,Good,True,,,,
10063641,2022-10-26,,,,1.53,,,147.27,3021.25,,,27.91,,25.8,214.72,0.002185,176.71,4,False,False,False,132/33KV 25 MVA PTR -3 TELK MAKE,PTR 25MVA,TELK,120135-1,1978.0,2018-01-23,132,25,14250.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,8.180698151950718,25.0,T1,4,1.0,1,1,,,,,T1,7.714285714285714,0.8,77.14285714285715,,50.0,,100.0,74.76190476190477,Good,False,,,,
10063641,2022-11-17,,,,10.86,2.74,3.92,134.08,2495.77,,,27.93,,22.2,230.11,0.002013,179.53,6,True,False,False,132/33KV 25 MVA PTR -3 TELK MAKE,PTR 25MVA,TELK,120135-1,1978.0,2018-01-23,132,25,14250.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,8.180698151950718,25.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,50.0,,100.0,80.0,Good,False,,,,
10063641,2022-11-23,,,,5.83,2.05,3.77,128.18,2289.31,,,29.91,,23.7,,,169.74,6,True,False,False,132/33KV 25 MVA PTR -3 TELK MAKE,PTR 25MVA,TELK,120135-1,1978.0,2018-01-23,132,25,14250.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,8.180698151950718,25.0,Normal,0,1.0,1,0,,,,,T1,7.5,0.75,75.0,,50.0,,,69.23076923076923,Good,False,,,,
10063641,2023-05-19,,,,4.48,1.89,3.51,84.35,674.31,,,10.52,,29.0,,,104.75,6,True,False,False,132/33KV 25 MVA PTR -3 TELK MAKE,PTR 25MVA,TELK,120135-1,1978.0,2018-01-23,132,25,14250.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,8.180698151950718,25.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,50.0,,,76.92307692307692,Good,False,,,,
10063641,2023-11-22,,,,0.44,0.62,2.57,90.44,1916.71,,,9.27,,30.5,163.27,0.003318,103.34,6,True,False,False,132/33KV 25 MVA PTR -3 TELK MAKE,PTR 25MVA,TELK,120135-1,1978.0,2018-01-23,132,25,14250.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,8.180698151950718,25.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10063641,2024-06-15,,,0.46,0.37,0.06,,50.95,470.84,,,8.41,,30.0,227.11,0.002067,60.25,6,True,False,False,132/33KV 25 MVA PTR -3 TELK MAKE,PTR 25MVA,TELK,120135-1,1978.0,2018-01-23,132,25,14250.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,8.180698151950718,25.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10063641,2024-07-09,,,,,,,,,,,,,13.4,212.29,0.002571,,0,False,False,False,132/33KV 25 MVA PTR -3 TELK MAKE,PTR 25MVA,TELK,120135-1,1978.0,2018-01-23,132,25,14250.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,8.180698151950718,25.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10063641,2025-02-06,,,,,,,23.32,101.76,,,21.57,,23.3,198.9,0.00206,44.89,3,False,False,False,132/33KV 25 MVA PTR -3 TELK MAKE,PTR 25MVA,TELK,120135-1,1978.0,2018-01-23,132,25,14250.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,8.180698151950718,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10063641,2025-08-30,,,,1.27,,,51.71,894.34,,,15.05,,30.0,201.47,0.002114,68.03,4,False,False,False,132/33KV 25 MVA PTR -3 TELK MAKE,PTR 25MVA,TELK,120135-1,1978.0,2018-01-23,132,25,14250.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,8.180698151950718,25.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10063678,2021-07-19,,,,0.52,,1.15,210.67,1673.84,,,7.97,,9.0,3940.0,0.000525,220.31,5,True,False,False,132/33KV 31.5MVA PTR -4  BBL MAKE,PTR31.5MVA,BBL,5333/02,2012.0,2018-10-04,132,31.5,16300.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,7.485284052019165,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10063678,2022-08-03,,,,,,,152.97,1003.01,,,5.99,,11.1,207.25,0.003992,158.96,3,False,False,False,132/33KV 31.5MVA PTR -4  BBL MAKE,PTR31.5MVA,BBL,5333/02,2012.0,2018-10-04,132,31.5,16300.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,7.485284052019165,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10063678,2023-02-10,,,,1.94,0.98,2.98,127.48,419.23,,,8.95,,6.5,2520.0,0.000505,142.33,6,True,False,False,132/33KV 31.5MVA PTR -4  BBL MAKE,PTR31.5MVA,BBL,5333/02,2012.0,2018-10-04,132,31.5,16300.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,7.485284052019165,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10063678,2023-08-11,,,,,,,108.7,787.18,,,7.27,,10.2,,,115.97,3,False,False,False,132/33KV 31.5MVA PTR -4  BBL MAKE,PTR31.5MVA,BBL,5333/02,2012.0,2018-10-04,132,31.5,16300.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,7.485284052019165,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10063678,2024-02-21,,,,,,,105.65,1002.26,,,8.13,,10.5,,,113.78,3,False,False,False,132/33KV 31.5MVA PTR -4  BBL MAKE,PTR31.5MVA,BBL,5333/02,2012.0,2018-10-04,132,31.5,16300.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,7.485284052019165,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10063678,2024-09-13,,,,,,,64.83,174.01,,,10.55,,18.6,,,75.38,3,False,False,False,132/33KV 31.5MVA PTR -4  BBL MAKE,PTR31.5MVA,BBL,5333/02,2012.0,2018-10-04,132,31.5,16300.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,7.485284052019165,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10063678,2025-03-28,,,,1.79,,,114.14,991.25,,,10.35,,8.7,,,126.28,4,False,False,False,132/33KV 31.5MVA PTR -4  BBL MAKE,PTR31.5MVA,BBL,5333/02,2012.0,2018-10-04,132,31.5,16300.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,7.485284052019165,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10063678,2025-10-15,,,,0.8,,,52.9,290.09,,,10.17,,9.0,,,63.87,4,False,False,False,132/33KV 31.5MVA PTR -4  BBL MAKE,PTR31.5MVA,BBL,5333/02,2012.0,2018-10-04,132,31.5,16300.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,7.485284052019165,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10063695,2021-07-19,,,,,,1.54,246.71,1792.84,,,9.54,,9.1,3470.0,0.000633,257.79,4,False,False,False,220/132KV 100 MVA PTR -2 BHEL MAKE,PTR 100MVA,BHEL,2038209-217,2017.0,2018-01-06,220,100,51500.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,8.227241615331964,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10063695,2022-08-03,,,,,,,334.53,1549.26,,,13.15,,9.8,1660.0,0.001152,347.68,3,False,False,False,220/132KV 100 MVA PTR -2 BHEL MAKE,PTR 100MVA,BHEL,2038209-217,2017.0,2018-01-06,220,100,51500.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,8.227241615331964,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10063695,2023-02-20,,,,1.14,2.21,3.89,213.75,743.07,,,10.76,,9.6,2220.0,0.000785,231.75,6,True,False,False,220/132KV 100 MVA PTR -2 BHEL MAKE,PTR 100MVA,BHEL,2038209-217,2017.0,2018-01-06,220,100,51500.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,8.227241615331964,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10063695,2023-08-11,,,,,0.66,3.0,228.45,1301.39,,,11.42,,11.3,,,243.53,5,True,False,False,220/132KV 100 MVA PTR -2 BHEL MAKE,PTR 100MVA,BHEL,2038209-217,2017.0,2018-01-06,220,100,51500.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,8.227241615331964,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10063695,2024-02-21,,,,,0.64,3.0,199.97,1458.85,,,10.12,,8.7,,,213.73,5,True,False,False,220/132KV 100 MVA PTR -2 BHEL MAKE,PTR 100MVA,BHEL,2038209-217,2017.0,2018-01-06,220,100,51500.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,8.227241615331964,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10063695,2024-09-21,,,,,0.35,3.91,222.2,302.22,,,17.62,,9.6,,,244.08,5,True,False,False,220/132KV 100 MVA PTR -2 BHEL MAKE,PTR 100MVA,BHEL,2038209-217,2017.0,2018-01-06,220,100,51500.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,8.227241615331964,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10063695,2025-03-28,,,,0.42,0.54,4.62,274.89,1326.92,,,13.72,,10.7,,,294.19,6,True,False,False,220/132KV 100 MVA PTR -2 BHEL MAKE,PTR 100MVA,BHEL,2038209-217,2017.0,2018-01-06,220,100,51500.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,8.227241615331964,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10063695,2025-10-15,,,,1.01,0.3,3.27,171.49,591.13,,,13.67,,16.0,,,189.74,6,True,False,False,220/132KV 100 MVA PTR -2 BHEL MAKE,PTR 100MVA,BHEL,2038209-217,2017.0,2018-01-06,220,100,51500.0,SS-220KV-GVRM,GANGAVARAM-220/132/33KV-SUBSTATION,8.227241615331964,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10063768,2021-11-09,,,,2.03,,1.85,127.23,1606.63,,,5.66,,11.9,49.89,0.018407,136.77,5,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/9,2019.0,2020-03-02,220,160,44600.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,6.075290896646133,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10063768,2021-12-14,,,,,,1.91,165.92,1996.82,,,5.83,,14.2,88.82,0.015821,173.66,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/9,2019.0,2020-03-02,220,160,44600.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,6.075290896646133,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10063768,2022-02-25,,,,,,2.25,172.25,1663.04,,,5.96,,14.0,371.03,0.00474,180.46,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/9,2019.0,2020-03-02,220,160,44600.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,6.075290896646133,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10063768,2022-10-26,,,,,,,155.65,1991.97,,,4.91,,9.2,121.32,0.010201,160.56,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/9,2019.0,2020-03-02,220,160,44600.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,6.075290896646133,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10063768,2023-04-26,,,,0.44,1.31,6.62,217.06,368.12,,,10.91,,12.0,,,236.34,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/9,2019.0,2020-03-02,220,160,44600.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,6.075290896646133,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10063768,2023-11-09,,,,,,2.68,95.94,1449.69,,,5.81,,12.5,395.81,0.005322,104.43,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/9,2019.0,2020-03-02,220,160,44600.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,6.075290896646133,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10063768,2024-08-05,,,,,,3.01,99.86,344.09,,,10.81,,10.6,,,113.68,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/9,2019.0,2020-03-02,220,160,44600.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,6.075290896646133,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10063768,2025-02-18,,,,,,2.64,71.37,253.02,,,7.16,,11.9,,,81.17,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/9,2019.0,2020-03-02,220,160,44600.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,6.075290896646133,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10063768,2025-03-06,,,,,,,,,,,,,14.2,353.29,0.00594,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/9,2019.0,2020-03-02,220,160,44600.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,6.075290896646133,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10063768,2025-10-03,,,,0.18,,4.98,132.8,1049.05,,,9.22,,12.6,,,147.18,5,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/9,2019.0,2020-03-02,220,160,44600.0,SS-220KV-NDVL,NIDADAVOLU-220/132KV-SUBSTATION,6.075290896646133,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10063769,2021-01-07,,,,,,,128.91,1203.78,,,8.344,,6.0,118.59,0.016361,,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/10,2019.0,2020-01-08,220,160,49200.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,6.223134839151267,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10063769,2021-07-26,,,,,,,47.3,803.968,,,34.58,,7.0,511.48,0.003154,,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/10,2019.0,2020-01-08,220,160,49200.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,6.223134839151267,160.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10063769,2022-01-19,,,,,,,114.69,1269.43,,,,,4.8,208.22,0.003232,,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/10,2019.0,2020-01-08,220,160,49200.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,6.223134839151267,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10063769,2022-07-25,,,,,,,107.19,1078.08,,,77.37,,5.4,164.04,0.00268,,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/10,2019.0,2020-01-08,220,160,49200.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,6.223134839151267,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10063769,2023-01-11,,,,,,,88.513,1258.06335,,,,,5.5,146.68,0.003035,,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/10,2019.0,2020-01-08,220,160,49200.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,6.223134839151267,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10063769,2023-07-20,,,,,,,285.02,3261.31,,,5.53,,10.0,242.93,0.004991,,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/10,2019.0,2020-01-08,220,160,49200.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,6.223134839151267,160.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,100.0,,100.0,89.58333333333333,Good,True,,,,
10063769,2024-03-05,,,,,,5.1,457.26,4269.74,,,,,6.1,176.99,0.005817,,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/10,2019.0,2020-01-08,220,160,49200.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,6.223134839151267,160.0,T1,4,1.0,1,1,,,,,T1,7.65,0.9,76.5,,100.0,,100.0,84.33333333333333,Good,True,,,,
10063769,2024-11-22,,,,,,,99.8,1347.5,,,,,4.7,227.49,0.001766,,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/10,2019.0,2020-01-08,220,160,49200.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,6.223134839151267,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10063769,2025-05-06,,,,,,,,1474.6,,,,,11.7,809.99,0.001178,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/10,2019.0,2020-01-08,220,160,49200.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,6.223134839151267,160.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10063769,2025-06-10,,,,,,,,,,,,,6.5,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/10,2019.0,2020-01-08,220,160,49200.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,6.223134839151267,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10063769,2025-11-18,,,,,,,135.8,1756.1,,,2.9,,4.5,871.36,0.001096,,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-I,PTR-160MVA,BBL,BBL/5684/10,2019.0,2020-01-08,220,160,49200.0,SS-220KV-GDVD,GUDIVADA-220/132/33KV-SUBSTATION,6.223134839151267,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10063771,2021-02-10,,86.5,,,,,9.294,157.35,,,,,5.1,1240.0,,,2,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL/5684/12,2019.0,2020-07-25,220,160,44500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.678302532511978,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,100.0,,,100.0,Excellent,False,,,,
10063771,2021-06-25,,,,,,,19.13745,353.656,,,32.091,,5.8,582.88,0.000678,,3,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL/5684/12,2019.0,2020-07-25,220,160,44500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.678302532511978,160.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10063771,2021-12-20,,,,,,,16.02,455.602,,,,,4.2,694.79,0.001146,,2,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL/5684/12,2019.0,2020-07-25,220,160,44500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.678302532511978,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10063771,2022-06-25,,,,,,,49.23,373.69,,,73.44,,4.3,286.83,0.002224,,3,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL/5684/12,2019.0,2020-07-25,220,160,44500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.678302532511978,160.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10063771,2022-12-22,,,,,,,95.83099,1166.13147,,,15.45847,,5.9,176.18,0.00117,,3,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL/5684/12,2019.0,2020-07-25,220,160,44500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.678302532511978,160.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10063771,2023-07-01,,,,,,,126.54,1302.6,,,10.89,,6.6,179.59,0.001269,,3,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL/5684/12,2019.0,2020-07-25,220,160,44500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.678302532511978,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10063771,2024-01-04,,,,,,,318.65,1768.47,,,15.86,,3.6,558.14,0.000654,,3,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL/5684/12,2019.0,2020-07-25,220,160,44500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.678302532511978,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10063771,2024-07-04,,,,,,1.6,201.7,212.7,,,15.7,,5.7,743.31,0.000903,,4,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL/5684/12,2019.0,2020-07-25,220,160,44500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.678302532511978,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10063771,2025-01-06,,,,,,,54.9,486.5,,,3.0,,4.9,401.12,0.001325,,3,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL/5684/12,2019.0,2020-07-25,220,160,44500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.678302532511978,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10063771,2025-02-06,,,,,,,,,,,,,3.8,,,,0,False,False,False,160 MVA 220/132/KV AUTO TRANSFORMER-III,PTR-160MVA,BBL,BBL/5684/12,2019.0,2020-07-25,220,160,44500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.678302532511978,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
