Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10065362,2022-08-25,,,,1.22,0.19,0.74,20.9,788.41,,,46.77,,5.4,94.54,0.003369,,6,True,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,BHARAT BIJLEE LTD,T-05674/08,2018.0,2019-03-08,220,100,32530.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.060917180013689,100.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10065362,2022-08-26,,,,,,,,,,,,,15.3,,,,0,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,BHARAT BIJLEE LTD,T-05674/08,2018.0,2019-03-08,220,100,32530.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.060917180013689,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10065362,2023-03-13,,,,,,,269.881,1768.198,,,11.119,,5.2,158.72,0.00549,,3,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,BHARAT BIJLEE LTD,T-05674/08,2018.0,2019-03-08,220,100,32530.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.060917180013689,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10065362,2023-09-22,,,,,,8.811,570.992,2343.573,,,16.06,,8.8,150.82,0.004848,,4,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,BHARAT BIJLEE LTD,T-05674/08,2018.0,2019-03-08,220,100,32530.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.060917180013689,100.0,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,100.0,,100.0,89.04761904761904,Good,True,,,,
10065362,2024-03-21,,,,,,,401.37,2730.88,,,,,9.7,159.73,0.004209,,2,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,BHARAT BIJLEE LTD,T-05674/08,2018.0,2019-03-08,220,100,32530.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.060917180013689,100.0,T1,4,1.0,1,1,,,,,T1,6.75,0.9,67.5,,100.0,,100.0,78.33333333333333,Good,False,,,,
10065362,2024-04-02,,,,,,5.85,588.64,4047.47,,,44.57,,4.8,277.37,0.003952,,4,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,BHARAT BIJLEE LTD,T-05674/08,2018.0,2019-03-08,220,100,32530.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.060917180013689,100.0,T1,4,1.0,1,1,,,,,T1,7.714285714285714,0.9,77.14285714285715,,100.0,,100.0,84.76190476190477,Good,True,,,,
10065362,2024-05-06,,,,,,,,,,,,,15.9,,,,0,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,BHARAT BIJLEE LTD,T-05674/08,2018.0,2019-03-08,220,100,32530.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.060917180013689,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10065362,2024-10-28,,,,,,,144.6,983.7,,,5.1,,6.2,321.0,0.002536,,3,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,BHARAT BIJLEE LTD,T-05674/08,2018.0,2019-03-08,220,100,32530.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.060917180013689,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10065362,2025-05-12,,,,,,,586.5,793.5,,,4.3,,5.1,402.38,0.002468,,3,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,BHARAT BIJLEE LTD,T-05674/08,2018.0,2019-03-08,220,100,32530.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.060917180013689,100.0,T1,4,1.0,1,1,,,,,T1,8.3125,0.95,83.125,,100.0,,100.0,88.75,Good,True,,,,
10065362,2025-11-26,,,,,,,186.1,1233.8,,,5.5,,4.8,298.77,0.003304,,3,False,False,False,100MVA-220/132KV-POWER TRANSFORMER,PTR 100MVA,BHARAT BIJLEE LTD,T-05674/08,2018.0,2019-03-08,220,100,32530.0,SS-220KV-ATKR,ATMAKUR(N)-220/132KV-SUBSTATION,7.060917180013689,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10065703,2021-02-11,,84.2,,,,,58.214,504.63,,,3.122,36.01,5.5,670.28,,,3,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,100.0,,,100.0,Excellent,False,,,,
10065703,2021-08-10,,,,,,,42.86,527.74,,,12.5,,6.0,140.18,0.005266,,3,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10065703,2021-11-25,,,,,,,,,,,,,12.566666666666668,,,,0,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10065703,2022-02-16,,,,,,,76.4,961.49,,,49.29,,5.0,815.54,0.001495,,3,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10065703,2022-07-27,,,,,,,,,,,,,12.833333333333334,,,,0,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10065703,2022-09-20,,,,,,,40.974,875.522,,,7.555,,7.4,,0.005766,,3,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10065703,2023-02-25,,,,,,,,,,,,,18.366666666666667,,,,0,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10065703,2023-03-24,,,,,,,211.248,1766.185,,,5.635,,6.0,180.56,0.001441,,3,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10065703,2023-09-23,,,,,,,,,,,,,13.799999999999999,,,,0,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10065703,2023-09-29,,,,,,,378.091,2490.886,,,6.432,,7.4,369.79,0.001086,,3,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0,T1,4,1.0,1,1,,,,,T1,9.375,1.0,93.75,,100.0,,100.0,95.83333333333333,Good,True,,,,
10065703,2024-03-14,,,,,,,,,,,,,14.766666666666666,,,,0,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10065703,2024-03-19,,,,,,2.34,500.78,2597.02,,,9.42,,4.1,129.51,0.004778,,4,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0,T1,4,1.0,1,1,,,,,T1,9.285714285714286,1.0,92.85714285714286,,100.0,,100.0,95.23809523809524,Good,True,,,,
10065703,2024-10-03,,,,,,3.7,271.06,1582.3,,,3.39,,4.4,645.7,0.001304,,4,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10065703,2024-10-23,,,,,,,,,,,,,14.066666666666668,,,,0,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10065703,2025-04-25,,,,,,,200.5,1296.3,,,3.2,,4.2,533.69,0.00133,,3,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10065703,2025-04-30,,,,,,,,,,,,,26.0,,,,0,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10065703,2025-12-31,,,,,,4.1,433.1,2026.2,,,4.9,,3.7,485.69,0.001133,,4,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,100.0,,100.0,97.6190476190476,Good,True,,,,
10065703,2026-02-10,0.0435,,,,,,169.4,1231.7,,,3.5,38.98,4.6,494.17,0.00102,,3,False,False,False,100 MVA BBL MAKE 220KV AUTO T/F -I(RMVD),PTR 100MVA,BBL,5674/04,2018.0,2019-04-22,220,100,34400.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.937713894592744,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,100.0,100.0,94.11764705882354,Excellent,False,,,,
10065962,2021-02-01,,,,,,,21.02,208.48,,,5.97,,6.7,1000.0,0.002311,,3,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10065962,2021-08-07,,,,19.54,,5.36,40.5,885.7,,,69.26,,4.5,188.16,0.0011,,5,True,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10065962,2022-02-21,,,,,,,65.92,515.45,,,14.62,,4.4,163.52,0.005252,,3,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10065962,2022-08-25,,,,,,0.67,59.9,711.84,,,78.47,,4.5,129.42,0.006327,,4,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10065962,2023-02-21,,,,,,,240.366,1459.103,,,13.028,,5.4,361.19,0.003707,,3,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10065962,2023-08-28,,,,,,,278.67,1731.67,,,15.05,,5.1,63.71,0.00985,,3,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10065962,2024-03-06,,,,0.38,0.09,3.39,444.26,3622.0,,,9.39,,3.5,263.66,0.009229,,6,True,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,100.0,,100.0,91.02564102564104,Good,True,,,,
10065962,2024-07-11,,,,,,,,,,,,,39.9,,,,0,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10065962,2024-09-20,,,,,,,441.7,1049.5,,,9.9,,5.5,389.82,0.005246,,3,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0,T1,4,1.0,1,1,,,,,T1,9.375,1.0,93.75,,100.0,,100.0,95.83333333333333,Good,True,,,,
10065962,2024-10-25,,,,,,,140.4,810.8,,,,,4.0,468.89,0.004,,2,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10065962,2025-01-02,,,,,,,,,,,,,45.1,,,,0,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10065962,2025-04-25,,,,,,,110.38,1307.98,,,,,6.5,394.11,0.003436,,2,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10065962,2025-10-06,,,,,,,406.4,769.5,,,,,4.4,75.76,0.016547,,2,False,False,False,315 MVA 400/220/33KVAUTO TRANSFORMER-III,PTR 315MVA,T&R,PM0100308,2019.0,2020-12-30,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,315.0,T1,4,1.0,1,1,,,,,T1,7.875,0.9,78.75,,100.0,,100.0,85.83333333333333,Good,True,,,,
10065963,2021-03-24,,,,,,,35.34,216.6,,,4.81,,6.9,2510.0,0.001318,40.15,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TRANSFORMERS&RECTIFIERS,PC0101497,2020.0,2020-08-07,132,31.5,10675.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,5.642710472279261,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10065963,2021-09-17,,,,,,0.91,125.85,754.32,,,8.68,,11.1,1830.0,0.00099,135.44,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TRANSFORMERS&RECTIFIERS,PC0101497,2020.0,2020-08-07,132,31.5,10675.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,5.642710472279261,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10065963,2021-10-06,0.0,,,,,,95.06,798.91,,,,40.96,13.0,1380.0,0.000937,95.06,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TRANSFORMERS&RECTIFIERS,PC0101497,2020.0,2020-08-07,132,31.5,10675.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,5.642710472279261,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,100.0,100.0,89.70588235294117,Excellent,False,,,,
10065963,2022-03-16,,,,,,1.17,103.85,657.95,,,,,9.4,2130.0,0.000913,105.02,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TRANSFORMERS&RECTIFIERS,PC0101497,2020.0,2020-08-07,132,31.5,10675.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,5.642710472279261,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10065963,2022-09-23,,,,,,,244.1,1539.65,,,,,10.1,290.11,0.002716,244.1,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TRANSFORMERS&RECTIFIERS,PC0101497,2020.0,2020-08-07,132,31.5,10675.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,5.642710472279261,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10065963,2023-03-09,,,,0.52,1.23,4.27,212.45,352.25,,,6.01,,7.3,2350.0,0.000887,224.48,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TRANSFORMERS&RECTIFIERS,PC0101497,2020.0,2020-08-07,132,31.5,10675.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,5.642710472279261,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10065963,2023-09-30,,,,,,2.56,178.33,1045.28,,,,,38.1,,,180.89,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TRANSFORMERS&RECTIFIERS,PC0101497,2020.0,2020-08-07,132,31.5,10675.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,5.642710472279261,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,,78.84615384615384,Good,False,,,,
10065963,2024-03-26,,,,,,2.71,189.3,1294.91,,,,,13.8,,,192.01,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TRANSFORMERS&RECTIFIERS,PC0101497,2020.0,2020-08-07,132,31.5,10675.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,5.642710472279261,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10065963,2024-09-22,,,,,,3.34,180.16,224.08,,,5.48,,9.1,,,188.98,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TRANSFORMERS&RECTIFIERS,PC0101497,2020.0,2020-08-07,132,31.5,10675.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,5.642710472279261,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10065963,2025-03-22,,,,,,1.79,76.54,141.25,,,,,9.4,,,78.33,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TRANSFORMERS&RECTIFIERS,PC0101497,2020.0,2020-08-07,132,31.5,10675.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,5.642710472279261,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10065963,2025-09-07,,,,0.21,,5.37,220.94,956.4,,,,,9.9,,,226.52,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TRANSFORMERS&RECTIFIERS,PC0101497,2020.0,2020-08-07,132,31.5,10675.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,5.642710472279261,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10065963,2026-03-01,,,,0.47,,2.84,209.25,691.77,,,,,11.7,2780.0,0.000909,212.56,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,TRANSFORMERS&RECTIFIERS,PC0101497,2020.0,2020-08-07,132,31.5,10675.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,5.642710472279261,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10065975,2021-03-23,,,,0.653344,,1.00875,60.09542,323.42963,,,4.38513,,6.0,134.75,0.005392,,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,Transformers and Rectifier Ltd,PM0100309,2019.0,2020-11-30,400,315,90200.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.327857631759069,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10065975,2021-07-26,,,,0.948902,,1.86374,99.40761,456.44113,,,8.95718,,8.4,,,,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,Transformers and Rectifier Ltd,PM0100309,2019.0,2020-11-30,400,315,90200.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.327857631759069,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10065975,2022-02-10,,,,1.1223,0.737229,2.96629,105.45939,303.57091,,,9.20624,,5.7,161.72,0.004155,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,Transformers and Rectifier Ltd,PM0100309,2019.0,2020-11-30,400,315,90200.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.327857631759069,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10065975,2022-05-02,,,,0.973837,0.764273,3.56439,54.73611,123.79295,,,2.43585,,9.0,27.42,0.018612,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,Transformers and Rectifier Ltd,PM0100309,2019.0,2020-11-30,400,315,90200.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.327857631759069,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10065975,2022-09-21,,,,1.07674,1.02467,5.14441,39.35853,68.72316,,,7.85728,,3.5,135.92,0.005261,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,Transformers and Rectifier Ltd,PM0100309,2019.0,2020-11-30,400,315,90200.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.327857631759069,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10065975,2023-01-05,,,,1.07725,1.15651,5.37924,64.29182,103.91071,,,8.0395,,4.4,117.62,0.005844,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,Transformers and Rectifier Ltd,PM0100309,2019.0,2020-11-30,400,315,90200.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.327857631759069,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10065975,2023-12-12,,,,1.96565,1.70761,10.80025,96.32589,638.09501,,,,,6.5,259.15,0.003013,110.8036,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,Transformers and Rectifier Ltd,PM0100309,2019.0,2020-11-30,400,315,90200.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.327857631759069,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10065975,2024-08-24,,,,,,,,,,,,,10.9,202.6,0.004607,,0,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,Transformers and Rectifier Ltd,PM0100309,2019.0,2020-11-30,400,315,90200.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.327857631759069,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10065975,2025-05-13,,,,1.1816,1.26049,4.8891,61.17118,926.40824,,,,,10.3,204.18,0.004083,68.42276,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,Transformers and Rectifier Ltd,PM0100309,2019.0,2020-11-30,400,315,90200.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.327857631759069,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10065975,2025-12-18,,,,0.878894,1.10318,3.09707,23.10787,494.18373,,,,,7.9,116.79,0.00503,28.19958,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-I,PTR 315MVA,Transformers and Rectifier Ltd,PM0100309,2019.0,2020-11-30,400,315,90200.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.327857631759069,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10066005,2021-09-23,,,3.72,5.96,,1.36,134.26,1731.61,,,4.01,,16.7,27.0,0.015692,149.31,6,True,False,True,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5,D2,3,0.75,2,1,D2,,,,T1,9.166666666666666,1.0,91.66666666666666,,75.0,,100.0,89.44444444444444,Poor,True,,,,
10066005,2022-05-14,,,,,,,6.33,727.7,,,,,,,,6.33,2,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10066005,2022-05-15,,,,,,,17.87,918.5,,,,,,,,17.87,2,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10066005,2022-05-16,,,,,,,26.7,1265.15,,,,26.12,12.9,32.39,0.011352,26.7,2,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10066005,2022-05-30,,,,,,,76.62,1388.1,,,,,13.0,31.46,0.012877,76.62,2,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10066005,2022-08-22,,,,,,,134.42,1491.17,,,,,9.2,31.19,0.01175,134.42,2,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10066005,2022-11-29,,,,0.94,,,49.1,542.45,,,,,15.0,161.49,0.003965,50.04,3,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10066005,2023-05-19,,,5.54,4.79,1.46,4.46,210.61,693.34,,,11.65,,17.6,,,238.51,7,True,True,True,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5,D1,2,0.556,4,2,D2,D1,D1,,T1,8.840277777777777,0.95,88.40277777777776,,75.0,,,85.30982905982904,Excellent,False,,,,
10066005,2023-06-06,,,5.5,4.71,1.5,4.09,165.43,683.66,,,9.22,,,,,190.45,7,True,True,True,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5,D2,3,0.333,4,1,D2,Normal,D1,,T1,8.375,0.9,83.75,,,,,83.75,Excellent,False,,,,
10066005,2023-11-18,,,1.46,,0.55,,85.31,1249.61,,,,,16.0,32.24,0.010755,87.32,4,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5,T1,4,1.0,1,1,,,,,T1,7.4375,0.85,74.375,,75.0,,100.0,77.91666666666667,Good,False,,,,
10066005,2024-05-21,,,4.04,0.82,,1.78,91.93,356.9,,,9.23,,10.8,35.06,0.010801,107.8,6,True,False,True,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5,D2,3,0.75,2,1,D2,,,,T1,8.25,0.9,82.5,,75.0,,100.0,83.33333333333333,Poor,True,,,,
10066005,2024-06-26,,,3.29,0.56,,1.17,59.67,208.3,,,6.62,,16.5,34.55,0.009938,71.31,6,True,False,True,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5,D2,3,0.75,2,1,D2,,,,T1,7.791666666666666,0.85,77.91666666666666,,75.0,,100.0,80.27777777777777,Poor,True,,,,
10066005,2025-01-23,,,2.01,0.16,,,40.04,170.59,,,,,11.7,38.83,0.009388,42.21,4,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5,T1,4,1.0,1,1,,,,,T1,8.3125,0.95,83.125,,75.0,,100.0,83.75,Good,True,,,,
10066005,2025-05-21,,,7.93,4.64,0.2,3.28,99.51,953.87,,,9.31,,10.3,36.03,0.010282,124.87,7,True,True,True,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5,T1,4,0.444,4,2,D2,T1,D1,,T1,7.909722222222221,0.85,79.09722222222221,,75.0,,100.0,81.06481481481481,Excellent,False,,,,
10066005,2025-06-28,,,5.79,2.91,,3.06,53.16,718.29,,,9.14,,,,,74.06,6,True,False,True,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5,D2,3,0.75,2,1,D2,,,,T1,7.333333333333333,0.8,73.33333333333333,,,,,73.33333333333333,Poor,True,,,,
10066005,2026-01-19,,,3.43,1.88,,,57.12,1225.58,,,,,14.9,32.03,0.010078,62.43,4,False,False,False,"132/33KV,31.5 MVA PTR-II",PTR31.5MVA,NGEF,2800056347,1997.0,2022-05-13,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,3.8795345653661877,31.5,T1,4,1.0,1,1,,,,,T1,7.875,0.9,78.75,,75.0,,100.0,80.83333333333333,Good,True,,,,
10066114,2021-03-18,,,,,,,24.694,748.159,,,43.47,,6.1,119.24,0.00931,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/15,2020.0,2020-08-06,132,50,15800.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,5.645448323066393,50.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066114,2021-09-20,,,,,,,55.8,484.54,,,48.8,,5.9,608.33,0.0018,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/15,2020.0,2020-08-06,132,50,15800.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,5.645448323066393,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066114,2022-03-17,,,,,,,51.2,697.09,,,,,5.5,375.83,0.001122,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/15,2020.0,2020-08-06,132,50,15800.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,5.645448323066393,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066114,2022-09-20,,,,,,5.4,381.544,976.48,,,13.035,,6.0,218.52,0.001333,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/15,2020.0,2020-08-06,132,50,15800.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,5.645448323066393,50.0,T1,4,1.0,1,1,,,,,T1,9.160714285714285,0.95,91.60714285714285,,100.0,,100.0,94.40476190476188,Good,True,,,,
10066114,2023-03-24,,,,,,,183.183,1346.816,,,8.199,,5.5,105.67,0.001823,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/15,2020.0,2020-08-06,132,50,15800.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,5.645448323066393,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10066114,2023-10-03,,,,,,,223.41,1540.13,,,7.89,,6.4,338.91,0.001228,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/15,2020.0,2020-08-06,132,50,15800.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,5.645448323066393,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10066114,2024-04-03,,,,,,3.24,607.67,3867.51,,,12.12,,4.5,765.81,0.000942,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/15,2020.0,2020-08-06,132,50,15800.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,5.645448323066393,50.0,T1,4,1.0,1,1,,,,,T1,8.035714285714286,0.9,80.35714285714286,,100.0,,100.0,86.90476190476191,Good,True,,,,
10066114,2024-10-22,,,,,,,243.2,1231.6,,,10.5,,7.4,542.89,0.001314,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/15,2020.0,2020-08-06,132,50,15800.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,5.645448323066393,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10066114,2025-04-28,,,,,,,103.0,1084.0,,,2.78,,5.5,979.84,0.000819,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/15,2020.0,2020-08-06,132,50,15800.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,5.645448323066393,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10066114,2025-11-14,,,,,,,163.8,996.1,,,4.8,,4.7,342.79,0.001966,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695/15,2020.0,2020-08-06,132,50,15800.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,5.645448323066393,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10066116,2021-01-21,,,,,,,,,,,,,4.2,1090.0,0.001566,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10066116,2021-08-17,,,,,,,50.09,514.58,,,60.707,,3.5,302.98,0.002774,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066116,2022-02-18,,,,,,,43.86,501.55,,,,,3.9,152.22,0.002095,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066116,2022-08-25,,,,,,,,,,,,,16.8,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10066116,2022-08-26,,,,0.17,0.15,1.89,98.93,1089.39,,,5.93,,6.2,155.0,0.002055,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066116,2023-03-13,,,,,,,184.264,1224.36,,,9.894,,6.4,314.4,0.001742,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10066116,2023-09-22,,,,,,,175.24,1257.08,,,9.61,,4.7,309.5,0.002041,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066116,2024-04-02,,,,6.91,1.23,5.66,537.12,5501.57,,,18.59,,8.5,518.97,0.002369,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,100.0,,100.0,89.87179487179488,Good,True,,,,
10066116,2024-05-06,0.02,,,,,,,,,,,,17.0,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,100.0,,85.0,Excellent,False,,,,
10066116,2024-10-28,,,,,,,106.3,710.2,,,5.2,,5.7,330.01,0.00256,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066116,2025-01-06,,,,,,,,,,,,,17.9,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10066116,2025-05-12,,,,,,,436.6,935.9,,,5.9,,7.1,372.08,0.003048,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0,T1,4,1.0,1,1,,,,,T1,9.375,1.0,93.75,,100.0,,100.0,95.83333333333333,Good,True,,,,
10066116,2025-11-26,,,,,,,164.7,1001.0,,,5.2,,3.9,295.77,0.003803,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,BBL,5695/18,2019.0,2020-04-27,132,50,15850.0,SS-132KV-ATMK,ATMAKUR(N)-132/33KV-SUBSTATION,5.921971252566735,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10066117,2021-02-19,,,,,,,12.48,106.44,,,5.06,,48.2,,,,3,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,,82.6923076923077,Excellent,False,,,,
10066117,2021-03-08,,,,,,,14.48,108.44,,,6.06,,6.2,,,,3,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10066117,2021-08-07,,,,3.5,,2.8,24.5,313.5,,,56.28,,8.3,176.52,0.005,,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10066117,2022-02-21,,,,3.75,3.16,3.81,29.5,509.78,,,9.41,,51.6,176.12,0.003014,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10066117,2022-02-25,,,,,,,,,,,,,7.7,,,,0,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10066117,2022-08-25,,,,0.72,9.56,8.22,30.73,733.82,,,74.14,,4.8,167.1,0.001634,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066117,2023-02-21,,,,5.4,7.11,13.977,81.969,1020.24,,,11.56,,6.9,213.85,0.004634,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10066117,2023-08-28,,,,4.44,8.35,15.49,72.3,628.06,,,8.51,,5.8,96.87,0.005649,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10066117,2024-03-06,,,,14.91,5.82,27.29,167.58,1932.31,,,,,18.4,111.75,0.011511,,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10066117,2024-03-25,,,,13.49,,,218.76,1646.67,,,18.84,,6.7,218.43,0.005808,,4,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10066117,2024-07-11,,,,,,,,,,,,,19.2,,,,0,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10066117,2024-09-20,,,,,,,,,,,,,5.7,164.0,0.006954,,0,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10066117,2024-10-25,,,,4.0,9.3,14.1,54.1,460.1,,,3.7,,5.1,173.34,0.007377,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066117,2025-01-02,,,,,,,,,,,,,20.3,,,,0,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10066117,2025-04-25,,,,3.6,9.8,9.4,50.5,1613.7,,,2.3,,13.8,257.86,0.005636,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10066117,2025-10-06,,,,4.2,8.9,12.2,166.9,437.6,,,4.0,,3.8,177.45,0.007119,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,TELK,140199-04,2020.0,2020-11-05,400,315,83030.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.3963039014373715,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10066119,2024-08-19,,,,,,,,,,,,,26.1,,,,0,False,False,False,100 KVA 33KV/415V STATION TRANSFORMER,STR,Hindusthan Instrument Private,21007,2020.0,2021-06-19,132,0.01,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,4.777549623545517,0.01,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10066119,2025-09-03,,,,,,,,,,,,,17.3,,,,0,False,False,False,100 KVA 33KV/415V STATION TRANSFORMER,STR,Hindusthan Instrument Private,21007,2020.0,2021-06-19,132,0.01,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,4.777549623545517,0.01,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10066206,2021-12-23,,,,3.92,,2.68,476.2,2962.62,,,4.51,,12.2,2390.0,0.001584,487.31,5,True,False,False,75/100 MVA AUTO TRANSFORMER-03,PTR 100MVA,EMCO LTD,HT1639/12402,2006.0,2018-05-15,220,75/100,46500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,7.874058863791923,75.0,T1,4,1.0,1,1,,,,,T1,9.5,1.0,95.0,,75.0,,100.0,91.66666666666667,Good,True,,,,
10066206,2022-08-29,,,,3.55,,2.4,667.55,3401.49,,,6.95,,10.0,1890.0,0.000949,680.45,5,True,False,False,75/100 MVA AUTO TRANSFORMER-03,PTR 100MVA,EMCO LTD,HT1639/12402,2006.0,2018-05-15,220,75/100,46500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,7.874058863791923,75.0,T1,4,1.0,1,1,,,,,T1,8.7875,0.95,87.87499999999999,,100.0,,100.0,91.91666666666667,Good,True,,,,
10066206,2023-02-08,,,,5.5,1.59,4.99,354.23,852.09,,,6.48,,8.2,1160.0,0.001365,372.79,6,True,False,False,75/100 MVA AUTO TRANSFORMER-03,PTR 100MVA,EMCO LTD,HT1639/12402,2006.0,2018-05-15,220,75/100,46500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,7.874058863791923,75.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,100.0,92.17948717948718,Good,True,,,,
10066206,2023-09-21,,,,0.6,0.44,3.91,466.81,3207.92,,,6.49,,9.1,,,478.25,6,True,False,False,75/100 MVA AUTO TRANSFORMER-03,PTR 100MVA,EMCO LTD,HT1639/12402,2006.0,2018-05-15,220,75/100,46500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,7.874058863791923,75.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,100.0,,,89.64497041420118,Good,True,,,,
10066206,2024-03-11,,,,0.17,,3.33,290.07,2962.75,,,,,10.7,,,293.57,4,False,False,False,75/100 MVA AUTO TRANSFORMER-03,PTR 100MVA,EMCO LTD,HT1639/12402,2006.0,2018-05-15,220,75/100,46500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,7.874058863791923,75.0,T1,4,1.0,1,1,,,,,T1,9.203125,0.95,92.03125,,75.0,,,88.10096153846153,Good,True,,,,
10066206,2024-10-07,,,,1.2,,3.71,265.3,414.53,,,10.03,,7.8,,,280.24,5,True,False,False,75/100 MVA AUTO TRANSFORMER-03,PTR 100MVA,EMCO LTD,HT1639/12402,2006.0,2018-05-15,220,75/100,46500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,7.874058863791923,75.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10066206,2025-04-28,,,,5.53,,6.35,428.15,2052.9,,,10.78,,8.8,,,450.81,5,True,False,False,75/100 MVA AUTO TRANSFORMER-03,PTR 100MVA,EMCO LTD,HT1639/12402,2006.0,2018-05-15,220,75/100,46500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,7.874058863791923,75.0,T1,4,1.0,1,1,,,,,T1,8.775,0.9,87.75,,100.0,,,90.57692307692308,Good,True,,,,
10066206,2025-11-06,,,,3.27,,5.58,490.6,1308.16,,,9.35,,8.4,,,508.8,5,True,False,False,75/100 MVA AUTO TRANSFORMER-03,PTR 100MVA,EMCO LTD,HT1639/12402,2006.0,2018-05-15,220,75/100,46500.0,SS-220KV-TKLI,TEKKALI-220/132KV-SUBSTATION,7.874058863791923,75.0,T1,4,1.0,1,1,,,,,T1,8.775,0.9,87.75,,100.0,,,90.57692307692308,Good,True,,,,
10066211,2021-02-25,,,,0.88,,1.05,80.22,2044.26,,,,,6.6,1310.0,0.001167,82.15,4,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-I,PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA-31500-10,2010.0,2019-09-20,132,31.5,17800.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,6.524298425735798,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066211,2021-09-16,,,,,,1.47,114.94,2285.66,,,,,9.8,1930.0,0.001178,116.41,3,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-I,PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA-31500-10,2010.0,2019-09-20,132,31.5,17800.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,6.524298425735798,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066211,2022-03-23,,,,,,1.22,102.61,1742.57,,,,,16.2,1370.0,0.001386,103.83,3,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-I,PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA-31500-10,2010.0,2019-09-20,132,31.5,17800.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,6.524298425735798,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10066211,2022-09-26,,,,,,,126.47,2619.83,,,,,10.7,1450.0,0.001975,126.47,2,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-I,PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA-31500-10,2010.0,2019-09-20,132,31.5,17800.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,6.524298425735798,31.5,T1,4,1.0,1,1,,,,,T1,8.3125,0.95,83.125,,75.0,,100.0,83.75,Good,True,,,,
10066211,2023-04-05,,,,3.13,1.5,3.79,91.09,734.16,,,,,13.6,868.81,0.002019,99.51,5,True,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-I,PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA-31500-10,2010.0,2019-09-20,132,31.5,17800.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,6.524298425735798,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10066211,2023-10-05,,,,,0.36,,57.66,1687.51,,,,,9.3,,,58.02,3,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-I,PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA-31500-10,2010.0,2019-09-20,132,31.5,17800.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,6.524298425735798,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10066211,2024-03-27,,,,,,,42.29,1294.09,,,,,14.5,,,42.29,2,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-I,PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA-31500-10,2010.0,2019-09-20,132,31.5,17800.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,6.524298425735798,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10066211,2024-09-24,,,,,,,28.42,152.7,,,5.83,,11.7,,,34.25,3,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-I,PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA-31500-10,2010.0,2019-09-20,132,31.5,17800.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,6.524298425735798,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10066211,2025-03-24,,,,4.91,,,124.13,1561.94,,,,,14.9,,,129.04,3,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-I,PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA-31500-10,2010.0,2019-09-20,132,31.5,17800.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,6.524298425735798,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10066211,2025-09-22,,,,5.54,,,156.83,7263.21,,,,,11.3,,,162.37,3,False,False,False,132/33KV-31.5MVA-POWER TRANSFORMER-I,PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA-31500-10,2010.0,2019-09-20,132,31.5,17800.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,6.524298425735798,31.5,T1,4,1.0,1,1,,,,,T1,8.549999999999999,0.95,85.49999999999999,,75.0,,,83.07692307692307,Good,True,,,,
10066212,2021-02-25,,,,2.87,2.34,3.05,295.59,3303.42,,,16.14,,17.9,1040.0,0.000891,319.99,6,True,False,False,132/33KV-15MVA-POWER TRANSFORMER-II,PTR 15MVA,TELK,120021-2,1968.0,2018-10-01,132,15,21085.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,7.493497604380561,15.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,75.0,,100.0,93.71794871794872,Good,True,,,,
10066212,2021-09-16,,,,1.27,1.05,3.34,263.02,3135.5,,,14.03,,22.3,1220.0,0.000868,282.71,6,True,False,False,132/33KV-15MVA-POWER TRANSFORMER-II,PTR 15MVA,TELK,120021-2,1968.0,2018-10-01,132,15,21085.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,7.493497604380561,15.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,50.0,,100.0,88.71794871794872,Good,True,,,,
