Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10066212,2022-03-23,,,,1.42,1.14,2.81,2067.22,2067.22,,,15.16,,22.1,1460.0,0.000768,236.31,6,True,False,False,132/33KV-15MVA-POWER TRANSFORMER-II,PTR 15MVA,TELK,120021-2,1968.0,2018-10-01,132,15,21085.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,7.493497604380561,15.0,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,50.0,,100.0,79.87179487179488,Good,False,,,,
10066212,2022-09-26,,,,,,,284.92,2692.92,,,17.41,,24.5,1270.0,0.001318,302.33,3,False,False,False,132/33KV-15MVA-POWER TRANSFORMER-II,PTR 15MVA,TELK,120021-2,1968.0,2018-10-01,132,15,21085.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,7.493497604380561,15.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,50.0,,100.0,79.58333333333333,Good,False,,,,
10066212,2023-04-10,,,,2.49,3.45,4.53,148.0,907.83,,,15.2,,22.0,1090.0,0.00111,173.67,6,True,False,False,132/33KV-15MVA-POWER TRANSFORMER-II,PTR 15MVA,TELK,120021-2,1968.0,2018-10-01,132,15,21085.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,7.493497604380561,15.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10066212,2023-10-05,,,,,1.2,3.59,204.01,2082.8,,,18.78,,22.9,,,227.58,5,True,False,False,132/33KV-15MVA-POWER TRANSFORMER-II,PTR 15MVA,TELK,120021-2,1968.0,2018-10-01,132,15,21085.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,7.493497604380561,15.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,,80.76923076923076,Excellent,False,,,,
10066212,2024-03-27,,,,,0.98,3.02,155.38,1938.14,,,15.21,,26.1,,,174.59,5,True,False,False,132/33KV-15MVA-POWER TRANSFORMER-II,PTR 15MVA,TELK,120021-2,1968.0,2018-10-01,132,15,21085.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,7.493497604380561,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,,84.61538461538461,Excellent,False,,,,
10066212,2024-09-24,,,,,0.45,2.36,90.53,238.68,,,16.25,,28.0,,,109.59,5,True,False,False,132/33KV-15MVA-POWER TRANSFORMER-II,PTR 15MVA,TELK,120021-2,1968.0,2018-10-01,132,15,21085.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,7.493497604380561,15.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,,80.76923076923076,Excellent,False,,,,
10066212,2025-03-24,,,,0.81,0.78,4.41,257.59,955.72,,,21.43,,19.6,1090.0,0.00095,285.02,6,True,False,False,132/33KV-15MVA-POWER TRANSFORMER-II,PTR 15MVA,TELK,120021-2,1968.0,2018-10-01,132,15,21085.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,7.493497604380561,15.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10066212,2025-09-22,,,,1.89,2.25,6.21,460.2,9456.19,,,18.83,,31.0,944.39,0.000927,489.38,6,True,False,False,132/33KV-15MVA-POWER TRANSFORMER-II,PTR 15MVA,TELK,120021-2,1968.0,2018-10-01,132,15,21085.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,7.493497604380561,15.0,T1,4,1.0,1,1,,,,,T1,8.307692307692308,0.9,83.07692307692308,,25.0,,100.0,73.71794871794872,Good,False,,,,
10066212,2025-10-15,,,,,,,,,,,,,27.0,,,,0,False,False,False,132/33KV-15MVA-POWER TRANSFORMER-II,PTR 15MVA,TELK,120021-2,1968.0,2018-10-01,132,15,21085.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,7.493497604380561,15.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10066212,2025-11-18,,,,,,,,,,,,,22.7,,,,0,False,False,False,132/33KV-15MVA-POWER TRANSFORMER-II,PTR 15MVA,TELK,120021-2,1968.0,2018-10-01,132,15,21085.0,SS-132KV-GRBM,GARBHAM-132/33KV-SUBSTATION,7.493497604380561,15.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10066217,2021-06-29,,,2.69,5.91,,1.12,81.61,2702.74,,,,,66.9,51.11,0.00846,91.33,5,True,False,True,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0,DT,7,0.75,2,1,DT,,,,T1,8.846153846153847,1.0,88.46153846153847,,25.0,,100.0,77.3076923076923,Poor,True,,,,
10066217,2021-07-19,,,,1.98,,0.9,65.7,1929.56,,,,,24.0,53.74,0.007291,68.58,4,False,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,50.0,,100.0,80.0,Good,False,,,,
10066217,2022-03-23,,,,1.81,,0.81,50.55,1161.56,,,,,27.1,56.05,0.007273,53.17,4,False,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10066217,2022-06-09,,,,,,,116.24,2279.81,,,,,28.8,45.7,0.010292,117.29,2,False,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10066217,2022-10-31,,,,2.43,,,86.15,4271.21,,,,,23.3,56.71,0.008458,88.58,3,False,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0,T1,4,1.0,1,1,,,,,T1,8.1,0.9,81.0,,50.0,,100.0,77.33333333333333,Good,False,,,,
10066217,2023-05-20,,,,3.81,1.39,3.07,89.96,569.43,,,,,20.7,,,98.23,5,True,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,,84.61538461538461,Excellent,False,,,,
10066217,2023-06-09,,,,,,,,,,,,,28.6,,,,0,False,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10066217,2023-07-12,,,,,,,,,,,,,26.3,,,,0,False,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10066217,2023-09-02,,,,,,,,,,,,,30.7,,,,0,False,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10066217,2023-10-11,,,,2.309,,,92.464,3368.745,,,,27.61,26.9,54.8,0.005685,,3,False,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0,T1,4,1.0,1,1,,,,,T1,9.5,1.0,95.0,,50.0,,100.0,86.66666666666667,Good,True,,,,
10066217,2023-10-25,0.1077,,,,,,,,0.0,0.0,,,29.6,,,,0,False,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,50.0,,50.0,Fair,False,,,,
10066217,2024-01-09,,,,,,,,,,,,26.38,17.05,51.62,0.009601,,0,False,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10066217,2024-05-23,,,,,,,34.0,180.53,,,,,23.5,54.47,0.007044,34.0,2,False,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10066217,2025-01-06,,,,13.98,1.05,4.7,26.09,222.04,,,8.78,,24.9,60.84,0.006575,54.6,6,True,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10066217,2025-02-20,,,,11.03,0.71,2.68,18.79,117.18,,,,,23.5,,,33.21,5,True,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,,80.76923076923076,Excellent,False,,,,
10066217,2025-09-01,,,,9.88,0.85,,35.45,798.71,,,,,27.4,58.44,0.006421,46.18,4,False,False,False,"132/33KV,10/16 MVA PTR",PTR 16MVA,EMCO,1292/11463,1992.0,2017-04-28,132,10/16,9200.0,SS-132KV-RJAM,RAJAM-132/33KV-SUBSTATION,8.919917864476385,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10066371,2021-03-08,,,,,,,122.212,1214.224,,,37.285,,5.5,1760.0,0.001093,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,T & R,PC0101483,2019.0,2019-02-12,132,31.5,10675.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,7.12662559890486,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066371,2021-09-14,,,,,,2.08,198.21,1365.48,,,58.07,,6.1,1340.0,0.0011,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,T & R,PC0101483,2019.0,2019-02-12,132,31.5,10675.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,7.12662559890486,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10066371,2021-12-20,,,,,,,,,,,,,21.2,,,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,T & R,PC0101483,2019.0,2019-02-12,132,31.5,10675.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,7.12662559890486,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10066371,2022-03-14,,,,,,2.01,162.59,2037.74,,,213.13,,4.5,563.76,0.000671,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,T & R,PC0101483,2019.0,2019-02-12,132,31.5,10675.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,7.12662559890486,31.5,PD,1,1.0,1,1,,,,,PD,8.571428571428571,1.0,85.71428571428571,,100.0,,100.0,90.47619047619048,Good,True,,,,
10066371,2022-10-12,,,,,,,,,,,,,7.7,423.03,0.001294,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,T & R,PC0101483,2019.0,2019-02-12,132,31.5,10675.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,7.12662559890486,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10066371,2023-06-07,,,,,,,419.378,2943.407,,,,,8.6,661.21,0.001312,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,T & R,PC0101483,2019.0,2019-02-12,132,31.5,10675.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,7.12662559890486,31.5,T1,4,1.0,1,1,,,,,T1,7.5,1.0,75.0,,100.0,,100.0,83.33333333333333,Good,True,,,,
10066371,2023-12-14,,,,,,6.49,515.04,3546.87,,,,,4.6,746.56,0.001177,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,T & R,PC0101483,2019.0,2019-02-12,132,31.5,10675.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,7.12662559890486,31.5,T1,4,1.0,1,1,,,,,T1,8.1,0.9,81.0,,100.0,,100.0,87.33333333333333,Good,True,,,,
10066371,2024-06-14,,,,,,,357.2,687.5,,,13.1,,5.9,606.46,0.001009,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,T & R,PC0101483,2019.0,2019-02-12,132,31.5,10675.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,7.12662559890486,31.5,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,100.0,,100.0,89.58333333333333,Good,True,,,,
10066371,2025-01-02,,,,,,,283.9,1846.8,,,4.7,,5.6,752.85,0.001101,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,T & R,PC0101483,2019.0,2019-02-12,132,31.5,10675.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,7.12662559890486,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10066371,2025-07-08,,,,,,,167.3,1306.2,,,,,6.6,1110.0,0.000566,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,T & R,PC0101483,2019.0,2019-02-12,132,31.5,10675.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,7.12662559890486,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10066371,2026-01-19,,,,,,,301.1,2015.6,,,,,5.2,904.48,0.000612,,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-III,PTR31.5MVA,T & R,PC0101483,2019.0,2019-02-12,132,31.5,10675.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,7.12662559890486,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10066583,2021-11-17,,,0.07,1.48,,1.17,148.41,1575.13,,,8.96,,18.9,47.35,0.008471,160.09,6,True,False,True,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0,Normal,0,1.0,2,0,T3,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10066583,2021-12-01,,,,1.6,,1.08,133.16,1421.82,,,8.32,,19.1,40.38,0.009205,144.16,5,True,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10066583,2022-03-16,,,0.11,1.87,,1.3,151.81,1222.27,,,9.0,,23.7,30.15,0.012094,164.09,6,True,False,True,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0,Normal,0,1.0,2,0,T3,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10066583,2022-09-28,,,,,,,189.07,1704.41,,,10.19,,22.6,47.27,0.009252,199.26,3,False,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10066583,2023-03-24,,,1.7,3.6,1.53,3.51,129.32,506.57,,,10.89,,22.8,26.52,0.014636,150.55,7,True,True,True,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0,D1,2,0.857,3,2,D1,D1,,,T1,8.375,0.9,83.75,,50.0,,100.0,79.16666666666667,Fair,True,,,,
10066583,2023-10-18,,,,,0.38,2.43,134.59,1351.67,,,10.71,,26.7,,,148.11,5,True,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,,84.61538461538461,Excellent,False,,,,
10066583,2024-04-15,,,,,,,65.68,575.93,,,6.67,,30.0,24.75,0.013472,72.35,3,False,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10066583,2024-05-08,,,,,,,,,,,,,25.0,37.61,0.009092,,0,False,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10066583,2024-10-29,,,0.19,,,1.31,147.44,5407.74,,,11.48,,22.8,30.05,0.011195,56.75,5,True,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0,T1,4,1.0,1,1,,,,,T1,9.583333333333334,1.0,95.83333333333334,,50.0,,100.0,87.22222222222223,Good,True,,,,
10066583,2025-03-27,,,,1.22,,,114.82,1034.07,,,13.22,,23.7,29.11,0.011681,129.26,4,False,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10066583,2025-11-13,,,0.8,1.01,,,114.94,634.61,,,11.35,,20.4,29.87,0.013334,128.1,5,True,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10066583,2025-12-15,,,,,,,,,,,,,31.7,33.87,0.010406,,0,False,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,100.0,55.0,Fair,False,,,,
10066583,2026-02-03,0.06,,,,,,,,,,,,23.0,,,,0,False,False,False,25MVA-132/33KV-POWER TRANSFORMER,PTR 25MVA,MITSUBISHI,548288,1967.0,2017-09-26,132,25,39.55,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,8.506502395619439,25.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,75.0,,60.0,Fair,False,,,,
10066584,2022-03-16,,,,,,0.94,161.93,604.09,,,21.59,,14.5,77.64,0.006486,184.46,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,BBL,4488/6,2000.0,2019-05-07,132,31.5,16500.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,6.896646132785763,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10066584,2022-09-28,,,,,,,365.39,1384.59,,,38.55,,13.2,81.72,0.005865,394.94,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,BBL,4488/6,2000.0,2019-05-07,132,31.5,16500.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,6.896646132785763,31.5,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,75.0,,100.0,84.58333333333333,Good,True,,,,
10066584,2023-03-24,,,,2.84,1.31,3.9,299.81,519.16,,,39.79,,14.0,50.99,0.008201,347.65,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,BBL,4488/6,2000.0,2019-05-07,132,31.5,16500.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,6.896646132785763,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10066584,2023-10-18,,,,,,2.46,259.69,1387.64,,,25.5,,14.9,,,287.65,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,BBL,4488/6,2000.0,2019-05-07,132,31.5,16500.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,6.896646132785763,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10066584,2024-04-15,,,,,,,156.48,742.76,,,16.55,,16.7,50.82,0.008395,173.03,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,BBL,4488/6,2000.0,2019-05-07,132,31.5,16500.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,6.896646132785763,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10066584,2024-10-29,,,,,,1.45,122.9,190.94,,,21.07,,13.8,53.13,0.006007,145.42,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,BBL,4488/6,2000.0,2019-05-07,132,31.5,16500.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,6.896646132785763,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10066584,2025-03-27,,,,1.42,,,300.78,1494.15,,,21.02,,15.8,55.46,0.006495,323.22,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,BBL,4488/6,2000.0,2019-05-07,132,31.5,16500.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,6.896646132785763,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10066584,2025-11-13,,,,1.01,,,250.66,837.01,,,17.66,,23.7,57.89,0.006398,269.33,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,BBL,4488/6,2000.0,2019-05-07,132,31.5,16500.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,6.896646132785763,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10066584,2025-12-15,0.0011,,,,,,,,,,,23.08,28.4,52.62,0.005937,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,BBL,4488/6,2000.0,2019-05-07,132,31.5,16500.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,6.896646132785763,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,100.0,100.0,78.57142857142857,Good,False,,,,
10066584,2026-02-03,0.08,,,,,,,,,,,23.22,17.2,,,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER,PTR31.5MVA,BBL,4488/6,2000.0,2019-05-07,132,31.5,16500.0,SS-132KV-BCVL,BICCAVOLU-132/33KV-SUBSTATION,6.896646132785763,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,75.0,,75.0,Good,False,,,,
10066586,2023-05-24,,,,0.328941,,1.08093,17.19033,40.98732,,,2.51915,,7.1,67.41,0.00944,21.11935,5,True,False,False,315 MVA 400/220/33KV PTR-III,PTR 315MVA,T&R India Ltd,PM0100310,2020.0,2023-05-22,400,315,0.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.855578370978782,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066586,2023-06-01,,,,0.39789,,0.874569,22.99091,45.93996,,,4.15272,,5.5,283.34,0.004464,28.41608,5,True,False,False,315 MVA 400/220/33KV PTR-III,PTR 315MVA,T&R India Ltd,PM0100310,2020.0,2023-05-22,400,315,0.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.855578370978782,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10066586,2023-07-03,,,,0.3681,0.171251,1.24317,70.87538,661.95575,,,,,4.6,344.77,0.002619,72.59686,5,True,False,False,315 MVA 400/220/33KV PTR-III,PTR 315MVA,T&R India Ltd,PM0100310,2020.0,2023-05-22,400,315,0.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.855578370978782,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10066586,2023-09-07,,,,0.593974,0.279041,1.94505,60.18931,302.58883,,,19.11905,,4.7,245.96,0.004247,82.13597,6,True,False,False,315 MVA 400/220/33KV PTR-III,PTR 315MVA,T&R India Ltd,PM0100310,2020.0,2023-05-22,400,315,0.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.855578370978782,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10066586,2024-05-15,,,,0.161583,,0.684226,80.46274,523.06585,,,,,4.8,293.71,0.002916,94.77573,4,False,False,False,315 MVA 400/220/33KV PTR-III,PTR 315MVA,T&R India Ltd,PM0100310,2020.0,2023-05-22,400,315,0.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.855578370978782,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066586,2024-11-20,,,,0.454763,0.380801,1.45563,88.79429,580.38744,,,14.54914,,6.5,228.22,0.00459,105.63144,6,True,False,False,315 MVA 400/220/33KV PTR-III,PTR 315MVA,T&R India Ltd,PM0100310,2020.0,2023-05-22,400,315,0.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.855578370978782,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066586,2025-07-10,,,,0.316274,0.243159,0.945757,47.8343,426.27995,,,,,5.2,140.4,0.004968,49.3338,5,True,False,False,315 MVA 400/220/33KV PTR-III,PTR 315MVA,T&R India Ltd,PM0100310,2020.0,2023-05-22,400,315,0.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.855578370978782,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066586,2026-01-21,,,,0.582403,0.382114,1.62284,84.59203,535.79511,,,,,6.8,264.86,0.002988,87.241,5,True,False,False,315 MVA 400/220/33KV PTR-III,PTR 315MVA,T&R India Ltd,PM0100310,2020.0,2023-05-22,400,315,0.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.855578370978782,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066702,2021-11-23,,,,,,,,,,,,,22.4,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86931,2020.0,2020-11-21,132,50,200.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,5.352498288843258,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10066702,2022-04-07,,,,,,,,,,,,,6.2,1050.0,0.001819,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86931,2020.0,2020-11-21,132,50,200.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,5.352498288843258,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10066702,2022-10-21,,,,,,,52.791,859.002,,,6.169,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86931,2020.0,2020-11-21,132,50,200.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,5.352498288843258,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10066702,2023-02-08,,,,,,,,,,,,,25.4,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86931,2020.0,2020-11-21,132,50,200.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,5.352498288843258,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10066702,2024-01-09,,,,215.03,71.64,201.07,1223.88,5621.51,,,19.21,,5.5,521.66,0.000907,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86931,2020.0,2020-11-21,132,50,200.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,5.352498288843258,50.0,T1,4,1.0,1,1,,,,,T1,6.730769230769232,1.0,67.3076923076923,,100.0,,100.0,78.2051282051282,Good,False,,,,
10066702,2024-01-18,,,,,,,227.66,1967.84,,,22.39,,5.1,332.3,0.001147,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86931,2020.0,2020-11-21,132,50,200.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,5.352498288843258,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10066702,2024-02-08,,,,,,,,,,,,,25.4,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86931,2020.0,2020-11-21,132,50,200.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,5.352498288843258,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10066702,2024-06-22,,,,,,,,,,,,,13.8,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86931,2020.0,2020-11-21,132,50,200.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,5.352498288843258,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10066702,2025-01-06,,,,,,,,,,,,,30.6,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86931,2020.0,2020-11-21,132,50,200.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,5.352498288843258,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10066702,2025-01-27,,,,,,,,,,,,,30.9,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86931,2020.0,2020-11-21,132,50,200.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,5.352498288843258,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10066702,2025-07-08,,,,,,,,,,,,,6.5,2660.0,0.000403,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86931,2020.0,2020-11-21,132,50,200.0,SS-132KV-TNLI,TENALI-132/33KV-SUBSTATION,5.352498288843258,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10066706,2021-04-08,,,,,,,37.88603,565.0875,,,29.355,,8.7,38.11,0.007052,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066706,2021-11-09,,,,,,,71.625,785.153,,,185.77,,5.1,556.4,0.001771,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0,PD,1,1.0,1,1,,,,,PD,8.3125,0.95,83.125,,100.0,,100.0,88.75,Good,True,,,,
10066706,2021-11-26,,,,,,,,,,,,,14.8,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10066706,2022-05-24,,,,,,,97.99,823.27,,,,,7.2,523.92,0.000988,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066706,2022-07-15,,,,,,,,,,,,,16.0,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10066706,2022-11-18,,,,,,,277.517,1907.183,,,4.169,,5.6,650.92,0.000798,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066706,2023-02-04,,,,,,,,,,,,,44.5,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10066706,2023-04-11,,,,,,,253.428,1519.609,,,,,4.6,378.32,0.000721,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066706,2023-10-04,,,,,,,,,,,,,20.4,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10066706,2023-11-16,,,,,,,353.504,2718.463,,,,,4.6,653.07,0.000494,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0,T1,4,1.0,1,1,,,,,T1,7.5,1.0,75.0,,100.0,,100.0,83.33333333333333,Good,True,,,,
10066706,2024-05-30,,,,,,2.0,489.9,646.6,,,30.8,,4.9,1210.0,0.000424,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,100.0,91.19047619047619,Good,True,,,,
10066706,2024-10-08,,,,,,,,,,,,,15.3,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10066706,2024-11-28,,,,,,,135.8,1069.2,,,,,3.8,650.37,0.00075,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066706,2025-06-05,,,,,,,266.7,1494.0,,,,,4.5,567.51,0.000802,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10066706,2025-07-10,,,,,,,,,,,,,21.6,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10066706,2025-12-29,,,,,,,207.7,1594.5,,,,,4.6,621.65,0.00115,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066706,2026-03-11,,,,,,,,,,,,,23.2,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86947,2020.0,2020-09-28,132,50,17800.0,SS-220KV-TDKD,TADIKONDA-220/132/33KV-SUBSTATION,5.500342231348392,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10066708,2021-04-08,,,,0.996625,,1.7163,99.80992,651.09695,,,8.639,,10.55,268.9,0.004705,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I BBL,PTR-50MVA,BBL,5695/20,2020.0,2020-02-24,132,30/50,15800.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,6.094455852156058,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10066708,2021-10-29,,,,1.04124,,2.1561,118.19985,549.51206,,,6.55985,,11.0,311.83,0.005672,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I BBL,PTR-50MVA,BBL,5695/20,2020.0,2020-02-24,132,30/50,15800.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,6.094455852156058,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10066708,2022-05-16,,,,1.48592,0.618504,2.83652,90.87756,197.70505,,,7.39222,,7.2,285.86,0.007489,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I BBL,PTR-50MVA,BBL,5695/20,2020.0,2020-02-24,132,30/50,15800.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,6.094455852156058,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066708,2022-12-29,,,,1.61246,0.733254,3.64483,118.07789,172.51897,,,8.51416,,10.0,254.1,0.009597,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I BBL,PTR-50MVA,BBL,5695/20,2020.0,2020-02-24,132,30/50,15800.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,6.094455852156058,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066708,2023-05-23,0.0114,,,1.81442,0.741318,4.73637,169.4901,225.63408,,,6.78666,36.75,6.0,228.0,0.009752,183.56887,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I BBL,PTR-50MVA,BBL,5695/20,2020.0,2020-02-24,132,30/50,15800.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,6.094455852156058,30.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,100.0,100.0,97.05882352941177,Excellent,False,,,,
10066708,2023-11-08,0.0223,,,1.93085,0.81039,4.63889,101.12943,527.36198,,,,36.21,6.3,188.69,0.007181,108.49358,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I BBL,PTR-50MVA,BBL,5695/20,2020.0,2020-02-24,132,30/50,15800.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,6.094455852156058,30.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,100.0,100.0,97.05882352941177,Excellent,False,,,,
10066708,2024-06-06,0.0202,,,0.368968,0.144089,1.3628,124.63726,823.57227,,,,36.46,6.3,234.77,0.00765,126.4717,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I BBL,PTR-50MVA,BBL,5695/20,2020.0,2020-02-24,132,30/50,15800.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,6.094455852156058,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10066708,2024-12-21,0.0139,,,0.970342,0.414469,1.71756,123.53518,981.52036,,,1.24154,36.29,8.9,290.13,0.007576,127.89773,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I BBL,PTR-50MVA,BBL,5695/20,2020.0,2020-02-24,132,30/50,15800.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,6.094455852156058,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10066708,2025-07-19,0.0177,,,1.42224,0.564507,2.58115,173.98683,1614.27944,,,2.51175,37.62,6.7,282.75,0.007176,181.11225,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I BBL,PTR-50MVA,BBL,5695/20,2020.0,2020-02-24,132,30/50,15800.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,6.094455852156058,30.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,100.0,100.0,94.11764705882354,Excellent,False,,,,
10066708,2025-12-05,,,,1.64857,2.17328,2.91776,216.23904,1607.69779,,,,,6.4,231.15,0.0074,223.00943,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I BBL,PTR-50MVA,BBL,5695/20,2020.0,2020-02-24,132,30/50,15800.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,6.094455852156058,30.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10066710,2021-07-16,,,,,,,74.29,868.37,,,36.68,,6.8,108.86,0.004882,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695 /27,2020.0,2020-10-01,132,50,0.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,5.492128678986996,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066710,2022-01-08,,,,,,2.28,168.24,1504.99,,,55.04,,16.75,137.57,0.003106,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695 /27,2020.0,2020-10-01,132,50,0.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,5.492128678986996,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10066710,2022-09-03,,,,,,,,,,,,,9.6,214.66,0.002733,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695 /27,2020.0,2020-10-01,132,50,0.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,5.492128678986996,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10066710,2023-04-28,,,,,,8.5,698.8,2296.7,,,8.7,,17.95,150.48,0.00402,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695 /27,2020.0,2020-10-01,132,50,0.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,5.492128678986996,50.0,T1,4,1.0,1,1,,,,,T1,9.285714285714286,1.0,92.85714285714286,,75.0,,100.0,90.23809523809524,Good,True,,,,
10066710,2023-11-16,,,,,,,306.87,2774.965,,,4.198,38.06,13.4,347.14,0.003261,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695 /27,2020.0,2020-10-01,132,50,0.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,5.492128678986996,50.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,75.0,,100.0,84.58333333333333,Good,True,,,,
10066710,2023-12-01,,,,,,,236.32,2325.91,,,,38.02,5.6,357.64,0.0027,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695 /27,2020.0,2020-10-01,132,50,0.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,5.492128678986996,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10066710,2024-10-18,0.0831,,,,,,262.9,1758.9,,,3.3,36.7,14.7,282.98,0.003815,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695 /27,2020.0,2020-10-01,132,50,0.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,5.492128678986996,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,75.0,100.0,92.64705882352942,Excellent,False,,,,
10066710,2024-12-10,,,,,,,185.3,1218.6,,,2.3,,5.5,261.02,0.004781,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695 /27,2020.0,2020-10-01,132,50,0.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,5.492128678986996,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10066710,2025-08-29,,,,,,,94.0,1003.3,,,,,7.4,232.78,0.004402,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695 /27,2020.0,2020-10-01,132,50,0.0,SS-132KV-BDVM,BRAHMADEVAM-132/33KV-SUBSTATION,5.492128678986996,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10066714,2021-05-02,,,,,,,44.7,379.485,,,2.50369,,3.8,576.82,0.00093,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,Bharat Bijlee,5695 /24,2020.0,2020-07-29,132,50,15805.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,5.66735112936345,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066714,2021-09-17,,,,,,,,,,,,,21.2,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,Bharat Bijlee,5695 /24,2020.0,2020-07-29,132,50,15805.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,5.66735112936345,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10066714,2021-12-07,,,,,,,83.78,788.05,,,,,4.6,998.0,0.001062,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,Bharat Bijlee,5695 /24,2020.0,2020-07-29,132,50,15805.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,5.66735112936345,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066714,2022-05-26,,,,,,,56.94,451.63,,,29.34,,6.6,712.25,0.000882,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,Bharat Bijlee,5695 /24,2020.0,2020-07-29,132,50,15805.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,5.66735112936345,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10066714,2022-05-28,,,,,,,,,,,,,7.1,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,Bharat Bijlee,5695 /24,2020.0,2020-07-29,132,50,15805.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,5.66735112936345,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10066714,2023-05-08,,,,,,5.4,353.99,1678.77,,,15.2,,14.65,420.62,0.001593,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,Bharat Bijlee,5695 /24,2020.0,2020-07-29,132,50,15805.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,5.66735112936345,50.0,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,75.0,,100.0,92.6190476190476,Good,True,,,,
10066714,2024-03-29,,,,,,7.29,460.66,3813.74,,,17.92,,5.1,548.77,0.001076,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,Bharat Bijlee,5695 /24,2020.0,2020-07-29,132,50,15805.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,5.66735112936345,50.0,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,100.0,,100.0,89.04761904761904,Good,True,,,,
10066714,2025-02-27,,,,,,,121.2,556.1,,,3.2,,3.9,82.44,0.003903,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,Bharat Bijlee,5695 /24,2020.0,2020-07-29,132,50,15805.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,5.66735112936345,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10066714,2026-02-05,,,,,,,209.8,1060.8,,,5.3,,3.7,751.49,0.001266,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,Bharat Bijlee,5695 /24,2020.0,2020-07-29,132,50,15805.0,SS-132KV-VNKD,VINUKONDA-132/33KV-SUBSTATION,5.66735112936345,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10066715,2021-03-01,,,,0.454468,,1.32755,69.15177,437.05293,,,6.25185,,6.2,377.67,0.003215,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695 /26,2020.0,2020-07-31,132,30/50,13582.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,5.661875427789186,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066715,2021-09-25,,,,0.434224,,2.1932,128.7724,422.42105,,,5.75684,,7.6,472.58,0.003836,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695 /26,2020.0,2020-07-31,132,30/50,13582.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,5.661875427789186,30.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10066715,2022-04-06,,,,0.496122,,2.46439,87.10125,172.13328,,,6.07426,,6.9,534.56,0.004027,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695 /26,2020.0,2020-07-31,132,30/50,13582.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,5.661875427789186,30.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10066715,2022-10-18,,,,,,,,,,,,,5.2,313.34,0.004729,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695 /26,2020.0,2020-07-31,132,30/50,13582.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,5.661875427789186,30.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10066715,2023-05-08,,,,,,,,,,,,,5.6,276.02,0.005976,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695 /26,2020.0,2020-07-31,132,30/50,13582.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,5.661875427789186,30.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10066715,2024-01-22,,,,0.806754,0.662156,4.52066,152.13717,910.81085,,,,,6.2,260.25,0.00638,158.20113,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695 /26,2020.0,2020-07-31,132,30/50,13582.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,5.661875427789186,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066715,2024-08-12,,,,,,,,,,,,,6.4,235.07,0.006479,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695 /26,2020.0,2020-07-31,132,30/50,13582.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,5.661875427789186,30.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10066715,2025-04-11,,,,0.677221,0.522855,,166.31069,1313.64842,,,4.29332,,6.8,400.71,0.003467,171.83327,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695 /26,2020.0,2020-07-31,132,30/50,13582.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,5.661875427789186,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066715,2025-12-15,,,,0.933074,0.69375,4.10835,299.93643,1766.63895,,,,,8.9,370.67,0.004203,305.671604,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,BBL,5695 /26,2020.0,2020-07-31,132,30/50,13582.0,SS-132KV-MDPL,MADANAPALLI-132/33KV-SUBSTATION,5.661875427789186,30.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10066751,2021-02-17,,90.1,,,,1.03,69.31,460.49,,,11.04,,6.6,1270.0,,81.38,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86948,2020.0,2020-11-12,132,50,17890.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,100.0,,,100.0,Excellent,False,,,,
10066751,2021-09-03,,,,,,1.58,127.99,838.17,,,9.93,,7.2,489.01,0.006685,139.5,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86948,2020.0,2020-11-12,132,50,17890.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10066751,2022-03-28,,,,,,2.02,168.29,679.07,,,5.75,,11.7,365.92,0.010155,176.06,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86948,2020.0,2020-11-12,132,50,17890.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10066751,2022-09-05,,,,,,1.03,189.87,895.65,,,,,8.7,851.1,0.007131,190.9,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86948,2020.0,2020-11-12,132,50,17890.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066751,2023-03-13,,,,0.92,1.17,4.36,142.59,366.35,,,,,8.7,964.11,0.001767,149.04,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86948,2020.0,2020-11-12,132,50,17890.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10066751,2023-09-22,,,,,,3.33,200.03,1324.09,,,,,7.4,,,203.36,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86948,2020.0,2020-11-12,132,50,17890.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10066751,2024-03-14,,,,,,3.12,152.34,1255.93,,,,,9.7,,,155.46,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86948,2020.0,2020-11-12,132,50,17890.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10066751,2024-09-17,,,,,,1.36,44.48,98.01,,,,,13.1,,,45.84,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86948,2020.0,2020-11-12,132,50,17890.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10066751,2024-09-28,,,,,,,,,,,,,10.7,106.75,0.002077,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86948,2020.0,2020-11-12,132,50,17890.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10066751,2025-03-05,,,,,,2.62,98.37,150.9,,,,,9.2,503.24,0.003856,100.99,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86948,2020.0,2020-11-12,132,50,17890.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10066751,2025-09-22,,,,,,6.31,563.15,6413.0,,,6.67,,9.4,,,576.13,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86948,2020.0,2020-11-12,132,50,17890.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0,T1,4,1.0,1,1,,,,,T1,8.035714285714286,0.9,80.35714285714286,,100.0,,,84.89010989010988,Good,True,,,,
10066751,2025-11-18,,,,0.45,,4.34,260.45,1843.01,,,,,9.5,,,265.24,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86948,2020.0,2020-11-12,132,50,17890.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,5.377138945927447,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
