Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10068456,2022-05-07,,,,17.81,5.23,,67.69,3904.07,,,,,24.2,455.0,0.001273,,4,False,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5,T1,4,1.0,1,1,,,,,T1,8.71875,0.9,87.1875,,50.0,,100.0,81.45833333333333,Good,True,,,,
10068456,2022-11-24,,,,18.582,4.286,,90.008,4942.107,,,,33.31,16.442,44.42,0.018187,,4,False,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5,T1,4,1.0,1,1,,,,,T1,8.90625,0.95,89.0625,,75.0,,100.0,87.70833333333333,Good,True,,,,
10068456,2023-05-22,,,,18.373,4.519,,331.933,8164.728,,,4.572,,27.0,504.31,0.001371,,5,True,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5,T1,4,1.0,1,1,,,,,T1,8.325000000000001,0.9,83.25000000000001,,50.0,,100.0,78.83333333333334,Good,False,,,,
10068456,2023-06-06,0.0683,,,16.13,4.04,,351.13,7952.57,743.18,,4.73,34.79,28.6,913.42,0.000784,,5,True,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5,T1,4,1.0,1,1,,,,,T1,7.8625,0.85,78.625,,50.0,75.0,100.0,75.66176470588235,Good,False,468.0,33.5,66.5,Fair
10068456,2023-06-28,,,,15.59,4.19,,410.45,9935.11,,,4.66,,28.3,255.9,0.001272,,5,True,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5,T1,4,1.0,1,1,,,,,T1,8.1,0.9,81.0,,50.0,,100.0,77.33333333333333,Good,False,,,,
10068456,2023-11-18,,,,12.41,3.31,6.72,523.11,9020.21,,,7.38,34.97,7.9,36.38,0.01007,,6,True,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5,T1,4,1.0,1,1,,,,,T1,8.307692307692308,0.9,83.07692307692308,,100.0,,100.0,88.71794871794873,Good,True,,,,
10068456,2024-01-22,,,,7.549,,,155.67,5972.85,,,,34.62,8.9,391.59,0.000925,,3,False,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5,T1,4,1.0,1,1,,,,,T1,7.6499999999999995,0.85,76.49999999999999,,100.0,,100.0,84.33333333333333,Good,True,,,,
10068456,2024-02-12,,,,,,,,73.12,,,,,3.9,85.08,0.004248,,1,False,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10068456,2024-02-23,,,,,,,10.85,371.44,,,,,10.2,542.76,0.000714,,2,False,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10068456,2024-05-27,,,,,,1.9,61.0,491.3,,,17.3,,11.0,921.79,0.000767,,4,False,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10068456,2024-11-07,,,,6.1,,,18.3,418.2,,,,,6.8,529.49,0.000562,,3,False,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10068456,2024-12-13,,,,,,,,,,,,,72.7,,,,0,False,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10068456,2025-05-30,0.1,,,,,,61.0,1256.0,420.5,,6.69,34.44,37.05,536.595,0.0014115,,3,False,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,75.0,100.0,83.82352941176471,Excellent,False,539.0,42.4,57.6,Fair
10068456,2025-06-13,,,,,,,,,,,,,50.6,,,,0,False,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10068456,2025-09-18,0.06,,,,,,41.5,1515.8,1301.2,,,34.66,17.7,335.3,0.001289,,2,False,False,False,31.5MVA 132/33KV PTR-II,PTR31.5MVA,GEC,B22821,1982.0,,132,31.5,13450.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,75.0,100.0,92.64705882352942,Excellent,False,399.0,24.8,75.2,Poor
10068458,2021-01-25,,95.3,,,,,,,,,,,5.7,1040.0,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,100.0,,,100.0,Excellent,False,,,,
10068458,2021-12-03,,,,,,,,,,,,,18.4,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10068458,2022-01-06,,,,2.304,,2.12,135.27,1951.34,,,61.6,,6.1,236.86,0.001572,,5,True,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068458,2022-07-19,,,,,,,,,,,,,6.6,242.78,0.001915,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10068458,2024-04-26,,,,,,,,,,,,,6.7,149.25,0.004657,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10068458,2024-06-13,,,,4.0,,,405.8,816.6,,,11.1,,4.4,147.39,0.004936,,4,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,100.0,,100.0,97.6190476190476,Good,True,,,,
10068458,2024-08-10,,,,,,,,,,,,,17.8,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10068458,2024-09-12,,,,3.0,,5.6,494.7,1641.4,,,4.4,,6.9,636.18,0.001152,,5,True,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5,T1,4,1.0,1,1,,,,,T1,9.75,1.0,97.5,,100.0,,100.0,98.33333333333333,Good,True,,,,
10068458,2024-12-10,,,,3.7,,,197.9,1392.6,,,1.6,,4.9,403.13,0.001622,,4,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068458,2025-01-07,,,,,,,,,,,,,18.4,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10068458,2025-06-12,,,,,,,189.5,1384.6,,,,,11.85,444.61,0.001839,,2,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068458,2026-01-13,,,,,,,,,,,,,15.8,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10068458,2026-01-29,,,,,,,53.1,837.1,,,,,3.9,352.34,0.002554,,2,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,ADITYA Vidyuth Apliances LTD,M 154/18,2017.0,2018-03-25,132,31.5,16000.0,SS-132KV-NLPD,NALLAPADU-132/33KV-SUBSTATION,8.013689253935661,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068459,2021-01-16,,86.3,,,,,,,,,,,7.3,90.55,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,100.0,,,100.0,Excellent,False,,,,
10068459,2021-03-17,,,,,,,,,,,,,41.3,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10068459,2021-07-27,,,,9.106,,,54.08,1411.07,,,59.47,,17.2,64.27,0.008714,,4,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068459,2022-02-03,,,,6.03,,,37.54,1394.7,,,,,10.6,104.12,0.011196,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068459,2022-09-05,,,,,,,,,,,,,17.65,46.64,0.009578,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10068459,2023-03-27,,,,6.853,,,61.172,1627.336,,,,,16.25,76.54,0.007053,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068459,2023-10-20,,,,9.681,,,226.688,2590.536,,,4.621,,10.7,70.69,0.007002,,4,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,75.0,,100.0,86.19047619047619,Good,True,,,,
10068459,2023-11-08,,,,,,,,,,,,,11.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10068459,2024-04-26,,,,,,,,,,,,,11.9,59.31,0.010733,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10068459,2024-06-13,,,,3.2,,,77.9,493.3,,,8.0,,8.5,106.14,0.007354,,4,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068459,2024-07-23,,,,,,,,,,,,,15.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10068459,2024-12-23,,,,8.3,,,102.2,1605.8,,,2.0,,12.0,82.78,0.007558,,4,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068459,2025-07-14,,,,2.3,,,43.8,910.5,,,,,14.5,124.34,0.006298,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10068459,2025-12-19,,,,,,,,,,,,,11.8,,,,0,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10068459,2026-02-04,,,,2.1,,,22.2,693.8,,,,,10.7,83.57,0.011048,,3,False,False,False,31.5 MVA 132/33KV PTR-III,PTR31.5MVA,APEX,T-929/06,1995.0,2019-12-21,132,31.5,14000.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,6.272416153319644,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068460,2021-01-16,,93.5,,,,,,,,,,,4.9,410.8,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,100.0,,,100.0,Excellent,False,,,,
10068460,2021-07-27,,,,2.715,,,121.39,1020.73,,,16.17,,5.2,119.08,0.002166,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068460,2021-11-27,,,,,,,,,,,,,4.0,,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10068460,2022-02-03,,,,3.67,,,131.91,1227.33,,,,,4.7,130.23,0.009649,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068460,2022-07-14,,,,,,,,,,,,,21.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10068460,2022-09-05,,,,,,,,,,,,,6.1,213.23,0.002279,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10068460,2023-01-25,,,,,,,,,,,,,5.7,,,,0,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10068460,2023-03-27,,,,6.856,,,375.191,2358.802,,,5.835,,7.7,589.27,0.000682,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,100.0,,100.0,97.6190476190476,Good,True,,,,
10068460,2023-10-20,,,,9.668,,9.476,892.753,3118.631,,,8.989,,6.2,184.53,0.001901,,5,True,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5,T1,4,1.0,1,1,,,,,T1,8.325000000000001,0.9,83.25000000000001,,100.0,,100.0,88.83333333333333,Good,True,,,,
10068460,2023-11-28,,,,9.0,,,411.84,2795.99,,,5.28,,10.25,319.24,0.001857,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,75.0,,100.0,84.04761904761905,Good,True,,,,
10068460,2024-07-23,,,,4.0,,,357.3,1148.5,,,8.9,,13.049999999999999,431.51,0.002226,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,75.0,,100.0,86.19047619047619,Good,True,,,,
10068460,2025-02-24,,,,7.0,,,228.4,1115.9,,,2.7,,12.45,285.34,0.002543,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10068460,2025-08-25,,,,4.1,,,207.4,1387.9,,,1.2,,14.9,323.41,0.002617,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068460,2026-02-04,,,,5.7,,,317.9,1789.0,,,3.7,,11.95,306.31,0.003453,,4,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,Aditya Vidyut Appliances Ltd.,M 154/10,2017.0,2017-10-10,132,31.5,11200.0,SS-132KV-GJGL,GUJJANAGUNDLA-132/33KV-SUBSTATION,8.46817248459959,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10068462,2021-01-22,,55.0,,,,,,,,,,22.2,17.8,7.56,,,0,False,False,False,"132/33KV, 16/10MVA PTR-I",PTR 16MVA,ANDREW YULE & CO.LTD.,12511,1996.0,2017-12-22,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.268309377138946,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,75.0,75.0,,,75.0,Good,False,,,,
10068462,2022-02-05,,,,,,,13.67,760.17,,,59.23,,10.9,7.2,0.03765,,3,False,False,False,"132/33KV, 16/10MVA PTR-I",PTR 16MVA,ANDREW YULE & CO.LTD.,12511,1996.0,2017-12-22,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.268309377138946,10.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068462,2022-08-17,,,,1.67,0.11,0.25,17.81,1024.42,,,53.98,,14.0,7.32,0.033999,,6,True,False,False,"132/33KV, 16/10MVA PTR-I",PTR 16MVA,ANDREW YULE & CO.LTD.,12511,1996.0,2017-12-22,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.268309377138946,10.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068462,2023-02-23,,,,,,,33.91,1266.565,,,,,12.3,7.3,0.037395,,2,False,False,False,"132/33KV, 16/10MVA PTR-I",PTR 16MVA,ANDREW YULE & CO.LTD.,12511,1996.0,2017-12-22,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.268309377138946,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068462,2024-03-05,,,,5.24,0.06,1.09,37.28,2420.16,,,,,17.2,7.56,0.034599,,5,True,False,False,"132/33KV, 16/10MVA PTR-I",PTR 16MVA,ANDREW YULE & CO.LTD.,12511,1996.0,2017-12-22,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.268309377138946,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10068462,2024-12-18,,,,,,,24.5,520.6,,,,,18.6,7.5,0.032743,,2,False,False,False,"132/33KV, 16/10MVA PTR-I",PTR 16MVA,ANDREW YULE & CO.LTD.,12511,1996.0,2017-12-22,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.268309377138946,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10068462,2025-08-25,,,,,,,29.7,624.3,,,,,15.6,7.0,0.038061,,2,False,False,False,"132/33KV, 16/10MVA PTR-I",PTR 16MVA,ANDREW YULE & CO.LTD.,12511,1996.0,2017-12-22,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.268309377138946,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068463,2021-01-22,,49.0,,,,,,,,,,22.74,33.6,8.78,,,0,False,False,False,"132/33KV, 16/10MVA PTR-II",PTR 16MVA,NGEF,2800042811,1986.0,2018-01-09,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.219028062970569,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,50.0,25.0,,,37.5,Poor,False,,,,
10068463,2022-02-05,,,,,,,29.07,1782.005,,,63.07,,19.6,8.34,0.02953,,3,False,False,False,"132/33KV, 16/10MVA PTR-II",PTR 16MVA,NGEF,2800042811,1986.0,2018-01-09,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.219028062970569,10.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068463,2022-08-17,,,,1.81,0.18,0.34,28.61,1881.16,,,74.5,,24.1,8.36,,,6,True,False,False,"132/33KV, 16/10MVA PTR-II",PTR 16MVA,NGEF,2800042811,1986.0,2018-01-09,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.219028062970569,10.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,50.0,,,88.46153846153845,Excellent,False,,,,
10068463,2023-02-23,,,,,,,50.453,1946.27992,,,,,23.5,8.51,0.027943,,2,False,False,False,"132/33KV, 16/10MVA PTR-II",PTR 16MVA,NGEF,2800042811,1986.0,2018-01-09,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.219028062970569,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10068463,2023-05-19,0.1068,,,,,,70.93,1938.56,,,,22.54,33.2,8.73,0.027555,,2,False,False,False,"132/33KV, 16/10MVA PTR-II",PTR 16MVA,NGEF,2800042811,1986.0,2018-01-09,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.219028062970569,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,50.0,100.0,77.94117647058823,Good,False,,,,
10068463,2023-12-12,,,,,,,94.04,2424.18,,,,22.37,22.0,8.92,0.027841,,2,False,False,False,"132/33KV, 16/10MVA PTR-II",PTR 16MVA,NGEF,2800042811,1986.0,2018-01-09,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.219028062970569,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10068463,2024-12-18,,,,,,,48.9,906.4,,,,,37.3,8.51,0.029734,,2,False,False,False,"132/33KV, 16/10MVA PTR-II",PTR 16MVA,NGEF,2800042811,1986.0,2018-01-09,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.219028062970569,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10068463,2025-08-25,,,,,,,52.2,896.3,,,,,30.6,9.26,0.027385,,2,False,False,False,"132/33KV, 16/10MVA PTR-II",PTR 16MVA,NGEF,2800042811,1986.0,2018-01-09,132,10/16,0.0,SS-220KV-RTCL,RENTACHINTALA-220/132KV-SUBSTATION,8.219028062970569,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10068479,2021-01-28,0.11,92.9,,,,,,,,,,41.6,7.1,857.78,,,0,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-I,PTR-100MVA,Bharat Bijilee Limited,5495/14,2018.0,2018-10-29,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.416837782340862,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,100.0,50.0,,87.5,Excellent,False,,,,
10068479,2021-08-04,,,,,,,43.26,573.28,,,20.37,,6.1,130.49,0.002471,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-I,PTR-100MVA,Bharat Bijilee Limited,5495/14,2018.0,2018-10-29,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.416837782340862,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068479,2021-12-20,,,,,,,,,,,,,14.9,,,,0,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-I,PTR-100MVA,Bharat Bijilee Limited,5495/14,2018.0,2018-10-29,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.416837782340862,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10068479,2022-02-04,,,,,,,77.19,981.53,,,62.1,,4.6,1420.0,0.000782,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-I,PTR-100MVA,Bharat Bijilee Limited,5495/14,2018.0,2018-10-29,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.416837782340862,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068479,2022-08-17,,,,1.33,0.31,1.21,74.25,1453.79,,,24.08,,6.8,140.37,0.001848,,6,True,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-I,PTR-100MVA,Bharat Bijilee Limited,5495/14,2018.0,2018-10-29,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.416837782340862,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068479,2023-02-13,,,,,,,266.167,2344.254,,,17.0395,,6.0,326.51,0.000879,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-I,PTR-100MVA,Bharat Bijilee Limited,5495/14,2018.0,2018-10-29,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.416837782340862,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068479,2023-08-15,,,,,,6.17,422.95,2551.22,,,14.76,,7.3,593.42,0.000805,,4,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-I,PTR-100MVA,Bharat Bijilee Limited,5495/14,2018.0,2018-10-29,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.416837782340862,100.0,T1,4,1.0,1,1,,,,,T1,8.821428571428571,0.95,88.21428571428571,,100.0,,100.0,92.14285714285715,Good,True,,,,
10068479,2023-09-12,,,,,,,192.4,1985.15,,,10.38,,6.7,197.95,0.000772,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-I,PTR-100MVA,Bharat Bijilee Limited,5495/14,2018.0,2018-10-29,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.416837782340862,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10068479,2024-04-03,,,,,,,482.37,4728.42,,,38.64,,5.8,957.46,0.000454,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-I,PTR-100MVA,Bharat Bijilee Limited,5495/14,2018.0,2018-10-29,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.416837782340862,100.0,T1,4,1.0,1,1,,,,,T1,6.90625,0.85,69.0625,,100.0,,100.0,79.375,Good,False,,,,
10068479,2024-10-08,,,,,,,250.3,1633.8,,,9.4,,6.8,515.82,0.00141,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-I,PTR-100MVA,Bharat Bijilee Limited,5495/14,2018.0,2018-10-29,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.416837782340862,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10068479,2025-04-25,,,,,,,67.8,708.9,,,3.6,,7.3,628.26,0.000846,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-I,PTR-100MVA,Bharat Bijilee Limited,5495/14,2018.0,2018-10-29,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.416837782340862,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068479,2025-11-05,,,,,,,483.8,1197.4,,,6.3,,4.4,92.11,0.005202,,3,False,False,False,100MVA 220/132/11KV AUTO TRANSFORMER-I,PTR-100MVA,Bharat Bijilee Limited,5495/14,2018.0,2018-10-29,220,100,32500.0,SS-220KV-KNDK,KANDUKURU-220/132KV-SUBSTATION,7.416837782340862,100.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,100.0,,100.0,89.58333333333333,Good,True,,,,
10068487,2021-01-27,,81.5,,,,,,,,,,,6.8,792.83,,,0,False,False,False,PTR-IV[25 MVA ; 220/11KV],PTR 25MVA,VIJAYA ELECTRICALS LTD,90124B08,2012.0,2017-04-29,132,25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.917180013689254,25.0,Normal,0,1.0,0,0,,,,,,,1.0,,100.0,100.0,,,100.0,Excellent,False,,,,
10068487,2021-07-23,,,0.943672,0.434374,,1.36751,63.51851,496.74553,,,2.96776,,6.0,516.06,0.001552,,6,True,False,True,PTR-IV[25 MVA ; 220/11KV],PTR 25MVA,VIJAYA ELECTRICALS LTD,90124B08,2012.0,2017-04-29,132,25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.917180013689254,25.0,Normal,0,1.0,2,0,D2,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068487,2022-01-30,,,,0.568865,,0.925301,37.30289,240.85955,,,2.46884,,7.3,345.29,0.002897,,5,True,False,False,PTR-IV[25 MVA ; 220/11KV],PTR 25MVA,VIJAYA ELECTRICALS LTD,90124B08,2012.0,2017-04-29,132,25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.917180013689254,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068487,2022-09-15,,,,0.688648,,1.04305,16.2441,40.165,,,3.45163,,2.9,185.1,0.004018,,5,True,False,False,PTR-IV[25 MVA ; 220/11KV],PTR 25MVA,VIJAYA ELECTRICALS LTD,90124B08,2012.0,2017-04-29,132,25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.917180013689254,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068487,2023-04-20,,,,0.837201,,1.05742,14.30501,29.89075,,,4.29805,,4.6,521.51,0.002029,,5,True,False,False,PTR-IV[25 MVA ; 220/11KV],PTR 25MVA,VIJAYA ELECTRICALS LTD,90124B08,2012.0,2017-04-29,132,25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.917180013689254,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068487,2023-11-02,,,,,,,,,0.0,0.0,,,,,,,0,False,False,False,PTR-IV[25 MVA ; 220/11KV],PTR 25MVA,VIJAYA ELECTRICALS LTD,90124B08,2012.0,2017-04-29,132,25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.917180013689254,25.0,Normal,0,1.0,0,0,,,,,,,1.0,,,,,,,,False,,,,
10068487,2025-11-08,,,,,,0.264799,1.33353,255.25214,,,,,8.8,245.57,0.004869,1.65824,3,False,False,False,PTR-IV[25 MVA ; 220/11KV],PTR 25MVA,VIJAYA ELECTRICALS LTD,90124B08,2012.0,2017-04-29,132,25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.917180013689254,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068487,2025-11-10,,,,,,0.316642,3.82244,251.33621,,,,,9.6,229.01,0.004453,4.16557,3,False,False,False,PTR-IV[25 MVA ; 220/11KV],PTR 25MVA,VIJAYA ELECTRICALS LTD,90124B08,2012.0,2017-04-29,132,25,16800.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.917180013689254,25.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068492,2021-01-27,,65.5,,,,,,1198.48692,,,,,8.7,,,,1,False,False,False,132/33KV 31.5 MVA PTR-I,PTR 315MVA,INDO TECH,IT-43117,2008.0,2020-06-10,132,18.9/31.5,16525.0,SS-132KV-NLPM,NAGALAPURAM-132KV-SUBSTATION[SW.STN],5.801505817932923,18.9,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,100.0,100.0,,,100.0,Excellent,False,,,,
10068492,2021-07-27,,,,2.66055,,1.2289,69.1392,955.59999,,,,,10.3,582.47,0.002248,,4,False,False,False,132/33KV 31.5 MVA PTR-I,PTR 315MVA,INDO TECH,IT-43117,2008.0,2020-06-10,132,18.9/31.5,16525.0,SS-132KV-NLPM,NAGALAPURAM-132KV-SUBSTATION[SW.STN],5.801505817932923,18.9,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068492,2022-03-29,,,,3.36944,,1.09091,33.46705,275.89256,,,2.19189,,75.0,356.25,0.002087,,5,True,False,False,132/33KV 31.5 MVA PTR-I,PTR 315MVA,INDO TECH,IT-43117,2008.0,2020-06-10,132,18.9/31.5,16525.0,SS-132KV-NLPM,NAGALAPURAM-132KV-SUBSTATION[SW.STN],5.801505817932923,18.9,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10068492,2022-04-07,,,,3.69156,,1.172,40.65765,236.6719,,,2.81604,,13.4,732.49,0.001606,,5,True,False,False,132/33KV 31.5 MVA PTR-I,PTR 315MVA,INDO TECH,IT-43117,2008.0,2020-06-10,132,18.9/31.5,16525.0,SS-132KV-NLPM,NAGALAPURAM-132KV-SUBSTATION[SW.STN],5.801505817932923,18.9,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10068492,2022-10-14,,,,,,,,,,,,,15.8,391.57,0.002309,,0,False,False,False,132/33KV 31.5 MVA PTR-I,PTR 315MVA,INDO TECH,IT-43117,2008.0,2020-06-10,132,18.9/31.5,16525.0,SS-132KV-NLPM,NAGALAPURAM-132KV-SUBSTATION[SW.STN],5.801505817932923,18.9,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10068492,2022-12-21,,,,3.52879,,1.00792,12.61927,140.13964,,,,,6.5,938.0,0.001001,,4,False,False,False,132/33KV 31.5 MVA PTR-I,PTR 315MVA,INDO TECH,IT-43117,2008.0,2020-06-10,132,18.9/31.5,16525.0,SS-132KV-NLPM,NAGALAPURAM-132KV-SUBSTATION[SW.STN],5.801505817932923,18.9,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068492,2023-06-22,,,0.528604,3.88163,,1.36757,32.72214,136.45407,,,2.65291,,8.5,612.2,0.001515,41.15286,6,True,False,True,132/33KV 31.5 MVA PTR-I,PTR 315MVA,INDO TECH,IT-43117,2008.0,2020-06-10,132,18.9/31.5,16525.0,SS-132KV-NLPM,NAGALAPURAM-132KV-SUBSTATION[SW.STN],5.801505817932923,18.9,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068492,2024-01-04,,,0.440513,5.89316,0.397154,1.99652,62.91939,1022.62749,,,,,11.7,512.27,0.001442,71.67251,6,True,False,True,132/33KV 31.5 MVA PTR-I,PTR 315MVA,INDO TECH,IT-43117,2008.0,2020-06-10,132,18.9/31.5,16525.0,SS-132KV-NLPM,NAGALAPURAM-132KV-SUBSTATION[SW.STN],5.801505817932923,18.9,Normal,0,1.0,2,0,DT,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10068492,2024-11-04,,,0.920188,3.06764,0.257074,0.973478,36.02048,1299.1761,,,,,11.8,465.61,0.001491,41.3239,6,True,False,True,132/33KV 31.5 MVA PTR-I,PTR 315MVA,INDO TECH,IT-43117,2008.0,2020-06-10,132,18.9/31.5,16525.0,SS-132KV-NLPM,NAGALAPURAM-132KV-SUBSTATION[SW.STN],5.801505817932923,18.9,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068492,2025-09-10,,,0.325836,3.31439,0.297658,0.930328,53.675,1463.87982,,,,,17.5,476.14,0.002199,58.55888,6,True,False,True,132/33KV 31.5 MVA PTR-I,PTR 315MVA,INDO TECH,IT-43117,2008.0,2020-06-10,132,18.9/31.5,16525.0,SS-132KV-NLPM,NAGALAPURAM-132KV-SUBSTATION[SW.STN],5.801505817932923,18.9,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068493,2021-07-27,,,,5.86833,1.01388,2.49596,207.86967,2143.07939,,,9.5799,,11.1,1320.0,0.000615,,6,True,False,False,50 MVA 132/33KV POWER-I,PTR 50MVA,BBL,5131/1,2009.0,2009-06-12,132,50,20900.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,16.79671457905544,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068493,2022-03-01,,,,5.32832,0.552959,1.95712,107.7594,680.13634,,,6.48628,,11.0,343.88,0.002494,,6,True,False,False,50 MVA 132/33KV POWER-I,PTR 50MVA,BBL,5131/1,2009.0,2009-06-12,132,50,20900.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,16.79671457905544,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10068493,2022-09-27,,,,5.60877,0.889581,2.2242,46.82796,144.98981,,,8.06874,,6.9,413.9,0.00159,,6,True,False,False,50 MVA 132/33KV POWER-I,PTR 50MVA,BBL,5131/1,2009.0,2009-06-12,132,50,20900.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,16.79671457905544,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068493,2023-03-21,,,,4.72217,,1.69599,36.48278,90.60799,,,8.11639,,10.2,660.4,0.000951,,5,True,False,False,50 MVA 132/33KV POWER-I,PTR 50MVA,BBL,5131/1,2009.0,2009-06-12,132,50,20900.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,16.79671457905544,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068493,2023-09-28,,,,,,,,,,,,,12.0,474.18,0.002167,,0,False,False,False,50 MVA 132/33KV POWER-I,PTR 50MVA,BBL,5131/1,2009.0,2009-06-12,132,50,20900.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,16.79671457905544,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10068493,2024-02-07,,,,4.41895,0.432945,1.8075,46.65782,1056.63289,,,,,11.5,710.76,0.001655,53.26711,5,True,False,False,50 MVA 132/33KV POWER-I,PTR 50MVA,BBL,5131/1,2009.0,2009-06-12,132,50,20900.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,16.79671457905544,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068493,2024-09-19,,,,3.1764,0.287685,1.17918,60.73555,1500.85513,,,,,13.2,400.43,0.001362,65.34487,5,True,False,False,50 MVA 132/33KV POWER-I,PTR 50MVA,BBL,5131/1,2009.0,2009-06-12,132,50,20900.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,16.79671457905544,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10068493,2025-04-19,,,,4.65304,0.332629,1.55581,108.48214,1806.64563,,,4.84384,,10.7,634.36,0.000976,119.85545,6,True,False,False,50 MVA 132/33KV POWER-I,PTR 50MVA,BBL,5131/1,2009.0,2009-06-12,132,50,20900.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,16.79671457905544,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10068493,2025-10-08,,,,4.03975,0.421188,1.501,131.21883,1751.76391,,,7.13238,,14.9,738.05,0.002163,144.38906,6,True,False,False,50 MVA 132/33KV POWER-I,PTR 50MVA,BBL,5131/1,2009.0,2009-06-12,132,50,20900.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,16.79671457905544,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068493,2026-03-08,,,,3.31172,0.461239,0.732381,43.35848,1421.01384,,,,,17.0,505.68,0.002127,47.86052,5,True,False,False,50 MVA 132/33KV POWER-I,PTR 50MVA,BBL,5131/1,2009.0,2009-06-12,132,50,20900.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,16.79671457905544,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10068494,2021-07-27,,,,3.10549,2.52015,4.59131,336.86391,1828.03768,,,4.51876,,7.4,752.24,0.001249,,6,True,False,False,31.5MVA 132/33KV PTR -IV,PTR31.5MVA,AVAL, M 154/13,2017.0,2017-12-16,132,50,11200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,8.284736481861739,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068494,2022-03-01,,,,3.0201,2.6087,4.56711,242.92191,652.35554,,,4.76172,,6.5,601.63,0.001729,,6,True,False,False,31.5MVA 132/33KV PTR -IV,PTR31.5MVA,AVAL, M 154/13,2017.0,2017-12-16,132,50,11200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,8.284736481861739,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068494,2022-09-27,,,,3.91655,3.47435,5.93514,124.45272,170.06078,,,5.71801,,4.0,508.21,0.00175,,6,True,False,False,31.5MVA 132/33KV PTR -IV,PTR31.5MVA,AVAL, M 154/13,2017.0,2017-12-16,132,50,11200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,8.284736481861739,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068494,2023-03-21,,,,3.25445,2.49046,4.27848,87.71377,106.95041,,,3.86563,,7.0,275.62,0.002712,,6,True,False,False,31.5MVA 132/33KV PTR -IV,PTR31.5MVA,AVAL, M 154/13,2017.0,2017-12-16,132,50,11200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,8.284736481861739,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10068494,2023-09-28,,,,,,,,,,,,,9.2,576.73,0.001614,,0,False,False,False,31.5MVA 132/33KV PTR -IV,PTR31.5MVA,AVAL, M 154/13,2017.0,2017-12-16,132,50,11200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,8.284736481861739,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10068494,2024-02-07,,,,5.58979,3.43671,8.50261,263.06244,1907.21442,,,,,7.7,603.11,0.001953,280.50156,5,True,False,False,31.5MVA 132/33KV PTR -IV,PTR31.5MVA,AVAL, M 154/13,2017.0,2017-12-16,132,50,11200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,8.284736481861739,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068494,2024-09-19,,,,3.6116,2.28749,4.75662,250.48124,2678.8805,,,,,7.9,276.01,0.003017,261.14546,5,True,False,False,31.5MVA 132/33KV PTR -IV,PTR31.5MVA,AVAL, M 154/13,2017.0,2017-12-16,132,50,11200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,8.284736481861739,50.0,T1,4,1.0,1,1,,,,,T1,9.28409090909091,0.95,92.8409090909091,,100.0,,100.0,95.22727272727273,Good,True,,,,
10068494,2025-04-19,,,,4.44161,2.65777,6.00872,435.14419,2898.8534,,,,,3.2,231.69,0.003075,448.2365,5,True,False,False,31.5MVA 132/33KV PTR -IV,PTR31.5MVA,AVAL, M 154/13,2017.0,2017-12-16,132,50,11200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,8.284736481861739,50.0,T1,4,1.0,1,1,,,,,T1,9.068181818181818,0.95,90.68181818181819,,100.0,,100.0,93.7878787878788,Good,True,,,,
10068494,2025-10-08,,,,3.02633,2.19409,3.08655,192.52815,1782.4711,,,,,7.4,108.92,0.005978,200.81101,5,True,False,False,31.5MVA 132/33KV PTR -IV,PTR31.5MVA,AVAL, M 154/13,2017.0,2017-12-16,132,50,11200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,8.284736481861739,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068494,2026-03-08,,,,3.30293,1.81452,2.06497,153.19396,1934.97681,,,,,10.4,201.55,0.00354,160.42119,5,True,False,False,31.5MVA 132/33KV PTR -IV,PTR31.5MVA,AVAL, M 154/13,2017.0,2017-12-16,132,50,11200.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,8.284736481861739,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10068495,2021-02-11,,85.7,,3.922,,1.845,69.837,675.03,,,3.598,42.15,6.6,4830.0,,,5,True,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,100.0,,,100.0,Excellent,False,,,,
10068495,2021-08-10,,,,7.397,,,89.13,1251.2,,,61.73,,8.3,252.93,0.000419,,4,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068495,2021-11-25,,,,,,,,,,,,,29.8,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10068495,2021-12-02,,,,,,,,,,,,,34.2,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10068495,2022-02-16,,,,3.8,,2.43,121.79,1705.74,,,61.39,,5.4,1550.0,0.000418,,5,True,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068495,2022-05-26,,,,,,,,,,,,,41.800000000000004,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10068495,2022-06-03,,,,,,,,,,,,,53.65,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10068495,2022-06-16,,,,,,,,,,,,,33.0,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10068495,2022-09-20,,,,3.34,,6.166,316.306,896.97,,,7.42,,7.9,,0.001163,,5,True,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068495,2023-02-27,,,,,,,,,,,,,32.699999999999996,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10068495,2024-03-14,,,,,,,,,,,,,43.6,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10068495,2024-03-19,,,,,,,,,,,,,36.199999999999996,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10068495,2024-03-26,,,,5.26,,5.66,892.31,6590.53,,,48.66,,5.2,93.02,0.003148,,5,True,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,T1,4,1.0,1,1,,,,,T1,9.0,1.0,90.0,,100.0,,100.0,93.33333333333333,Good,True,,,,
10068495,2024-04-23,,,,,,,,,,,,,33.5,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10068495,2024-04-30,,,,,,,,,,,,,31.63333333333333,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10068495,2024-05-31,,,,,,,,,,,,,23.600000000000005,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10068495,2024-10-23,,,,3.8,,4.1,258.9,2211.9,,,3.5,,22.625,1390.0,0.000361,,5,True,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10068495,2025-04-25,,,,4.5,,,298.6,2986.3,,,4.1,,4.7,1240.0,0.000483,,4,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,100.0,91.19047619047619,Good,True,,,,
10068495,2025-04-30,,,,,,,,,,,,,84.3,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10068495,2025-06-05,,,,,,,,,,,,,40.6,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10068495,2025-09-26,0.0355,,,,,,,90.3,,,,45.27,20.925,450.09,0.000867,,1,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,50.0,100.0,100.0,91.17647058823529,Excellent,False,,,,
10068495,2025-09-29,,,,,,,,,,,,,15.133333333333333,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10068495,2025-10-01,,,,,,,,,,,,,15.466666666666667,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
