Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10068495,2025-12-09,,,,,,,7.3,198.1,,,,,17.875,739.88,0.000602,,2,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068495,2025-12-31,,,,,,,,,,,,,20.7,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10068495,2026-02-10,,,,,,,,,,,,,27.0,,,,0,False,False,False,160 MVA BHEL MAKE 220 KV AUTO T/F - III,PTR-160MVA,BHEL,2038219,2014.0,2019-05-17,220,160,54700.0,SS-220KV-PRPD,PRATHIPADU-220/132KV-SUBSTATION,6.869267624914442,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10068589,2021-09-13,,,,,,2.75,208.5,1254.5,,,53.5,,6.0,1230.0,0.0012,,4,False,False,False,80MVA-132/33KV-POWER TRANSFROMER-I,PTR 80MVA,ADITYA,M150/A,2016.0,2018-03-24,132,80,18400.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,8.016427104722792,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068589,2022-02-14,,,,,,2.03,138.66,793.1,,,,,5.2,1490.0,0.001174,,3,False,False,False,80MVA-132/33KV-POWER TRANSFROMER-I,PTR 80MVA,ADITYA,M150/A,2016.0,2018-03-24,132,80,18400.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,8.016427104722792,80.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068589,2022-11-17,,,,,,8.38,289.775,3259.525,,,17.231,,5.4,956.17,0.000912,,4,False,False,False,80MVA-132/33KV-POWER TRANSFROMER-I,PTR 80MVA,ADITYA,M150/A,2016.0,2018-03-24,132,80,18400.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,8.016427104722792,80.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,100.0,91.19047619047619,Good,True,,,,
10068589,2023-08-04,,,,,,,362.01,2963.167,,,,,5.6,118.64,0.007647,,2,False,False,False,80MVA-132/33KV-POWER TRANSFROMER-I,PTR 80MVA,ADITYA,M150/A,2016.0,2018-03-24,132,80,18400.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,8.016427104722792,80.0,T1,4,1.0,1,1,,,,,T1,7.125,0.95,71.25,,100.0,,100.0,80.83333333333333,Good,True,,,,
10068589,2024-04-22,,,,9.0,3.32,7.43,662.56,6030.5,,,6.63,,7.0,776.17,0.001337,,6,True,False,False,80MVA-132/33KV-POWER TRANSFROMER-I,PTR 80MVA,ADITYA,M150/A,2016.0,2018-03-24,132,80,18400.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,8.016427104722792,80.0,T1,4,1.0,1,1,,,,,T1,8.307692307692308,0.9,83.07692307692308,,100.0,,100.0,88.71794871794873,Good,True,,,,
10068589,2024-10-26,,,,3.8,,,244.4,1778.6,,,2.1,,6.5,1040.0,0.000773,,4,False,False,False,80MVA-132/33KV-POWER TRANSFROMER-I,PTR 80MVA,ADITYA,M150/A,2016.0,2018-03-24,132,80,18400.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,8.016427104722792,80.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068589,2025-06-02,,,,3.8,,,212.5,2076.4,,,,,5.9,897.53,0.000944,,3,False,False,False,80MVA-132/33KV-POWER TRANSFROMER-I,PTR 80MVA,ADITYA,M150/A,2016.0,2018-03-24,132,80,18400.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,8.016427104722792,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068589,2026-02-16,,,,,,,189.08,2249.7,,,2.79,,4.2,1090.0,0.000532,,3,False,False,False,80MVA-132/33KV-POWER TRANSFROMER-I,PTR 80MVA,ADITYA,M150/A,2016.0,2018-03-24,132,80,18400.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,8.016427104722792,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068698,2020-12-28,0.0204,40.7,,1.381,,,51.284,640.87,,,,,5.8,2290.0,,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100490,2013.0,2013-06-28,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,12.752908966461328,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,50.0,100.0,100.0,,91.66666666666667,Excellent,False,,,,
10068698,2021-06-26,,,,,,,45.3,1348.608,,,,,8.1,593.71,0.000508,,2,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100490,2013.0,2013-06-28,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,12.752908966461328,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10068698,2021-12-07,,,,,,,30.99,1328.32,,,67.99,,6.0,1670.0,0.000377,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100490,2013.0,2013-06-28,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,12.752908966461328,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068698,2022-06-08,,,,,,,36.37,755.89,,,58.38,,8.0,982.71,0.000408,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100490,2013.0,2013-06-28,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,12.752908966461328,31.5,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10068698,2022-12-08,,,,,,,67.01593,1600.29059,,,,,11.2,296.94,0.000463,,2,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100490,2013.0,2013-06-28,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,12.752908966461328,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10068698,2023-06-07,,,,,,,60.05,1276.25,,,,,8.6,1820.0,0.000504,,2,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100490,2013.0,2013-06-28,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,12.752908966461328,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068698,2023-12-18,,,,,,,125.74,1782.03,,,,,6.3,1560.0,0.000435,,2,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100490,2013.0,2013-06-28,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,12.752908966461328,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068698,2024-06-12,,,,,,,44.1,292.3,,,7.2,,6.2,976.02,0.00061,,3,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100490,2013.0,2013-06-28,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,12.752908966461328,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068698,2024-12-28,,,,,,,17.2,395.1,,,,,7.6,329.47,0.001235,,2,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100490,2013.0,2013-06-28,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,12.752908966461328,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068698,2025-06-17,,,,,,,22.2,395.5,,,,,7.7,689.18,0.000694,,2,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100490,2013.0,2013-06-28,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,12.752908966461328,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068698,2025-12-16,,,,,,,17.0,432.3,,,,,7.2,1420.0,0.000532,,2,False,False,False,31.5 MVA 132/33KV PTR-II,PTR31.5MVA,T&R,PCO100490,2013.0,2013-06-28,132,31.5,15135.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,12.752908966461328,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068699,2021-03-30,,,,0.634068,,0.993427,55.22038,791.08168,,,2.44302,,9.8,427.38,0.002032,,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITYA VIDYUT APPLIANCES Ltd,M154/2,2017.0,2020-11-13,132,18.9/31.5,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,5.374401095140315,18.9,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068699,2021-09-20,,,,0.452906,,1.25059,102.43652,698.2805,,,4.19154,,9.4,1250.0,0.001255,,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITYA VIDYUT APPLIANCES Ltd,M154/2,2017.0,2020-11-13,132,18.9/31.5,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,5.374401095140315,18.9,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10068699,2022-03-22,,,,0.446246,,1.40596,68.00301,240.74134,,,3.31059,,9.2,352.84,0.002312,,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITYA VIDYUT APPLIANCES Ltd,M154/2,2017.0,2020-11-13,132,18.9/31.5,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,5.374401095140315,18.9,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10068699,2023-02-02,,,,0.579239,,1.91802,59.14075,94.48329,,,3.75719,,8.25,177.78,0.003633,,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITYA VIDYUT APPLIANCES Ltd,M154/2,2017.0,2020-11-13,132,18.9/31.5,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,5.374401095140315,18.9,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068699,2023-05-22,,,,0.687435,0.545248,2.39904,103.38296,178.96248,,,3.76661,,8.7,893.67,0.001293,110.78129,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITYA VIDYUT APPLIANCES Ltd,M154/2,2017.0,2020-11-13,132,18.9/31.5,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,5.374401095140315,18.9,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10068699,2024-03-12,,,,,,,,,,,,,9.3,753.3,0.001678,,0,False,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITYA VIDYUT APPLIANCES Ltd,M154/2,2017.0,2020-11-13,132,18.9/31.5,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,5.374401095140315,18.9,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10068699,2024-10-25,,,,0.623174,0.42922,2.0431,143.99854,1352.21489,,,,,7.3,608.15,0.001426,147.06453,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITYA VIDYUT APPLIANCES Ltd,M154/2,2017.0,2020-11-13,132,18.9/31.5,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,5.374401095140315,18.9,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068699,2025-07-14,,,3.31559,1.49627,0.67972,2.86091,210.05525,1733.3523,,,6.49286,,6.6,612.38,0.001254,224.84571,7,True,True,True,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITYA VIDYUT APPLIANCES Ltd,M154/2,2017.0,2020-11-13,132,18.9/31.5,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,5.374401095140315,18.9,D1,2,0.556,4,2,D2,D1,D1,,T1,8.840277777777777,0.95,88.40277777777776,,100.0,,100.0,92.26851851851852,Excellent,False,,,,
10068699,2026-02-24,,,,,,,,,,,,,28.4,,,,0,False,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITYA VIDYUT APPLIANCES Ltd,M154/2,2017.0,2020-11-13,132,18.9/31.5,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,5.374401095140315,18.9,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10068699,2026-02-25,,,,1.06357,0.680406,3.05024,251.56046,1565.59406,,,3.03782,,15.4,1250.0,0.000969,259.38217,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,ADITYA VIDYUT APPLIANCES Ltd,M154/2,2017.0,2020-11-13,132,18.9/31.5,0.0,SS-132KV-BGPL,BANAGANAPALLI-132/33KV-SUBSTATION,5.374401095140315,18.9,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068700,2021-05-09,,,,0.30199,,1.71259,0.149646,70.43898,,,,,16.1,5.62,0.042848,,4,False,False,False,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068700,2021-05-15,,,3.39001,1.04255,,,6.16223,185.68981,,,,,22.2,4.48,0.047753,,4,False,False,False,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0,T1,4,1.0,1,1,,,,,T1,7.4375,0.85,74.375,,50.0,,100.0,72.91666666666667,Good,False,,,,
10068700,2021-05-19,,,2.42275,1.30363,,,8.96594,221.47843,,,,,24.0,4.81,0.057617,,4,False,False,False,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0,T1,4,1.0,1,1,,,,,T1,7.0,0.8,70.0,,50.0,,100.0,70.0,Good,False,,,,
10068700,2021-07-13,,,2.19165,1.40871,,0.829681,60.87525,604.06622,,,,,26.9,5.11,0.044166,,5,True,False,True,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0,D2,3,0.75,2,1,D2,,,,T1,8.134615384615385,0.9,81.34615384615384,,50.0,,100.0,77.56410256410255,Poor,True,,,,
10068700,2022-01-29,,,0.883247,3.48237,,1.20372,101.13715,629.858,,,2.10082,,20.3,5.97,0.040005,,6,True,False,True,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0,Normal,0,1.0,2,0,DT,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10068700,2022-09-02,,,0.460063,4.29564,0.650946,1.43577,44.25914,143.00779,,,2.19862,,35.3,4.96,0.045121,,7,True,True,True,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0,Normal,0,1.0,3,0,DT,T2,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10068700,2023-02-02,,,,2.57377,0.507344,0.661736,6.41844,82.3648,,,,,33.2,4.51,0.049636,,5,True,False,False,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10068700,2023-05-22,,,,3.89143,0.778924,1.42842,67.95906,252.45225,,,2.30159,,41.1,5.53,0.042735,76.35943,6,True,False,False,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10068700,2023-08-07,,,,,,,,,,,,,37.2,,,,0,False,False,False,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10068700,2024-11-18,,,0.119199,2.74993,0.599724,1.16039,86.90698,2107.75582,,,,,32.9,4.65,0.048556,91.53623,6,True,False,True,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0,Normal,0,1.0,2,0,T3,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10068700,2025-04-02,,,,,,,,,,,,,44.7,4.5,0.052993,,0,False,False,False,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,100.0,55.0,Fair,False,,,,
10068700,2025-04-15,0.1,,,,,,,,2987.6,,,9.28,22.7,4.2,0.049709,,0,False,False,False,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,75.0,100.0,71.42857142857143,Good,False,296.0,12.0,88.0,Critical
10068700,2025-07-07,,,,,,,,123.98352,,,,,5.2,312.38,0.003994,0.0,1,False,False,False,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068700,2025-07-14,,,,,,,,85.59659,,,,,8.3,544.13,0.001889,0.0,1,False,False,False,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10068700,2025-08-01,,,,,,,,,,,,,75.9,,,,0,False,False,False,16 MVA 132/33KV PTR-II(REMOVED),PTR 16MVA,Andrewyule,12313,1994.0,,132,16,2.0,SS-132KV-MDGD,MUDIGEDU-132/33KV-SUBSTATION,,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10068707,2021-03-01,,,,0.780362,0.800936,2.21304,221.09464,1324.54838,,,14.74304,,4.2,820.73,0.000809,,6,True,False,False,1000MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,TBEA,15B10082/K0105,2015.0,2017-12-11,220,100,48070.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,8.2984257357974,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068708,2021-03-01,,,,0.672193,0.778811,2.93991,224.06101,2081.76485,,,13.45768,,10.4,756.69,0.002098,,6,True,False,False,1000MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,BBL,5495/01,2016.0,2017-12-11,220,100,33326.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,8.2984257357974,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068711,2021-04-27,,,,6.077,10.269,37.164,134.303,1593.808,,,496.667,,15.0,89.35,0.008135,,6,True,False,False,16 MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,The National Electric Industri,RY/2616/3,1979.0,2018-07-04,132,10/16,1206.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.737166324435318,10.0,PD,1,1.0,1,1,,,,,PD,8.846153846153847,1.0,88.46153846153847,,75.0,,100.0,87.3076923076923,Good,True,,,,
10068711,2021-11-27,,,,7.09642,12.21172,48.96835,146.63409,1152.16754,,,876.36958,,15.9,97.43,0.009389,,6,True,False,False,16 MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,The National Electric Industri,RY/2616/3,1979.0,2018-07-04,132,10/16,1206.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.737166324435318,10.0,PD,1,1.0,1,1,,,,,PD,7.961538461538463,0.9,79.61538461538463,,75.0,,100.0,81.41025641025642,Good,True,,,,
10068711,2022-07-08,,,0.365047,5.76469,10.11076,36.43959,58.72674,217.27738,,,641.16523,,9.9,95.32,0.007613,,7,True,True,True,16 MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,The National Electric Industri,RY/2616/3,1979.0,2018-07-04,132,10/16,1206.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.737166324435318,10.0,PD,1,0.875,4,3,PD,PD,,Normal,PD,7.791666666666666,0.85,77.91666666666666,,100.0,,100.0,85.27777777777777,Good,True,,,,
10068711,2023-07-02,,,0.236653,7.27796,11.96752,55.39672,200.6933,2464.61189,,,640.95885,,8.0,75.84,0.010943,916.49073,7,True,True,True,16 MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,The National Electric Industri,RY/2616/3,1979.0,2018-07-04,132,10/16,1206.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.737166324435318,10.0,PD,1,0.875,4,3,PD,PD,,Normal,PD,8.25,0.9,82.5,,100.0,,100.0,88.33333333333333,Good,True,,,,
10068711,2024-10-31,,,,3.57026,5.76894,19.92922,69.44453,1323.99109,,,179.08058,,11.8,100.46,0.007142,277.70891,6,True,False,False,16 MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,The National Electric Industri,RY/2616/3,1979.0,2018-07-04,132,10/16,1206.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.737166324435318,10.0,PD,1,1.0,1,1,,,,,PD,7.6923076923076925,0.8,76.92307692307693,,75.0,,100.0,79.61538461538463,Good,False,,,,
10068711,2025-09-27,,,,5.70192,7.87178,30.60667,164.57086,2429.02375,,,449.9707,,22.1,,,658.79158,6,True,False,False,16 MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,The National Electric Industri,RY/2616/3,1979.0,2018-07-04,132,10/16,1206.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.737166324435318,10.0,PD,1,1.0,1,1,,,,,PD,7.519230769230769,0.85,75.1923076923077,,50.0,,,69.37869822485207,Good,False,,,,
10068712,2021-04-03,,,,5.14686,,1.95138,159.49331,1102.10367,,,7.37438,,8.2,394.8,0.001706,,5,True,False,False,100MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,BBL,5496/12,2016.0,2018-05-19,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.863107460643395,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068712,2021-09-21,,,,,,,,,,,,,16.2,,,,0,False,False,False,100MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,BBL,5496/12,2016.0,2018-05-19,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.863107460643395,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10068712,2021-12-11,,,,4.83699,0.764206,2.25841,144.96835,608.53956,,,7.68961,,7.9,398.84,0.00228,,6,True,False,False,100MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,BBL,5496/12,2016.0,2018-05-19,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.863107460643395,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068712,2022-08-19,,,,4.98671,0.581409,2.73467,74.05952,142.51938,,,10.06035,,7.3,539.07,0.001341,,6,True,False,False,100MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,BBL,5496/12,2016.0,2018-05-19,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.863107460643395,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10068712,2023-07-02,,,,5.67952,0.737704,4.38082,334.32793,2289.98357,,,,,5.3,1180.0,0.001317,345.0662,5,True,False,False,100MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,BBL,5496/12,2016.0,2018-05-19,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.863107460643395,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068712,2024-10-31,,,,3.11436,0.555176,3.05372,228.2673,1705.00355,,,7.2418,,7.9,444.3,0.001667,242.29933,6,True,False,False,100MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,BBL,5496/12,2016.0,2018-05-19,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.863107460643395,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10068712,2025-09-27,,,,2.02865,0.395806,1.7916,126.03722,1154.67213,,,,,16.4,625.18,0.001709,130.27176,5,True,False,False,100MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,BBL,5496/12,2016.0,2018-05-19,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.863107460643395,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10068713,2021-04-03,,,,17.15994,1.04931,2.76215,185.50482,1110.2684,,,8.74139,,7.2,502.05,0.001961,,6,True,False,False,100MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,BBL,5495/13,2016.0,2018-05-31,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.83025325119781,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068713,2021-11-27,,,,16.20692,0.864431,2.5886,176.54778,678.65013,,,9.78551,,11.0,231.44,0.004321,,6,True,False,False,100MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,BBL,5495/13,2016.0,2018-05-31,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.83025325119781,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068713,2022-07-08,,,,13.30042,0.826892,2.3433,72.49714,140.47945,,,6.50764,,7.2,112.45,0.006659,,6,True,False,False,100MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,BBL,5495/13,2016.0,2018-05-31,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.83025325119781,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068713,2023-07-02,,,,18.58871,1.19264,4.81061,336.29807,2026.23938,,,9.98658,,7.3,800.76,0.003399,370.86779,6,True,False,False,100MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,BBL,5495/13,2016.0,2018-05-31,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.83025325119781,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068713,2024-10-31,,,,8.27838,0.670045,2.28223,149.13089,1185.74954,,,,,6.2,421.64,0.003367,160.43556,5,True,False,False,100MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,BBL,5495/13,2016.0,2018-05-31,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.83025325119781,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10068713,2025-09-27,,,,11.01407,0.909002,2.96213,213.11647,1620.56441,,,7.28957,,18.2,539.38,0.002231,235.291242,6,True,False,False,100MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,BBL,5495/13,2016.0,2018-05-31,220,100,0.0,SS-220KV-CKYP,CHAKRAYAPETA-220/132/33KV-SUBSTATION,7.83025325119781,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10068719,2021-06-25,,,,,,1.72064,160.75,1400.89,,,36.348,,6.1,99.89,0.00232,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068719,2021-12-20,,,,,,,145.96,1479.44,,,178.74,,4.2,737.94,0.000994,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,PD,1,1.0,1,1,,,,,PD,8.3125,0.95,83.125,,100.0,,100.0,88.75,Good,True,,,,
10068719,2022-06-25,,,,,,2.857,318.99,1246.74,,,50.87,,4.9,98.37,0.004349,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068719,2022-12-22,,,,,,5.32949,435.34237,2415.93124,,,8.9696,,5.6,130.99,0.0019,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,T1,4,1.0,1,1,,,,,T1,8.196428571428571,0.85,81.96428571428571,,100.0,,100.0,87.97619047619048,Good,True,,,,
10068719,2023-07-01,,,,,,,429.8,2764.87,,,7.77,,9.2,234.83,0.001276,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,T1,4,1.0,1,1,,,,,T1,8.75,1.0,87.5,,100.0,,100.0,91.66666666666667,Good,True,,,,
10068719,2024-01-04,,,,,,10.25,1063.61,3750.42,,,15.47,,8.8,739.32,0.000943,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,T1,4,1.0,1,1,,,,,T1,8.035714285714286,0.9,80.35714285714286,,100.0,,100.0,86.90476190476191,Good,True,,,,
10068719,2024-01-12,,,,,,,587.84,3279.56,,,12.63,,4.0,439.0,0.000777,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,T1,4,1.0,1,1,,,,,T1,6.90625,0.85,69.0625,,100.0,,100.0,79.375,Good,False,,,,
10068719,2024-02-13,,,,,,,363.74,2339.26,,,8.73,,5.0,,,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,T1,4,1.0,1,1,,,,,T1,7.96875,0.85,79.6875,,100.0,,,84.375,Good,True,,,,
10068719,2024-03-11,,,,,,2.36,334.81,4114.88,,,,,9.0,,,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,T1,4,1.0,1,1,,,,,T1,8.1,0.9,81.0,,100.0,,,85.38461538461539,Good,True,,,,
10068719,2024-07-04,,,,,,3.5,561.6,394.1,,,13.5,,6.0,632.146,0.000862,,4,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,100.0,91.19047619047619,Good,True,,,,
10068719,2025-01-06,,,,,,,212.0,1323.7,,,4.2,,14.5,588.0,0.000757,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10068719,2025-02-06,,,,,,,,,,,,,6.8,,,,0,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10068719,2025-08-07,,,,,,,132.3,1239.9,,,,,10.8,,,,2,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10068719,2026-02-09,,,,,,,183.6,1261.6,,,3.6,,3.9,1010.0,0.000544,,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,BBL,5495/15,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10068720,2021-06-25,,,,,,,88.25016,1138.75,,,54.0789,,6.0,759.16,0.000522,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BBL,5495/16,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068720,2021-12-20,,,,,,,1172.066,81.3,,,,,3.8,1530.0,0.000534,,2,False,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BBL,5495/16,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,T1,4,1.0,1,1,,,,,T1,5.625,0.9,56.25,,100.0,,100.0,70.83333333333333,Good,False,,,,
10068720,2022-06-25,,,,,,,86.08,564.17,,,68.43,,4.1,697.76,0.000829,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BBL,5495/16,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068720,2022-12-22,,,,,,,235.09127,1970.647,,,8.07533,,4.8,219.96,0.001031,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BBL,5495/16,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10068720,2023-07-01,,,,,,,254.13,2322.53,,,7.6,,5.7,285.2,0.00118,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BBL,5495/16,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068720,2024-01-04,,,,,,7.22,545.24,2919.54,,,14.14,,3.9,788.9,0.000757,,4,False,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BBL,5495/16,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,100.0,,100.0,89.04761904761904,Good,True,,,,
10068720,2024-04-22,,,,2.15,0.97,5.66,357.9,1299.14,,,13.24,,5.7,,,,6,True,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BBL,5495/16,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,,90.97633136094674,Good,True,,,,
10068720,2024-07-04,,,,,,,322.9,317.0,,,15.2,,4.9,1250.0,0.000479,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BBL,5495/16,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068720,2025-01-06,,,,,,,76.9,697.2,,,2.7,,4.6,723.64,0.000561,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BBL,5495/16,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068720,2025-02-06,,,,,,,,,,,,,5.0,,,,0,False,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BBL,5495/16,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10068720,2025-08-07,,,,,,,124.1,1258.1,,,,,6.1,,,,2,False,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BBL,5495/16,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10068720,2026-02-09,,,,,,,111.5,1009.5,,,4.0,,4.2,1480.0,0.000305,,3,False,False,False,"220/132KV, 100MVA PTR-II",PTR-100MVA,BBL,5495/16,2017.0,2018-09-20,220,100,32500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,7.523613963039014,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068732,2021-08-03,,,9.99086,14.87479,1.70684,3.08495,110.00193,1827.50544,,,7.38439,,18.5,27.91,0.020688,,7,True,True,True,220/33KV 31.5 MVA POWER TRANSFORMER-III,PTR31.5MVA,EMCO,1238/11306,1990.0,2019-05-24,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,6.850102669404517,31.5,D2,3,0.556,4,2,D2,T2,D2,,T1,8.61111111111111,1.0,86.1111111111111,,75.0,,100.0,85.74074074074072,Excellent,False,,,,
10068732,2022-01-27,,,6.8492,12.00342,1.50769,2.31774,51.45065,1369.46392,,,4.28555,,19.6,47.0,0.010596,,7,True,True,True,220/33KV 31.5 MVA POWER TRANSFORMER-III,PTR31.5MVA,EMCO,1238/11306,1990.0,2019-05-24,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,6.850102669404517,31.5,D2,3,0.429,3,1,D2,T2,,,T1,7.909722222222221,0.85,79.09722222222221,,75.0,,100.0,81.06481481481481,Excellent,False,,,,
10068732,2022-08-03,,,8.83323,11.23508,1.21742,2.40673,35.6712,251.91916,,,6.42129,,12.4,31.61,0.018196,,7,True,True,True,220/33KV 31.5 MVA POWER TRANSFORMER-III,PTR31.5MVA,EMCO,1238/11306,1990.0,2019-05-24,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,6.850102669404517,31.5,D2,3,0.556,4,2,D2,T2,D2,,T1,8.375,0.9,83.75,,75.0,,100.0,84.16666666666667,Excellent,False,,,,
10068732,2022-08-29,,,,,,,,,,,,,21.2,32.17,0.012541,,0,False,False,False,220/33KV 31.5 MVA POWER TRANSFORMER-III,PTR31.5MVA,EMCO,1238/11306,1990.0,2019-05-24,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,6.850102669404517,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10068732,2023-02-13,,,12.95658,10.72687,1.15523,2.32863,24.00379,106.30276,,,8.15034,,20.1,29.97,0.0186,,7,True,True,True,220/33KV 31.5 MVA POWER TRANSFORMER-III,PTR31.5MVA,EMCO,1238/11306,1990.0,2019-05-24,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,6.850102669404517,31.5,T1,4,0.444,4,2,D2,T1,D1,,T1,8.61111111111111,1.0,86.1111111111111,,50.0,,100.0,80.74074074074073,Excellent,False,,,,
10068732,2023-04-11,,,10.91221,9.80994,1.06716,2.07926,11.54459,60.13651,,,4.53117,,21.5,,,39.94434,7,True,True,True,220/33KV 31.5 MVA POWER TRANSFORMER-III,PTR31.5MVA,EMCO,1238/11306,1990.0,2019-05-24,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,6.850102669404517,31.5,D2,3,0.333,4,1,D2,T2,D1,,T1,7.75,0.9,77.5,,50.0,,,71.15384615384615,Good,False,,,,
10068732,2023-11-10,,,12.36542,20.38891,3.56758,3.56162,19.55246,414.73412,,,,,17.1,31.75,0.015411,59.36588,6,True,False,True,220/33KV 31.5 MVA POWER TRANSFORMER-III,PTR31.5MVA,EMCO,1238/11306,1990.0,2019-05-24,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,6.850102669404517,31.5,D2,3,0.75,2,1,D2,,,,T3,7.59375,0.9,75.9375,,75.0,,100.0,78.95833333333333,Poor,True,,,,
10068732,2023-11-21,,,17.04744,15.10451,3.26754,4.3434,38.72804,548.33764,,,10.02458,,17.1,59.79,0.008456,88.56236,7,True,True,True,220/33KV 31.5 MVA POWER TRANSFORMER-III,PTR31.5MVA,EMCO,1238/11306,1990.0,2019-05-24,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,6.850102669404517,31.5,T1,4,0.444,4,2,D2,T1,D1,,T1,6.458333333333333,0.75,64.58333333333333,,75.0,,100.0,71.38888888888889,Good,False,,,,
10068732,2024-06-15,,,5.97745,4.62918,0.62436,1.97336,88.55681,991.52545,,,6.8261,,14.7,40.84,0.014785,108.55662,7,True,True,True,220/33KV 31.5 MVA POWER TRANSFORMER-III,PTR31.5MVA,EMCO,1238/11306,1990.0,2019-05-24,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,6.850102669404517,31.5,T1,4,0.444,4,2,D2,T1,D1,,T1,7.444444444444445,0.8,74.44444444444444,,75.0,,100.0,77.96296296296296,Good,False,,,,
10068732,2024-09-17,,,4.4812,4.5512,0.665138,1.00482,16.92038,906.12254,,,,,21.1,,,27.57746,6,True,False,True,220/33KV 31.5 MVA POWER TRANSFORMER-III,PTR31.5MVA,EMCO,1238/11306,1990.0,2019-05-24,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,6.850102669404517,31.5,D2,3,0.75,2,1,D2,,,,T1,8.296875,0.9,82.96875,,50.0,,,75.36057692307692,Poor,True,,,,
10068732,2024-11-22,,,12.76661,11.48265,1.78728,2.94339,82.91819,1907.88983,,,9.68724,,20.1,49.0,0.012084,121.58641,7,True,True,True,220/33KV 31.5 MVA POWER TRANSFORMER-III,PTR31.5MVA,EMCO,1238/11306,1990.0,2019-05-24,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,6.850102669404517,31.5,T1,4,0.444,4,2,D2,T1,D1,,T1,6.888888888888889,0.8,68.88888888888889,,50.0,,100.0,69.25925925925925,Good,False,,,,
10068732,2025-07-03,,,13.43981,11.55787,1.19308,3.1586,83.41905,1805.85838,,,8.54198,,15.2,41.6,0.015421,121.28998,7,True,True,True,220/33KV 31.5 MVA POWER TRANSFORMER-III,PTR31.5MVA,EMCO,1238/11306,1990.0,2019-05-24,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,6.850102669404517,31.5,T1,4,0.444,4,2,D2,T1,D1,,T1,8.61111111111111,1.0,86.1111111111111,,75.0,,100.0,85.74074074074072,Excellent,False,,,,
10068732,2026-02-04,,,10.50366,8.94796,2.4556,2.43985,43.6603,1270.48984,,,4.68604,,21.0,54.03,0.009923,72.78141,7,True,True,True,220/33KV 31.5 MVA POWER TRANSFORMER-III,PTR31.5MVA,EMCO,1238/11306,1990.0,2019-05-24,220,31.5,21700.0,SS-220KV-MDKR,MYDUKUR-220/33KV-SUBSTATION,6.850102669404517,31.5,D2,3,0.556,4,2,D2,T2,D2,,T1,7.75,0.9,77.5,,50.0,,100.0,75.0,Good,False,,,,
10068736,2021-02-10,,45.2,1.21512,71.77746,11.61078,16.59141,27.39143,1850.71911,,,,43.42,65.4,137.11,,,6,True,False,True,"420KV,80MVAR REACTOR-I",REACTOR,BHEL,6007505,2018.0,2019-06-03,400,,42210.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,6.822724161533197,,T3,6,1.0,2,2,T3,,,,T3,8.75,1.0,87.5,50.0,25.0,,,68.75,Poor,True,,,,
10068736,2021-03-15,,,1.25035,113.5286,16.86157,36.12332,72.69833,2926.34232,,,8.07547,,11.8,96.91,0.005639,,7,True,True,True,"420KV,80MVAR REACTOR-I",REACTOR,BHEL,6007505,2018.0,2019-06-03,400,,42210.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,6.822724161533197,,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.5625,0.75,65.625,,75.0,,100.0,72.08333333333333,Poor,True,,,,
10068736,2021-09-30,,,0.612578,90.91259,15.14973,30.62354,37.80923,1326.0288,,,9.39475,,91.2,251.18,0.002351,,7,True,True,True,"420KV,80MVAR REACTOR-I",REACTOR,BHEL,6007505,2018.0,2019-06-03,400,,42210.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,6.822724161533197,,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.625,0.9,86.25,,25.0,,100.0,75.83333333333333,Poor,True,,,,
10068736,2021-10-25,,,0.545851,84.15391,14.57261,27.39617,33.38779,1257.02215,,,8.21146,,12.4,208.18,0.002947,,7,True,True,True,"420KV,80MVAR REACTOR-I",REACTOR,BHEL,6007505,2018.0,2019-06-03,400,,42210.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,6.822724161533197,,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.145833333333334,0.85,81.45833333333334,,75.0,,100.0,82.6388888888889,Poor,True,,,,
10068736,2022-04-21,,,0.431149,109.4609,20.94784,43.35568,29.12416,599.86361,,,8.09129,,81.3,267.3,0.001596,,7,True,True,True,"420KV,80MVAR REACTOR-I",REACTOR,BHEL,6007505,2018.0,2019-06-03,400,,42210.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,6.822724161533197,,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.145833333333334,0.85,81.45833333333334,,25.0,,100.0,72.6388888888889,Poor,True,,,,
10068736,2022-05-24,,,0.638683,117.26699,22.19001,49.77521,28.26039,441.02877,,,21.99686,,9.4,110.9,0.00642,,7,True,True,True,"420KV,80MVAR REACTOR-I",REACTOR,BHEL,6007505,2018.0,2019-06-03,400,,42210.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,6.822724161533197,,T3,6,0.7,5,4,T3,T2,T3,T3,T3,7.1875,0.75,71.875,,100.0,,100.0,81.25,Poor,True,,,,
10068736,2022-12-19,,,0.580824,100.64097,22.36015,44.42303,20.64192,358.58442,,,7.12613,,5.8,263.11,0.001427,,7,True,True,True,"420KV,80MVAR REACTOR-I",REACTOR,BHEL,6007505,2018.0,2019-06-03,400,,42210.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,6.822724161533197,,T3,6,0.7,5,4,T3,T2,T3,T3,T3,9.104166666666666,0.95,91.04166666666667,,100.0,,100.0,94.02777777777779,Poor,True,,,,
10068736,2023-07-14,,,0.481783,145.6135,35.08707,97.83764,73.01629,2447.32041,,,20.72316,,6.4,376.33,0.001358,372.80021,7,True,True,True,"420KV,80MVAR REACTOR-I",REACTOR,BHEL,6007505,2018.0,2019-06-03,400,,42210.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,6.822724161533197,,T3,6,0.7,5,4,T3,T2,T3,T3,T3,7.1875,0.75,71.875,,100.0,,100.0,81.25,Poor,True,,,,
10068736,2023-11-01,,,,,,,,,,,,,6.4,179.01,0.00416,,0,False,False,False,"420KV,80MVAR REACTOR-I",REACTOR,BHEL,6007505,2018.0,2019-06-03,400,,42210.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,6.822724161533197,,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10068736,2024-01-11,,,0.339176,147.48291,41.35307,108.03761,53.94428,2522.86946,,,17.82577,,6.1,211.13,0.00179,368.9789,7,True,True,True,"420KV,80MVAR REACTOR-I",REACTOR,BHEL,6007505,2018.0,2019-06-03,400,,42210.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,6.822724161533197,,T3,6,0.5,5,3,T3,T2,T2,T3,T3,9.444444444444445,1.0,94.44444444444444,,100.0,,100.0,96.2962962962963,Excellent,False,,,,
10068736,2024-07-20,,,,,,,,,,,,,8.4,233.02,0.002851,,0,False,False,False,"420KV,80MVAR REACTOR-I",REACTOR,BHEL,6007505,2018.0,2019-06-03,400,,42210.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,6.822724161533197,,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10068736,2024-10-07,,,0.752229,12.82707,2.83986,6.1536,35.76135,721.71244,,,9.51213,,12.2,216.75,0.00206,67.78966,7,True,True,True,"420KV,80MVAR REACTOR-I",REACTOR,BHEL,6007505,2018.0,2019-06-03,400,,42210.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,6.822724161533197,,Normal,0,1.0,4,1,T3,Normal,,T3,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068736,2025-02-18,,,1.31849,32.9074,10.2607,14.60977,42.514,1024.72169,,,14.72747,,14.0,236.27,0.002549,116.29523,7,True,True,True,"420KV,80MVAR REACTOR-I",REACTOR,BHEL,6007505,2018.0,2019-06-03,400,,42210.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,6.822724161533197,,T3,6,0.5,4,2,T3,T2,,T3,T1,7.909722222222221,0.85,79.09722222222221,,75.0,,100.0,81.06481481481481,Excellent,False,,,,
10068736,2025-10-30,,,,1.98844,0.631206,2.4811,175.81418,998.92694,,,,,4.0,1720.0,0.000477,180.88213,5,True,False,False,"420KV,80MVAR REACTOR-I",REACTOR,BHEL,6007505,2018.0,2019-06-03,400,,42210.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,6.822724161533197,,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068736,2026-01-30,,,0.795447,55.30031,21.90776,22.53352,36.25322,1169.77223,,,8.93804,,11.5,234.68,0.002274,145.7525,7,True,True,True,"420KV,80MVAR REACTOR-I",REACTOR,BHEL,6007505,2018.0,2019-06-03,400,,42210.0,SS-400KV-JLMD,JAMMALAMADUGU-400/220/132KV-SUBSTATION,6.822724161533197,,T2,5,0.6,5,3,T3,T2,T2,T2,T3,7.666666666666668,0.8,76.66666666666669,,75.0,,100.0,79.44444444444446,Fair,True,,,,
10068751,2021-07-15,,,,,,,35.49,1118.8,,,52.65,,10.2,226.04,0.002788,,3,False,False,False,31.5 MVA 132/33 KV PTR-IV,PTR31.5MVA,Transformers and Rectifiers,PC0100497,2013.0,2020-11-05,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,5.3963039014373715,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068751,2022-04-21,,,,,,,27.13,1005.94,,,51.05,,9.7,192.06,0.002233,,3,False,False,False,31.5 MVA 132/33 KV PTR-IV,PTR31.5MVA,Transformers and Rectifiers,PC0100497,2013.0,2020-11-05,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,5.3963039014373715,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068751,2022-11-04,,,,,,,,,,,,,9.0,342.43,0.001563,,0,False,False,False,31.5 MVA 132/33 KV PTR-IV,PTR31.5MVA,Transformers and Rectifiers,PC0100497,2013.0,2020-11-05,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,5.3963039014373715,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10068751,2023-04-12,,,,,,,,,,,,,46.8,,,,0,False,False,False,31.5 MVA 132/33 KV PTR-IV,PTR31.5MVA,Transformers and Rectifiers,PC0100497,2013.0,2020-11-05,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,5.3963039014373715,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10068751,2023-05-25,,,,,,,67.453,1740.871,,,,,11.7,427.29,0.001082,,2,False,False,False,31.5 MVA 132/33 KV PTR-IV,PTR31.5MVA,Transformers and Rectifiers,PC0100497,2013.0,2020-11-05,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,5.3963039014373715,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068751,2024-04-22,,,,6.65,1.96,5.77,148.42,4309.59,,,11.34,,11.7,177.11,0.007314,,6,True,False,False,31.5 MVA 132/33 KV PTR-IV,PTR31.5MVA,Transformers and Rectifiers,PC0100497,2013.0,2020-11-05,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,5.3963039014373715,31.5,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,75.0,,100.0,86.02564102564104,Good,True,,,,
10068751,2024-05-24,,,,1.6,,,71.9,577.4,,,21.5,,9.0,501.06,0.000997,,4,False,False,False,31.5 MVA 132/33 KV PTR-IV,PTR31.5MVA,Transformers and Rectifiers,PC0100497,2013.0,2020-11-05,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,5.3963039014373715,31.5,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,100.0,,100.0,86.66666666666667,Excellent,False,,,,
10068751,2025-05-29,,,,,,,246.0,1924.0,,,,,71.9,141.92,0.008622,,2,False,False,False,31.5 MVA 132/33 KV PTR-IV,PTR31.5MVA,Transformers and Rectifiers,PC0100497,2013.0,2020-11-05,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,5.3963039014373715,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10068751,2025-08-29,,,,,,,239.7,859.1,,,,,11.0,481.05,0.001018,,2,False,False,False,31.5 MVA 132/33 KV PTR-IV,PTR31.5MVA,Transformers and Rectifiers,PC0100497,2013.0,2020-11-05,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,5.3963039014373715,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10068751,2026-01-28,,,,,,,21.2,941.8,,,,,9.3,339.0,0.002222,,2,False,False,False,31.5 MVA 132/33 KV PTR-IV,PTR31.5MVA,Transformers and Rectifiers,PC0100497,2013.0,2020-11-05,132,31.5,0.0,SS-132KV-NVGN,N.V.GARDENS-132/33KV-SUBSTATION,5.3963039014373715,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10068752,2021-02-11,,72.7,,0.506854,0.757415,3.55593,,1395.44834,,,3.30028,41.09,11.8,204.86,,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,Adithya Vidyuth,M-154/4,2017.0,2018-07-19,132,31.5,11200.0,SS-132KV-NGPL,NOONEGUNDLAPALLI-132/33KV-SUBSTATION,7.696098562628337,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,75.0,,,95.3125,Excellent,False,,,,
10068752,2022-09-06,,,,0.857612,1.01067,5.85727,122.2613,131.71068,,,7.08304,,4.4,483.71,0.005496,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,Adithya Vidyuth,M-154/4,2017.0,2018-07-19,132,31.5,11200.0,SS-132KV-NGPL,NOONEGUNDLAPALLI-132/33KV-SUBSTATION,7.696098562628337,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10068752,2023-06-12,,,,0.6228,0.774188,4.13844,99.47306,141.17324,,,2.54355,,6.7,628.36,0.003035,107.55203,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,Adithya Vidyuth,M-154/4,2017.0,2018-07-19,132,31.5,11200.0,SS-132KV-NGPL,NOONEGUNDLAPALLI-132/33KV-SUBSTATION,7.696098562628337,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068752,2024-02-16,,,,1.28356,1.29888,10.25275,342.34792,1511.24564,,,11.10883,,9.6,1140.0,0.00152,366.27011,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,Adithya Vidyuth,M-154/4,2017.0,2018-07-19,132,31.5,11200.0,SS-132KV-NGPL,NOONEGUNDLAPALLI-132/33KV-SUBSTATION,7.696098562628337,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068752,2024-11-22,,,0.175432,3.7005,2.89975,7.58914,463.93031,2411.76916,,,6.47647,,9.8,693.06,0.00195,484.772,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,Adithya Vidyuth,M-154/4,2017.0,2018-07-19,132,31.5,11200.0,SS-132KV-NGPL,NOONEGUNDLAPALLI-132/33KV-SUBSTATION,7.696098562628337,31.5,T2,5,0.6,5,3,T2,D1,T2,T2,T1,8.875,0.9,88.75,,100.0,,100.0,92.5,Fair,True,,,,
