Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10068752,2025-11-26,,,0.0583098,1.76628,0.895902,4.14121,267.1108,1501.63461,,,4.12241,,6.1,158.35,0.003958,278.06279,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,Adithya Vidyuth,M-154/4,2017.0,2018-07-19,132,31.5,11200.0,SS-132KV-NGPL,NOONEGUNDLAPALLI-132/33KV-SUBSTATION,7.696098562628337,31.5,Normal,0,1.0,5,0,T2,D1,T2,T2,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068753,2021-02-11,,75.0,,3.44173,2.80697,5.72914,,2227.71265,,,6.90376,38.93,10.2,552.42,,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,Adithya Vidyuth,M-154/5,2017.0,2018-09-19,132,31.5,11200.0,SS-132KV-NGPL,NOONEGUNDLAPALLI-132/33KV-SUBSTATION,7.526351813826146,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,100.0,75.0,,,95.3125,Excellent,False,,,,
10068753,2022-09-06,,,,3.9391,3.19839,7.77373,140.39588,159.53281,,,7.7909,,3.5,101.0,0.001012,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,Adithya Vidyuth,M-154/5,2017.0,2018-09-19,132,31.5,11200.0,SS-132KV-NGPL,NOONEGUNDLAPALLI-132/33KV-SUBSTATION,7.526351813826146,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10068753,2023-06-12,,,,3.05397,2.52721,4.92845,102.72374,164.20593,,,,,8.4,517.71,0.001618,113.23338,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,Adithya Vidyuth,M-154/5,2017.0,2018-09-19,132,31.5,11200.0,SS-132KV-NGPL,NOONEGUNDLAPALLI-132/33KV-SUBSTATION,7.526351813826146,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068753,2024-02-16,,,,5.65278,4.00263,12.92071,404.63041,1732.97469,,,,,11.0,1230.0,0.000836,427.23966,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,Adithya Vidyuth,M-154/5,2017.0,2018-09-19,132,31.5,11200.0,SS-132KV-NGPL,NOONEGUNDLAPALLI-132/33KV-SUBSTATION,7.526351813826146,31.5,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,75.0,,100.0,86.96969696969698,Good,True,,,,
10068753,2024-11-22,,,,0.777313,0.950456,4.7639,285.92612,1792.33088,,,5.42263,,8.1,755.24,0.001955,297.86454,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,Adithya Vidyuth,M-154/5,2017.0,2018-09-19,132,31.5,11200.0,SS-132KV-NGPL,NOONEGUNDLAPALLI-132/33KV-SUBSTATION,7.526351813826146,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10068753,2025-11-26,,,0.150974,3.84279,2.58442,6.26542,410.22301,1957.02063,,,3.45321,,5.8,318.65,0.001488,426.519824,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,Adithya Vidyuth,M-154/5,2017.0,2018-09-19,132,31.5,11200.0,SS-132KV-NGPL,NOONEGUNDLAPALLI-132/33KV-SUBSTATION,7.526351813826146,31.5,T2,5,0.6,5,3,T2,D1,T2,T2,T1,9.368055555555555,0.95,93.68055555555556,,100.0,,100.0,95.78703703703702,Fair,True,,,,
10068774,2021-06-17,,,,10.098,,,34.325,1008.76,,,41.25,,8.6,36.2,0.008967,,4,False,False,False,31.5MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,TAL,TA31500-03,2008.0,2013-01-11,132,31.5,0.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,13.212867898699521,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068774,2022-02-07,,,,10.88,,,28.45,1138.87,,,69.13,,6.1,50.19,0.010754,,4,False,False,False,31.5MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,TAL,TA31500-03,2008.0,2013-01-11,132,31.5,0.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,13.212867898699521,31.5,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10068774,2022-08-22,,,,7.43,0.19,0.4,18.45,912.67,,,79.79,,8.3,147.58,0.004256,,6,True,False,False,31.5MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,TAL,TA31500-03,2008.0,2013-01-11,132,31.5,0.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,13.212867898699521,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068774,2023-02-21,,,,8.929,,,41.817,1205.426,,,11.289,,19.9,181.2,0.004524,,4,False,False,False,31.5MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,TAL,TA31500-03,2008.0,2013-01-11,132,31.5,0.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,13.212867898699521,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10068774,2023-10-03,,,,7.68,,,48.38,1296.16,,,8.13,,21.799999999999997,228.61,0.003505,,4,False,False,False,31.5MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,TAL,TA31500-03,2008.0,2013-01-11,132,31.5,0.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,13.212867898699521,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10068774,2024-01-23,,,,9.562,,,56.0,1542.214,,,15.348,,20.65,171.72,0.00482,,4,False,False,False,31.5MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,TAL,TA31500-03,2008.0,2013-01-11,132,31.5,0.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,13.212867898699521,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10068774,2024-07-26,,,,3.1,,,54.7,573.4,,,14.7,,7.2,185.61,0.005739,,4,False,False,False,31.5MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,TAL,TA31500-03,2008.0,2013-01-11,132,31.5,0.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,13.212867898699521,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10068774,2025-02-10,,,,,,,14.4,337.3,,,3.8,,22.95,193.75,0.0047,,3,False,False,False,31.5MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,TAL,TA31500-03,2008.0,2013-01-11,132,31.5,0.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,13.212867898699521,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10068774,2025-09-28,,,,,,,20.8,579.9,,,,,5.5,203.68,0.004655,,2,False,False,False,31.5MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,TAL,TA31500-03,2008.0,2013-01-11,132,31.5,0.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,13.212867898699521,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068795,2021-04-20,,,,,,,,,,,,,15.9,20.87,,,0,False,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,APEX,T-1028/06,1998.0,2016-10-27,132,10/16,0.0,SS-132KV-BDVD,BANDLAVANDLAPALLI-132/33KV-SUBSTATION,9.42094455852156,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10068795,2021-12-01,,,1.74026,4.38654,18.15613,36.15267,381.39935,1246.76048,,,6.79053,,14.5,22.12,0.033377,,7,True,True,True,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,APEX,T-1028/06,1998.0,2016-10-27,132,10/16,0.0,SS-132KV-BDVD,BANDLAVANDLAPALLI-132/33KV-SUBSTATION,9.42094455852156,10.0,D1,2,0.857,3,2,D1,D1,,,T1,9.166666666666666,1.0,91.66666666666666,,75.0,,100.0,89.44444444444444,Fair,True,,,,
10068795,2022-07-02,,,,3.95072,17.42519,35.43269,170.9858,287.2061,,,6.29535,,14.3,26.53,0.030769,,6,True,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,APEX,T-1028/06,1998.0,2016-10-27,132,10/16,0.0,SS-132KV-BDVD,BANDLAVANDLAPALLI-132/33KV-SUBSTATION,9.42094455852156,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10068795,2023-01-18,,,,3.09278,14.84698,26.25908,128.75693,186.78614,,,4.26486,,7.9,23.34,0.028335,,6,True,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,APEX,T-1028/06,1998.0,2016-10-27,132,10/16,0.0,SS-132KV-BDVD,BANDLAVANDLAPALLI-132/33KV-SUBSTATION,9.42094455852156,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10068795,2023-08-18,,,,1.55962,1.24805,1.75541,68.99464,669.23177,,,,,16.9,12.09,0.023217,73.54598,5,True,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,APEX,T-1028/06,1998.0,2016-10-27,132,10/16,0.0,SS-132KV-BDVD,BANDLAVANDLAPALLI-132/33KV-SUBSTATION,9.42094455852156,10.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,75.0,,100.0,81.66666666666667,Excellent,False,,,,
10068795,2024-05-21,,,,1.00422,3.91494,15.24831,224.18301,1306.3229,,,,,20.1,22.86,0.031063,244.40424,5,True,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,APEX,T-1028/06,1998.0,2016-10-27,132,10/16,0.0,SS-132KV-BDVD,BANDLAVANDLAPALLI-132/33KV-SUBSTATION,9.42094455852156,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10068795,2025-01-01,,,,2.35012,12.73817,27.69346,270.49071,1598.6201,,,4.79473,,16.2,22.52,0.030149,318.12928,6,True,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,APEX,T-1028/06,1998.0,2016-10-27,132,10/16,0.0,SS-132KV-BDVD,BANDLAVANDLAPALLI-132/33KV-SUBSTATION,9.42094455852156,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10068795,2025-07-08,,,,2.0128,12.00661,22.14719,207.36314,1561.37524,,,,,8.9,27.67,0.028916,243.51918,5,True,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,APEX,T-1028/06,1998.0,2016-10-27,132,10/16,0.0,SS-132KV-BDVD,BANDLAVANDLAPALLI-132/33KV-SUBSTATION,9.42094455852156,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10068803,2021-04-20,,,,,,,,,,,,,18.9,10.99,0.028284,,0,False,False,False,16MVA 132/33KV POWER TRANSFORMER-II,PTR 16MVA,NGEF,2800056344,1997.0,2017-05-18,132,10/16,0.0,SS-132KV-BDVD,BANDLAVANDLAPALLI-132/33KV-SUBSTATION,8.865160848733744,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10068803,2021-12-01,,,,1.32323,1.31514,1.19655,78.91126,704.73152,,,2.82268,,18.2,10.25,0.031729,,6,True,False,False,16MVA 132/33KV POWER TRANSFORMER-II,PTR 16MVA,NGEF,2800056344,1997.0,2017-05-18,132,10/16,0.0,SS-132KV-BDVD,BANDLAVANDLAPALLI-132/33KV-SUBSTATION,8.865160848733744,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068803,2022-07-02,,,,1.32163,1.07947,1.13002,43.1802,180.86848,,,3.27479,,20.5,6.75,0.042474,,6,True,False,False,16MVA 132/33KV POWER TRANSFORMER-II,PTR 16MVA,NGEF,2800056344,1997.0,2017-05-18,132,10/16,0.0,SS-132KV-BDVD,BANDLAVANDLAPALLI-132/33KV-SUBSTATION,8.865160848733744,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10068803,2022-07-25,,,,1.31387,1.08702,1.17269,40.8045,175.22145,,,3.65552,,21.4,8.61,0.033785,,6,True,False,False,16MVA 132/33KV POWER TRANSFORMER-II,PTR 16MVA,NGEF,2800056344,1997.0,2017-05-18,132,10/16,0.0,SS-132KV-BDVD,BANDLAVANDLAPALLI-132/33KV-SUBSTATION,8.865160848733744,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10068803,2023-01-18,,,,0.840052,0.889885,0.787637,23.01124,101.07279,,,,,11.9,8.9,0.029489,,5,True,False,False,16MVA 132/33KV POWER TRANSFORMER-II,PTR 16MVA,NGEF,2800056344,1997.0,2017-05-18,132,10/16,0.0,SS-132KV-BDVD,BANDLAVANDLAPALLI-132/33KV-SUBSTATION,8.865160848733744,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068803,2023-08-18,,,,2.31711,12.66933,13.3129,31.70401,489.51517,,,,,16.1,25.21,0.027924,59.97209,5,True,False,False,16MVA 132/33KV POWER TRANSFORMER-II,PTR 16MVA,NGEF,2800056344,1997.0,2017-05-18,132,10/16,0.0,SS-132KV-BDVD,BANDLAVANDLAPALLI-132/33KV-SUBSTATION,8.865160848733744,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10068803,2024-05-21,,,,0.45927,0.521272,0.510263,46.89656,780.51509,,,,,30.0,9.07,0.033472,48.36153,5,True,False,False,16MVA 132/33KV POWER TRANSFORMER-II,PTR 16MVA,NGEF,2800056344,1997.0,2017-05-18,132,10/16,0.0,SS-132KV-BDVD,BANDLAVANDLAPALLI-132/33KV-SUBSTATION,8.865160848733744,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10068803,2025-01-01,,,,0.614167,0.637,0.750166,39.89633,900.76886,,,,,21.9,11.74,0.025925,41.84935,5,True,False,False,16MVA 132/33KV POWER TRANSFORMER-II,PTR 16MVA,NGEF,2800056344,1997.0,2017-05-18,132,10/16,0.0,SS-132KV-BDVD,BANDLAVANDLAPALLI-132/33KV-SUBSTATION,8.865160848733744,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10068803,2025-07-08,,,,0.807553,0.764829,0.779941,68.9252,1297.73089,,,2.94023,,14.5,9.12,0.030183,74.28866,6,True,False,False,16MVA 132/33KV POWER TRANSFORMER-II,PTR 16MVA,NGEF,2800056344,1997.0,2017-05-18,132,10/16,0.0,SS-132KV-BDVD,BANDLAVANDLAPALLI-132/33KV-SUBSTATION,8.865160848733744,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10068831,2021-02-14,,81.1,,0.777043,,0.526602,3.92465,368.43662,,,,16.68,9.0,55.86,,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,APEX,T-996/04,1997.0,2021-02-12,132,31.5,0.0,SS-132KV-CMNR,CEMENT NAGAR -132/33KV-SUBSTATION,5.125256673511293,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,100.0,,,100.0,Excellent,False,,,,
10068831,2021-02-16,,58.9,,0.948628,,0.600936,3.73611,443.27947,,,,16.75,8.7,58.29,,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,APEX,T-996/04,1997.0,2021-02-12,132,31.5,0.0,SS-132KV-CMNR,CEMENT NAGAR -132/33KV-SUBSTATION,5.125256673511293,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,75.0,100.0,,,89.0625,Excellent,False,,,,
10068831,2021-02-22,,36.0,,,,,,,,,,,28.9,40.18,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,APEX,T-996/04,1997.0,2021-02-12,132,31.5,0.0,SS-132KV-CMNR,CEMENT NAGAR -132/33KV-SUBSTATION,5.125256673511293,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,25.0,50.0,,,37.5,Poor,False,,,,
10068831,2021-02-24,,83.3,,2.31771,,0.651506,22.91722,268.86295,,,2.59213,14.62,8.0,24.24,,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,APEX,T-996/04,1997.0,2021-02-12,132,31.5,0.0,SS-132KV-CMNR,CEMENT NAGAR -132/33KV-SUBSTATION,5.125256673511293,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,100.0,,,100.0,Excellent,False,,,,
10068831,2021-03-08,,,,2.48382,,0.714501,34.14675,362.85686,,,4.11137,17.13,10.7,55.38,0.014514,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,APEX,T-996/04,1997.0,2021-02-12,132,31.5,0.0,SS-132KV-CMNR,CEMENT NAGAR -132/33KV-SUBSTATION,5.125256673511293,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10068831,2021-12-21,0.0159,,2.47067,7.89216,1.1415,1.77182,66.1009,559.78192,,,3.43607,19.53,7.8,115.49,0.008705,,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,APEX,T-996/04,1997.0,2021-02-12,132,31.5,0.0,SS-132KV-CMNR,CEMENT NAGAR -132/33KV-SUBSTATION,5.125256673511293,31.5,DT,7,0.429,3,1,DT,T2,,,T1,9.305555555555555,1.0,93.05555555555556,,100.0,100.0,100.0,95.91503267973856,Excellent,False,,,,
10068831,2022-10-11,,,11.46475,16.54404,1.63145,3.49989,33.97133,181.58354,,,41.44042,21.63,13.1,137.86,0.006254,,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,APEX,T-996/04,1997.0,2021-02-12,132,31.5,0.0,SS-132KV-CMNR,CEMENT NAGAR -132/33KV-SUBSTATION,5.125256673511293,31.5,D2,3,0.429,3,1,D2,D1,,,PD,7.75,0.9,77.5,,75.0,,100.0,80.0,Good,False,,,,
10068831,2023-03-15,0.0412,,7.9393,10.8705,1.30702,1.54888,16.35638,63.21404,,,,26.18,13.7,123.86,0.006814,,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,APEX,T-996/04,1997.0,2021-02-12,132,31.5,0.0,SS-132KV-CMNR,CEMENT NAGAR -132/33KV-SUBSTATION,5.125256673511293,31.5,D2,3,0.75,2,1,D2,,,,T1,8.7578125,0.95,87.578125,,75.0,100.0,100.0,88.28125,Poor,True,,,,
10068831,2023-11-03,,,7.80933,23.10948,3.17013,3.4667,48.28112,447.84692,,,,,9.3,64.29,0.009647,85.84087,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,APEX,T-996/04,1997.0,2021-02-12,132,31.5,0.0,SS-132KV-CMNR,CEMENT NAGAR -132/33KV-SUBSTATION,5.125256673511293,31.5,DT,7,0.75,2,1,DT,,,,T1,8.7578125,0.95,87.578125,,100.0,,100.0,91.71875,Poor,True,,,,
10068831,2025-01-16,,,6.64807,10.3199,1.59493,1.49747,60.70337,1388.68204,,,,,8.9,201.34,0.005324,80.81137,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,APEX,T-996/04,1997.0,2021-02-12,132,31.5,0.0,SS-132KV-CMNR,CEMENT NAGAR -132/33KV-SUBSTATION,5.125256673511293,31.5,D2,3,0.75,2,1,D2,,,,T1,8.7578125,0.95,87.578125,,100.0,,100.0,91.71875,Poor,True,,,,
10068831,2025-12-15,,,5.95621,30.80088,3.55371,5.42157,24.11253,729.54617,,,,,6.7,124.59,0.004978,69.84247,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,APEX,T-996/04,1997.0,2021-02-12,132,31.5,0.0,SS-132KV-CMNR,CEMENT NAGAR -132/33KV-SUBSTATION,5.125256673511293,31.5,DT,7,0.75,2,1,DT,,,,T3,8.296875,0.9,82.96875,,100.0,,100.0,88.64583333333333,Poor,True,,,,
10068898,2021-02-13,0.08,47.1,,6.74,7.3,26.38,562.1,3536.57,,,7.72,19.53,27.4,3.37,,610.24,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/02,1999.0,2023-01-13,132,31.5,16500.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,3.2087611225188226,31.5,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,50.0,50.0,75.0,,78.4188034188034,Good,False,,,,
10068898,2021-02-17,0.03,77.0,,20.62,14.22,7.42,9.7,102.5,,,14.53,65.75,11.9,151.59,,66.49,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/02,1999.0,2023-01-13,132,31.5,16500.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,3.2087611225188226,31.5,Normal,0,1.0,1,0,,,,,T3,7.0,0.7,70.0,100.0,75.0,100.0,,79.16666666666667,Good,False,,,,
10068898,2021-02-21,0.0185,87.65,,,,,0.88,44.295,,,,58.724999999999994,8.05,1100.0,,0.88,2,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/02,1999.0,2023-01-13,132,31.5,16500.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,3.2087611225188226,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,100.0,100.0,100.0,,94.44444444444444,Excellent,False,,,,
10068898,2023-01-16,,,,0.33743,,0.495604,2.02674,20.12372,,,,,7.9,227.02,0.003837,,4,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/02,1999.0,2023-01-13,132,31.5,16500.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,3.2087611225188226,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068898,2023-01-18,,,,0.452402,,,2.61158,21.09864,,,,,7.3,230.88,0.003863,,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/02,1999.0,2023-01-13,132,31.5,16500.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,3.2087611225188226,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068898,2023-08-17,,,,0.937228,0.74904,1.96883,36.9607,419.9326,,,8.92384,,11.9,142.99,0.004845,49.50985,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/02,1999.0,2023-01-13,132,31.5,16500.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,3.2087611225188226,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068898,2024-03-11,,,,,,,,,,,,,15.1,183.02,0.005033,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/02,1999.0,2023-01-13,132,31.5,16500.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,3.2087611225188226,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10068898,2024-06-24,,,,0.848665,0.42945,2.26786,221.2139,1534.28865,,,30.59193,,,,,255.39023,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/02,1999.0,2023-01-13,132,31.5,16500.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,3.2087611225188226,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10068898,2024-09-27,,,,1.12418,0.812285,1.58549,92.03461,1399.09953,,,17.00402,,10.3,202.92,0.004721,112.64297,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/02,1999.0,2023-01-13,132,31.5,16500.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,3.2087611225188226,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10068898,2025-03-26,,,,2.31133,1.24518,2.24349,204.85224,2220.25901,,,26.51362,,12.6,135.3,0.006853,237.2463,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/02,1999.0,2023-01-13,132,31.5,16500.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,3.2087611225188226,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10068898,2025-07-14,,,,2.87651,1.4966,3.60527,278.29545,2897.10523,,,36.51733,,,,,322.82971,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/02,1999.0,2023-01-13,132,31.5,16500.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,3.2087611225188226,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,,,,88.26923076923077,Good,True,,,,
10068898,2025-11-10,,,,2.91182,1.31478,3.06028,241.21062,2619.73958,,,32.96473,,13.9,182.33,0.005054,281.45174,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BHARAT BIJILI LIMITED,4488/02,1999.0,2023-01-13,132,31.5,16500.0,SS-132KV-PTKD,PATHIKONDA-132/33KV-SUBSTATION,3.2087611225188226,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,,100.0,87.17948717948718,Good,True,,,,
10068945,2021-02-17,0.03,73.9,0.45,16.64,3.56,4.83,402.16,2615.83,,,81.85,16.25,17.4,9.63,,509.49,7,True,True,True,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,T3,6,0.5,4,2,T3,D2,,T3,T1,9.722222222222221,1.0,97.22222222222221,100.0,75.0,100.0,,94.29012345679013,Excellent,False,,,,
10068945,2021-04-19,,,0.4,14.45,2.73,3.75,305.23,1699.28,,,58.6,7.58,28.4,,,385.16,7,True,True,True,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,Normal,0,1.0,4,0,T3,D2,,T3,T1,8.5,0.85,85.0,,50.0,,,76.92307692307692,Good,False,,,,
10068945,2021-08-31,0.25,,,9.45,0.77,3.93,359.0,2626.71,,,62.83,16.73,28.6,8.6,0.029215,435.98,6,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,50.0,25.0,100.0,74.43438914027149,Good,False,,,,
10068945,2021-09-08,0.09,,,,,,,,,,,45.8,11.3,355.3,0.003737,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,75.0,100.0,82.14285714285715,Excellent,False,,,,
10068945,2021-09-13,0.1,,,,,,,,,,,49.21,25.0,863.97,0.001292,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,75.0,100.0,71.42857142857143,Good,False,,,,
10068945,2021-09-16,0.06,,,,,,,,,,,47.4,9.5,862.66,0.001553,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,75.0,100.0,92.85714285714286,Excellent,False,,,,
10068945,2021-11-15,,,,,,,,,,,,26.69,17.4,302.78,0.003697,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10068945,2021-12-30,,,,,,,,,,,,,14.6,,,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10068945,2022-02-26,,,,0.12,,1.02,80.91,568.99,,,3.94,40.75,434.99,434.99,0.002633,85.99,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10068945,2022-07-29,,,,5.37,,1.73,171.04,1145.25,,,11.21,,18.1,306.4,0.003323,189.35,5,True,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10068945,2023-02-20,,,1.63,15.88,2.91,5.99,113.78,588.45,,,16.96,,15.0,178.71,0.004499,157.15,7,True,True,True,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,DT,7,0.429,3,1,DT,Normal,,,T1,7.909722222222221,0.85,79.09722222222221,,75.0,,100.0,81.06481481481481,Excellent,False,,,,
10068945,2023-08-28,,,0.15,17.8,2.1,8.72,116.49,1128.29,,,20.41,,17.7,,,165.67,7,True,True,True,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,Normal,0,1.0,4,0,T3,D1,,T3,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10068945,2024-03-26,,,0.11,12.21,1.6,5.37,110.45,1472.38,,,16.39,,26.1,424.68,0.002896,146.13,7,True,True,True,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,Normal,0,1.0,4,0,T3,D1,,T3,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10068945,2024-10-26,,,6.04,209.12,20.87,99.63,38.29,122.75,,,125.76,,18.0,394.89,,499.71,7,True,True,True,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,T3,6,0.625,4,3,T3,Normal,,T3,T3,5.326388888888889,0.65,53.263888888888886,,75.0,,,58.27991452991453,Poor,True,,,,
10068945,2024-10-29,,,3.74,184.42,17.8,90.5,33.4,99.13,,,123.44,,,,,453.3,7,True,True,True,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,T3,6,0.625,4,3,T3,Normal,,T3,T3,5.597222222222222,0.65,55.97222222222222,,,,,55.97222222222222,Poor,True,,,,
10068945,2025-01-21,,,24.49,513.15,43.84,267.41,54.89,212.74,,,351.31,,,,,1255.09,7,True,True,True,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,T3,6,0.625,4,3,T3,Normal,,T3,T3,3.986111111111111,0.7,39.861111111111114,,,,,39.861111111111114,Poor,False,,,,
10068945,2025-01-22,,,30.07,584.02,47.93,310.7,58.23,211.2,,,427.54,,,,,1458.49,7,True,True,True,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,T3,6,0.625,4,3,T3,Normal,,T3,T3,3.791666666666666,0.7,37.91666666666666,,,,,37.91666666666666,Poor,False,,,,
10068945,2025-01-27,,,27.59,518.76,42.59,272.74,55.99,166.74,,,383.14,,,,,1300.81,7,True,True,True,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,T3,6,0.625,4,3,T3,Normal,,T3,T3,3.7013888888888893,0.65,37.01388888888889,,,,,37.01388888888889,Poor,False,,,,
10068945,2025-02-21,,,39.76,841.97,67.07,486.64,87.45,207.63,,,468.48,,19.5,,,1991.37,7,True,True,True,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,T3,6,0.7,5,4,T3,Normal,T3,T3,T3,3.208333333333333,0.7,32.08333333333333,,75.0,,,41.98717948717948,Poor,True,,,,
10068945,2025-02-25,,,51.05,1153.26,92.86,620.67,63.08,198.81,,,744.14,,,,,2725.06,7,True,True,True,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,T3,6,0.625,4,3,T3,Normal,,T3,T3,2.9791666666666665,0.65,29.791666666666668,,,,,29.791666666666668,Poor,False,,,,
10068945,2025-03-07,,,,,,,,,,,,37.13,8.0,272.71,0.003948,,0,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10068945,2025-03-11,,,,,,,,7.23,,,,,11.4,,,,1,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10068945,2025-03-21,,,0.28,0.5,,,,14.56,,,,,16.3,294.68,0.002869,0.78,3,False,False,False,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,Normal,0,1.0,1,0,,,,,T3,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068945,2025-04-24,,,2.39,8.84,,4.61,12.06,160.71,,,11.09,,26.0,,,38.99,6,True,False,True,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,DT,7,0.75,2,1,DT,,,,T1,7.791666666666666,0.85,77.91666666666666,,50.0,,,71.47435897435896,Poor,True,,,,
10068945,2025-05-12,,,2.28,8.11,,4.97,15.18,180.43,,,11.37,,29.3,,,41.91,6,True,False,True,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,DT,7,0.75,2,1,DT,,,,T1,8.708333333333332,0.95,87.08333333333333,,50.0,,,78.52564102564102,Poor,True,,,,
10068945,2025-11-20,,,1.0,7.4,0.17,4.18,54.0,761.47,,,12.11,,13.6,317.55,0.002473,78.86,7,True,True,True,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,Normal,0,1.0,3,0,DT,D1,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10068945,2026-02-11,,,0.7,5.24,0.01,3.12,36.36,600.14,,,9.7,,14.8,305.29,0.002442,55.13,7,True,True,True,31.5MVA-132/33KV-POWER TRANSFORMER-II,PTR31.5MVA,BBL,4488/04,2000.0,2018-09-17,132,31.5,10000.0,SS-132KV-KTVS,KOTHAVALASA-132/33KV-SUBSTATION,7.531827515400411,31.5,Normal,0,1.0,3,0,DT,D1,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10068953,2021-04-22,,,,,3.76517,8.45015,107.968,1420.0235,,,,,8.3,10.87,0.03133,,4,False,False,False,50MVA 132/33KV PTR - I,PTR 50MVA,Alstom,B-29550,1999.0,2018-04-18,132,50,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,7.94798083504449,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068953,2021-10-21,,,,,3.7,6.31,69.92,1209.59,,,,,7.6,12.61,0.0369,,4,False,False,False,50MVA 132/33KV PTR - I,PTR 50MVA,Alstom,B-29550,1999.0,2018-04-18,132,50,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,7.94798083504449,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10068953,2021-11-20,,,,,,,,,,,,,22.6,,,,0,False,False,False,50MVA 132/33KV PTR - I,PTR 50MVA,Alstom,B-29550,1999.0,2018-04-18,132,50,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,7.94798083504449,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10068953,2022-04-18,,,,,4.42,7.21,77.5,1221.2,,,,,14.8,5.14,0.069556,,4,False,False,False,50MVA 132/33KV PTR - I,PTR 50MVA,Alstom,B-29550,1999.0,2018-04-18,132,50,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,7.94798083504449,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068953,2022-10-17,,,,,,,,,,,,,18.15,9.97,0.035837,,0,False,False,False,50MVA 132/33KV PTR - I,PTR 50MVA,Alstom,B-29550,1999.0,2018-04-18,132,50,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,7.94798083504449,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10068953,2023-03-23,,,,,7.948,20.254,205.673,1895.833,,,,,6.1,10.94,0.031189,,4,False,False,False,50MVA 132/33KV PTR - I,PTR 50MVA,Alstom,B-29550,1999.0,2018-04-18,132,50,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,7.94798083504449,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068953,2023-04-17,,,,,,,,,,,,,38.1,,,,0,False,False,False,50MVA 132/33KV PTR - I,PTR 50MVA,Alstom,B-29550,1999.0,2018-04-18,132,50,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,7.94798083504449,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10068953,2023-05-06,,,,,,,,,,,,,34.8,,,,0,False,False,False,50MVA 132/33KV PTR - I,PTR 50MVA,Alstom,B-29550,1999.0,2018-04-18,132,50,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,7.94798083504449,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10068953,2023-06-14,,,,,,,,,,,,,43.5,,,,0,False,False,False,50MVA 132/33KV PTR - I,PTR 50MVA,Alstom,B-29550,1999.0,2018-04-18,132,50,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,7.94798083504449,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10068953,2023-09-25,,,,,9.18,22.45,207.61,2036.2,,,,,6.0,13.21,0.033151,,4,False,False,False,50MVA 132/33KV PTR - I,PTR 50MVA,Alstom,B-29550,1999.0,2018-04-18,132,50,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,7.94798083504449,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068953,2023-10-17,,,,,,,,,,,,,36.9,,,,0,False,False,False,50MVA 132/33KV PTR - I,PTR 50MVA,Alstom,B-29550,1999.0,2018-04-18,132,50,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,7.94798083504449,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10068953,2024-04-04,,,,7.18,5.29,34.27,548.0,5071.29,,,31.91,,6.8,13.27,0.033591,,6,True,False,False,50MVA 132/33KV PTR - I,PTR 50MVA,Alstom,B-29550,1999.0,2018-04-18,132,50,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,7.94798083504449,50.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,100.0,,100.0,96.15384615384615,Good,True,,,,
10068953,2024-04-16,,,,,,,,,,,,,23.5,,,,0,False,False,False,50MVA 132/33KV PTR - I,PTR 50MVA,Alstom,B-29550,1999.0,2018-04-18,132,50,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,7.94798083504449,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10068953,2024-05-06,0.1112,,,,2.9,8.3,92.1,659.7,,,21.3,29.91,7.3,13.25,0.035233,,5,True,False,False,50MVA 132/33KV PTR - I,PTR 50MVA,Alstom,B-29550,1999.0,2018-04-18,132,50,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,7.94798083504449,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,50.0,100.0,94.11764705882354,Excellent,False,,,,
10068953,2024-09-30,,,,,,,,,,,,,4.9,13.75,0.038692,,0,False,False,False,50MVA 132/33KV PTR - I,PTR 50MVA,Alstom,B-29550,1999.0,2018-04-18,132,50,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,7.94798083504449,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10068953,2025-03-26,,,,,8.7,8.3,112.8,923.9,,,,,23.3,12.65,0.035733,,4,False,False,False,50MVA 132/33KV PTR - I,PTR 50MVA,Alstom,B-29550,1999.0,2018-04-18,132,50,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,7.94798083504449,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10068953,2025-04-02,,,,,,,,,,,,,40.6,,,,0,False,False,False,50MVA 132/33KV PTR - I,PTR 50MVA,Alstom,B-29550,1999.0,2018-04-18,132,50,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,7.94798083504449,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10068953,2025-10-03,,,,,8.3,18.5,107.4,785.2,,,,,5.2,13.06,0.034411,,4,False,False,False,50MVA 132/33KV PTR - I,PTR 50MVA,Alstom,B-29550,1999.0,2018-04-18,132,50,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,7.94798083504449,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068953,2025-11-29,,,,,,,,,,,,,22.3,,,,0,False,False,False,50MVA 132/33KV PTR - I,PTR 50MVA,Alstom,B-29550,1999.0,2018-04-18,132,50,0.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,7.94798083504449,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10068954,2021-07-19,,,,2.50916,,1.19252,41.58716,998.7944,,,3.36208,,11.3,615.97,0.000814,,5,True,False,False,"31.5MVA, 132/33KV PTR II",PTR31.5MVA,T&R IND LTD,200121,2006.0,2017-05-12,132,31.5,18200.0,SS-132KV-GTKL,GUNTAKAL-132/33KV-SUBSTATION,8.881587953456537,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068954,2022-02-17,,,,2.32182,,0.986688,30.96479,386.00649,,,2.08626,,10.6,,,,5,True,False,False,"31.5MVA, 132/33KV PTR II",PTR31.5MVA,T&R IND LTD,200121,2006.0,2017-05-12,132,31.5,18200.0,SS-132KV-GTKL,GUNTAKAL-132/33KV-SUBSTATION,8.881587953456537,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10068954,2022-10-10,,,,2.14702,,0.828788,16.681,124.96221,,,,,8.3,673.43,0.001012,,4,False,False,False,"31.5MVA, 132/33KV PTR II",PTR31.5MVA,T&R IND LTD,200121,2006.0,2017-05-12,132,31.5,18200.0,SS-132KV-GTKL,GUNTAKAL-132/33KV-SUBSTATION,8.881587953456537,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068954,2023-04-25,,,,1.81884,,0.857138,7.37742,34.49148,,,1.36999,,8.5,894.94,0.000605,11.42338,5,True,False,False,"31.5MVA, 132/33KV PTR II",PTR31.5MVA,T&R IND LTD,200121,2006.0,2017-05-12,132,31.5,18200.0,SS-132KV-GTKL,GUNTAKAL-132/33KV-SUBSTATION,8.881587953456537,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068954,2023-07-04,,,,3.08786,0.429551,1.22294,72.66309,1626.59372,,,,,12.6,1160.0,0.001466,77.40628,5,True,False,False,"31.5MVA, 132/33KV PTR II",PTR31.5MVA,T&R IND LTD,200121,2006.0,2017-05-12,132,31.5,18200.0,SS-132KV-GTKL,GUNTAKAL-132/33KV-SUBSTATION,8.881587953456537,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10068954,2023-12-14,,,,2.9044,0.397073,1.13476,22.22062,579.10663,,,,,8.4,605.14,0.001236,26.60123,5,True,False,False,"31.5MVA, 132/33KV PTR II",PTR31.5MVA,T&R IND LTD,200121,2006.0,2017-05-12,132,31.5,18200.0,SS-132KV-GTKL,GUNTAKAL-132/33KV-SUBSTATION,8.881587953456537,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068954,2024-05-29,,,,0.550651,0.0933086,0.429203,22.2043,537.98718,,,,,14.3,970.45,0.001157,23.27432,5,True,False,False,"31.5MVA, 132/33KV PTR II",PTR31.5MVA,T&R IND LTD,200121,2006.0,2017-05-12,132,31.5,18200.0,SS-132KV-GTKL,GUNTAKAL-132/33KV-SUBSTATION,8.881587953456537,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068954,2025-01-17,,,0.104066,1.56789,0.282189,0.72422,26.71981,1104.0825,,,,,10.1,937.12,0.000941,29.34633,6,True,False,True,"31.5MVA, 132/33KV PTR II",PTR31.5MVA,T&R IND LTD,200121,2006.0,2017-05-12,132,31.5,18200.0,SS-132KV-GTKL,GUNTAKAL-132/33KV-SUBSTATION,8.881587953456537,31.5,Normal,0,1.0,2,0,DT,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10068954,2025-08-23,,,,1.17218,0.247817,0.494942,20.17471,780.20914,,,,,10.3,1080.0,0.000704,22.066,5,True,False,False,"31.5MVA, 132/33KV PTR II",PTR31.5MVA,T&R IND LTD,200121,2006.0,2017-05-12,132,31.5,18200.0,SS-132KV-GTKL,GUNTAKAL-132/33KV-SUBSTATION,8.881587953456537,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068955,2021-04-19,,,3.85027,6.98723,2.42062,1.4894,58.73998,2065.82329,,,,,33.5,49.95,0.005874,,6,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T526A&B/32526,1981.0,2017-08-28,132,20/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,8.58590006844627,20.0,D2,3,0.75,2,1,D2,,,,T1,9.21875,1.0,92.1875,,25.0,,100.0,79.79166666666667,Poor,True,,,,
10068955,2021-08-02,,,7.91887,9.55539,2.61804,2.27254,149.73461,2640.63686,,,4.29578,,34.3,53.77,0.00662,,7,True,True,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T526A&B/32526,1981.0,2017-08-28,132,20/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,8.58590006844627,20.0,D2,3,0.556,4,2,D2,T2,D2,,T1,7.791666666666666,0.85,77.91666666666666,,25.0,,100.0,70.27777777777777,Good,False,,,,
10068955,2021-09-12,0.0165,,8.04756,11.40308,2.99504,2.66955,135.63308,2329.06019,,,4.72563,20.37,30.7,43.25,0.008716,,7,True,True,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T526A&B/32526,1981.0,2017-08-28,132,20/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,8.58590006844627,20.0,D2,3,0.556,4,2,D2,T2,D2,,T1,7.909722222222221,0.85,79.09722222222221,,25.0,100.0,100.0,74.468954248366,Good,False,,,,
10068955,2021-12-17,,,7.06874,9.41714,2.7097,1.85463,66.48912,1346.69812,,,2.63954,,22.1,42.9,0.010336,,7,True,True,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T526A&B/32526,1981.0,2017-08-28,132,20/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,8.58590006844627,20.0,D2,3,0.556,4,2,D2,T2,D2,,T1,7.909722222222221,0.85,79.09722222222221,,50.0,,100.0,76.06481481481481,Good,False,,,,
10068955,2022-06-14,,,6.98834,8.65193,2.22129,2.3303,62.83644,424.40547,,,5.21896,,48.0,60.46,0.005496,,7,True,True,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T526A&B/32526,1981.0,2017-08-28,132,20/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,8.58590006844627,20.0,D2,3,0.556,4,2,D2,T2,D2,,T1,8.840277777777777,0.95,88.40277777777776,,25.0,,100.0,77.2685185185185,Good,False,,,,
10068955,2023-06-22,,,12.73992,18.95993,3.13958,4.9179,58.93438,267.12161,,,6.19868,,10.3,43.9,0.007065,104.89039,7,True,True,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T526A&B/32526,1981.0,2017-08-28,132,20/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,8.58590006844627,20.0,D2,3,0.556,4,2,D2,T2,D2,,T1,8.180555555555555,0.95,81.80555555555556,,75.0,,100.0,82.87037037037037,Excellent,False,,,,
10068955,2023-12-21,,,17.78645,72.64358,10.26434,17.81458,65.9952,1274.80002,,,,,18.2,39.7,0.00961,184.53443,6,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T526A&B/32526,1981.0,2017-08-28,132,20/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,8.58590006844627,20.0,DT,7,0.75,2,1,DT,,,,T3,6.375,0.8,63.74999999999999,,75.0,,100.0,70.83333333333333,Poor,True,,,,
10068955,2024-02-01,,,24.294,77.008,,23.993,112.644,3501.734,,,15.476,22.76,48.9,37.26,0.006058,,6,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T526A&B/32526,1981.0,2017-08-28,132,20/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,8.58590006844627,20.0,DT,7,0.75,2,1,DT,,,,T1,5.125,0.75,51.24999999999999,,25.0,,100.0,52.5,Poor,True,,,,
10068955,2024-02-12,0.0624,,18.20832,130.46471,18.81602,35.57449,81.89915,1905.18594,,,13.44215,20.92,29.7,45.6,0.008691,298.44116,7,True,True,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T526A&B/32526,1981.0,2017-08-28,132,20/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,8.58590006844627,20.0,DT,7,0.429,3,1,DT,T2,,,T3,5.25,0.7,52.5,,50.0,75.0,100.0,60.294117647058826,Good,False,,,,
10068955,2024-10-28,,,5.27571,183.49559,29.95027,26.33765,63.21133,2070.79907,,,,,30.5,26.82,0.01234,308.2686,6,True,False,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T526A&B/32526,1981.0,2017-08-28,132,20/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,8.58590006844627,20.0,T3,6,1.0,2,2,T3,,,,T3,7.4375,0.85,74.375,,25.0,,100.0,67.91666666666667,Poor,True,,,,
10068955,2025-01-23,,,9.52263,266.37314,43.16511,32.33667,91.05014,3373.29831,,,8.38632,,32.2,56.21,0.007453,450.86525,7,True,True,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T526A&B/32526,1981.0,2017-08-28,132,20/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,8.58590006844627,20.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.347222222222221,0.7,53.47222222222221,,25.0,,100.0,53.98148148148147,Poor,True,,,,
10068955,2025-05-22,0.0344,,8.63114,191.032,31.85145,30.46119,89.38339,2522.45885,0.0,0.0,12.01716,18.75,28.8,40.76,0.010349,363.38495,7,True,True,True,31.5 MVA 132/33KV PTR I,PTR31.5MVA,APEX,T526A&B/32526,1981.0,2017-08-28,132,20/31.5,5.0,SS-220KV-KLKR,KALIKIRI-220/132/33KV-SUBSTATION,8.58590006844627,20.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,7.0,0.8,70.0,,50.0,100.0,100.0,73.52941176470588,Poor,True,,,,
10068956,2021-09-23,,,,,,0.76,74.25,1418.03,,,,,26.15,3000.0,0.000322,75.01,3,False,False,False,"132/33KV,31.5 MVA PTR-3",PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA31500-5,2010.0,2025-08-14,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,0.6242299794661191,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10068956,2022-05-04,,,,,,,121.56,14766.14,,,,,18.4,2130.0,0.000523,121.56,2,False,False,False,"132/33KV,31.5 MVA PTR-3",PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA31500-5,2010.0,2025-08-14,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,0.6242299794661191,31.5,T1,4,1.0,1,1,,,,,T1,5.625,0.9,56.25,,75.0,,100.0,65.83333333333333,Good,False,,,,
10068956,2023-03-03,,,,4.9,,,53.09,327.43,,,,,10.4,1060.0,0.001079,57.99,3,False,False,False,"132/33KV,31.5 MVA PTR-3",PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA31500-5,2010.0,2025-08-14,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,0.6242299794661191,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10068956,2023-12-12,,,,,,,48.61,1269.57,,,,,12.8,,,48.61,2,False,False,False,"132/33KV,31.5 MVA PTR-3",PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA31500-5,2010.0,2025-08-14,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,0.6242299794661191,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10068956,2023-12-15,,,,,,,,,,,,,10.0,,,,0,False,False,False,"132/33KV,31.5 MVA PTR-3",PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA31500-5,2010.0,2025-08-14,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,0.6242299794661191,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10068956,2024-07-10,,,,0.07,,,35.86,173.28,,,,,13.9,,,35.93,3,False,False,False,"132/33KV,31.5 MVA PTR-3",PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA31500-5,2010.0,2025-08-14,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,0.6242299794661191,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10068956,2024-08-06,,,,,,,18.9,90.39,,,7.25,41.09,12.9,548.21,0.009325,26.15,3,False,False,False,"132/33KV,31.5 MVA PTR-3",PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA31500-5,2010.0,2025-08-14,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,0.6242299794661191,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10068956,2024-11-06,,,,0.21,,,21.95,233.73,,,,,13.1,,,22.16,3,False,False,False,"132/33KV,31.5 MVA PTR-3",PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA31500-5,2010.0,2025-08-14,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,0.6242299794661191,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10068956,2025-08-15,,,,,,,,92.37,,,,,16.1,,,,1,False,False,False,"132/33KV,31.5 MVA PTR-3",PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA31500-5,2010.0,2025-08-14,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,0.6242299794661191,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10068956,2025-08-16,,,,,,,,64.17,,,,,,,,,1,False,False,False,"132/33KV,31.5 MVA PTR-3",PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA31500-5,2010.0,2025-08-14,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,0.6242299794661191,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10068956,2025-08-17,,,,,,,,98.18,,,,,12.8,1390.0,0.00085,,1,False,False,False,"132/33KV,31.5 MVA PTR-3",PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA31500-5,2010.0,2025-08-14,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,0.6242299794661191,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10068956,2025-08-22,,,,,,,,62.55,,,,,,,,,1,False,False,False,"132/33KV,31.5 MVA PTR-3",PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA31500-5,2010.0,2025-08-14,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,0.6242299794661191,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10068956,2026-02-24,,,,0.41,,,9.86,251.36,,,,,10.7,,,10.27,3,False,False,False,"132/33KV,31.5 MVA PTR-3",PTR31.5MVA,TECHNICAL ASSOCIATES LTD,TA31500-5,2010.0,2025-08-14,132,31.5,0.0,SS-132KV-PDVG,PEDAVEGI-132/33KV-SUBSTATION,0.6242299794661191,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
