Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10068996,2024-02-15,,,,194.74,67.49,119.61,518.09,4780.31,,,18.61,,6.9,623.83,0.001362,,6,True,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0,T1,4,1.0,1,1,,,,,T1,6.201923076923077,0.75,62.019230769230774,,100.0,,100.0,74.67948717948718,Good,False,,,,
10068996,2024-03-14,,,,313.85,24.62,83.51,503.5,8777.16,,,64.56,,,,,,6,True,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0,T1,4,1.0,1,1,,,,,T1,5.653846153846153,0.7,56.53846153846154,,,,,56.53846153846154,Fair,False,,,,
10068996,2024-03-28,,,,341.74,26.66,,529.88,9197.86,,,48.54,,42.65,430.12,0.001695,,5,True,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0,T1,4,1.0,1,1,,,,,T1,5.625,0.75,56.25,,25.0,,100.0,55.833333333333336,Fair,False,,,,
10068996,2024-04-23,,,,109.0,28.42,140.11,899.67,3219.78,,,32.01,,44.425,582.62,0.001695,,6,True,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0,T1,4,1.0,1,1,,,,,T1,6.201923076923077,0.75,62.019230769230774,,25.0,,100.0,59.67948717948718,Fair,False,,,,
10068996,2024-06-20,,,,,,,,,,,,,46.833333333333336,,,,0,False,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10068996,2024-07-04,,,,68.5,19.5,65.0,333.1,485.3,,,13.2,,9.0,796.56,0.001326,,6,True,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,100.0,,100.0,96.15384615384615,Good,True,,,,
10068996,2025-02-24,,,,,,,,26.9,,,,37.66,7.2,387.62,0.001083,,1,False,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10068996,2025-03-02,,,,,,,,5.9,,,,37.16,7.0,276.49,0.001759,,1,False,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10068996,2025-05-15,,,,,,,,228.9,,,,,24.4,383.75,0.003437,,1,False,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10068996,2025-06-30,,,,,,,22.1,407.2,,,,,11.2,573.25,0.001117,,2,False,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10068996,2026-02-23,,,,,,,9.1,488.1,,,,,8.1,656.51,0.001299,,2,False,False,False,"220/132KV, 100MVA PTR-3",PTR 100MVA,ALSTOM,TSSC-6522/B-29688,2002.0,2025-04-28,220,100,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,0.919917864476386,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10068998,2021-04-15,,,1.25201,2.47112,,59.53227,,873.72054,,,2.89567,,11.4,308.62,0.002841,,5,True,False,True,"132/33KV,19/31.5MVA PTR-1",PTR 315MVA,ECE,S-86905,2018.0,2019-02-02,132,19/31.5,18200.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,7.15400410677618,19.0,PD,1,0.75,2,1,PD,,,,T1,9.107142857142858,1.0,91.07142857142858,,75.0,,100.0,89.04761904761905,Good,True,,,,
10068998,2021-10-22,,,,3.24789,2.86882,9.80971,261.74591,812.41546,,,50.83654,,6.4,361.07,0.001628,,6,True,False,False,"132/33KV,19/31.5MVA PTR-1",PTR 315MVA,ECE,S-86905,2018.0,2019-02-02,132,19/31.5,18200.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,7.15400410677618,19.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10068999,2021-07-02,,,,3.97637,,1.72408,92.4964,1328.7978,,,2.78495,,14.2,1120.0,0.000629,,5,True,False,False,"220/11KV,15/25MVA PTR  - III",PTR 25MVA,Vijai Electricals Ltd.,90124B09,2012.0,2021-01-02,220,15/25,16800.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],5.23750855578371,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10068999,2022-02-04,,,,1.41188,2.03214,6.40031,84.26559,389.39218,,,113.68471,,9.5,413.28,0.001476,,6,True,False,False,"220/11KV,15/25MVA PTR  - III",PTR 25MVA,Vijai Electricals Ltd.,90124B09,2012.0,2021-01-02,220,15/25,16800.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],5.23750855578371,15.0,PD,1,1.0,1,1,,,,,PD,8.653846153846153,0.9,86.53846153846153,,100.0,,100.0,91.02564102564104,Good,True,,,,
10068999,2022-09-15,,,,1.47208,2.46342,7.93405,45.29095,74.19707,,,107.23453,,4.5,634.8,0.001535,,6,True,False,False,"220/11KV,15/25MVA PTR  - III",PTR 25MVA,Vijai Electricals Ltd.,90124B09,2012.0,2021-01-02,220,15/25,16800.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],5.23750855578371,15.0,PD,1,1.0,1,1,,,,,PD,9.615384615384615,1.0,96.15384615384615,,100.0,,100.0,97.43589743589742,Good,True,,,,
10068999,2023-03-18,,,90.09138,153.8834,15.94225,52.93798,71.503,59.3008,,,199.21401,,7.3,,,,7,True,True,True,"220/11KV,15/25MVA PTR  - III",PTR 25MVA,Vijai Electricals Ltd.,90124B09,2012.0,2021-01-02,220,15/25,16800.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],5.23750855578371,15.0,D2,3,0.429,3,1,D2,Normal,,,PD,5.777777777777779,0.8,57.777777777777786,,100.0,,,67.52136752136752,Good,False,,,,
10068999,2023-06-30,0.0027,,30.91492,87.66321,9.39912,29.13039,33.91258,64.64997,,,13.88623,,10.4,731.78,0.001542,4.0069,7,True,True,True,"220/11KV,15/25MVA PTR  - III",PTR 25MVA,Vijai Electricals Ltd.,90124B09,2012.0,2021-01-02,220,15/25,16800.0,SS-220KV-BNKR,BRAHMANAKOTKUR-220/11KV-SUBSTATION[LIS],5.23750855578371,15.0,DT,7,0.429,3,1,DT,T2,,,T3,5.25,0.7,52.5,,75.0,100.0,100.0,67.64705882352942,Good,False,,,,
10069000,2021-03-05,,,,,,,10.28,78.68,,,,,5.9,1590.0,0.001635,10.28,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069000,2021-03-06,,,,,,,10.99,97.32,,,,,5.4,2100.0,0.001143,10.99,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069000,2021-03-07,,,,,,,18.78,246.04,,,,,7.0,2480.0,0.001007,18.78,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069000,2021-04-05,,,,,,0.47,49.18,307.29,,,6.65,,5.8,1340.0,0.001824,56.3,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069000,2021-07-07,,,,,,1.0,80.55,583.79,,,7.54,,10.08,1370.0,0.001673,89.09,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069000,2021-08-13,,,,,,1.11,86.72,568.7,,,7.12,,4.8,3000.0,0.001329,94.95,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069000,2022-02-19,,,,,,1.26,98.26,643.35,,,3.62,,12.4,296.88,0.005178,103.14,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069000,2022-08-22,,,,,,,196.25,74.63,,,5.01,,9.5,225.23,0.006243,201.26,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069000,2023-02-28,,,,1.19,1.27,4.68,155.66,415.86,,,5.51,,9.0,345.79,0.004942,168.31,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069000,2023-09-27,,,,,0.35,3.51,168.88,1158.08,,,5.67,,10.2,,,178.41,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10069000,2024-08-27,,,,,,1.93,66.51,113.64,,,7.26,,6.6,,,75.7,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10069000,2025-02-05,,,,,,2.79,85.84,138.39,,,7.47,,5.1,,,96.1,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10069000,2025-08-25,,,,0.44,,6.48,201.56,966.62,,,6.6,,21.7,,,215.08,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,,80.76923076923076,Excellent,False,,,,
10069000,2026-02-03,,,,0.77,0.09,4.17,279.71,1455.27,,,9.55,,7.1,,,294.29,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86951,2020.0,2021-03-04,132,50,17800.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,5.070499657768652,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10069005,2021-03-02,,,,,,,3.309,92.974,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10069005,2021-03-03,,,,,,,3.528,93.472,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10069005,2021-03-04,,,,,,,3.095,67.199,,,30.644,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10069005,2021-03-08,,,,,,,4.777,159.855,,,30.47,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10069005,2021-04-01,,,,,,,9.8754,137.626,,,4.462,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10069005,2021-09-15,,,,,,,31.56,253.04,,,60.1,,3.3,2300.0,0.0004,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069005,2022-04-11,,,,,,,67.8,407.17,,,72.46,,5.5,471.37,0.000861,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069005,2022-10-19,,,,,,,10.816,650.714,,,,,9.4,52.75,0.00642,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069005,2023-04-09,,,,,,,191.948,742.29,,,11.251,,12.8,156.12,0.001063,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069005,2023-11-16,,,,,,,183.48,1143.8,,,9.25,,9.799999999999999,689.71,0.000557,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069005,2024-05-27,0.028,,,0.321206,0.181276,1.86334,182.63148,816.22546,0.0,0.0,,44.02,14.8,548.28,0.001367,184.94182,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10069005,2024-12-08,0.05,,,,,,159.2,799.4,,,4.4,45.72,4.1,223.41,0.001971,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10069005,2025-07-29,,,,,,,123.3,848.4,,,,,5.9,600.17,0.000945,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-I,PTR-50MVA,ECE,S-86952,2020.0,2021-03-01,132,50,17900.0,SS-132KV-VKGR,VENKATAGIRI-132/33KV-SUBSTATION,5.078713210130048,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069016,2022-03-16,,,,6.94601,2.40813,4.94107,206.96264,607.13427,,,5.88522,,8.5,550.31,0.001488,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ADITYA,M 154/19,2017.0,2018-04-16,132,31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,7.953456536618754,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069016,2023-04-04,,,,7.52091,1.87924,1.96028,17.14732,70.4117,,,,,10.4,436.12,0.001521,28.50775,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ADITYA,M 154/19,2017.0,2018-04-16,132,31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,7.953456536618754,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069016,2024-02-14,,,,19.88934,3.47501,8.84631,281.45574,1907.88495,,,,,8.0,915.22,0.001144,313.57485,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ADITYA,M 154/19,2017.0,2018-04-16,132,31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,7.953456536618754,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069016,2024-09-24,,,,8.53684,1.60672,3.08983,179.74164,1781.28637,,,,,8.8,608.92,0.002128,193.02582,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ADITYA,M 154/19,2017.0,2018-04-16,132,31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,7.953456536618754,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069016,2026-01-17,,,,16.36352,2.82867,6.11097,411.2612,2622.66833,,,,,6.9,158.14,0.002912,436.54793,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ADITYA,M 154/19,2017.0,2018-04-16,132,31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,7.953456536618754,31.5,T1,4,1.0,1,1,,,,,T1,9.068181818181818,0.95,90.68181818181819,,100.0,,100.0,93.7878787878788,Good,True,,,,
10069016,2026-03-09,,,,7.61593,1.49318,1.57014,99.34469,1356.40435,,,,,8.6,483.85,0.001078,109.9631,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ADITYA,M 154/19,2017.0,2018-04-16,132,31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,7.953456536618754,31.5,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,100.0,,100.0,86.66666666666667,Excellent,False,,,,
10069017,2021-02-19,,52.3,5.26618,17.85849,33.86317,23.47487,291.83962,4998.41581,,,247.42481,28.6,26.5,108.83,,,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,D1,2,0.5,4,2,D1,D2,,D1,T1,8.472222222222221,1.0,84.72222222222221,75.0,50.0,,,76.38888888888889,Good,False,,,,
10069017,2021-03-05,,,,,,,0.844911,56.79799,,,,,14.3,52.35,0.00766,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069017,2021-03-07,,,,,,,1.20264,99.0817,,,,,17.9,84.57,0.005517,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069017,2021-03-09,,,,,,,0.849315,135.9825,,,,,25.9,73.61,0.005115,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10069017,2021-03-11,,,,,,,,,,,,,42.6,95.21,0.004455,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,100.0,55.0,Fair,False,,,,
10069017,2021-03-12,,,,0.503961,,,1.8737,95.32062,,,,,18.2,82.74,0.006446,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069017,2021-03-14,,,,,,,,,,,,,18.1,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069017,2021-03-25,,,,0.742066,,0.577384,10.99272,349.35109,,,3.2268,,32.7,104.34,0.004446,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10069017,2021-04-07,,,,0.837556,,0.853159,25.20048,628.67356,,,8.38897,,44.8,117.96,0.003632,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,25.0,,100.0,75.0,Good,False,,,,
10069017,2021-04-26,,,,,,,,,,,,27.26,37.5,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069017,2021-05-05,,,,,,,29.669,843.697,4.994,4.994,13.343,,24.2,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,,88.46153846153845,Excellent,False,1089.0,100.0,0.0,Excellent
10069017,2021-06-06,,,,1.8483,1.3201,3.5381,155.0225,1903.7616,,,64.8696,,29.7,99.11,0.003976,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,50.0,,100.0,80.0,Good,False,,,,
10069017,2022-01-19,,,,1.71243,0.588785,1.06069,40.74922,473.43583,,,1.8436,,11.7,346.88,0.00162,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10069017,2023-04-04,,,0.486758,2.86084,1.25609,2.39864,19.05033,99.71908,,,10.15354,,44.7,106.13,0.003838,36.20619,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,Normal,0,1.0,3,0,D1,D1,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10069017,2023-04-19,,,0.534917,3.05599,1.26323,3.56787,34.62596,90.93096,,,39.0584,,14.7,117.26,0.003828,,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,Normal,0,1.0,3,0,D1,PD,,,PD,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10069017,2023-08-31,,,6.99876,7.96574,2.43387,6.83195,100.76198,1407.17934,,,25.78669,,14.2,107.85,0.003842,150.72066,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,D2,3,0.556,4,2,D2,D1,D2,,T1,7.444444444444445,0.8,74.44444444444444,,75.0,,100.0,77.96296296296296,Good,False,,,,
10069017,2023-12-12,,,9.89791,13.75911,3.71163,12.86641,220.40138,1877.66031,,,195.24698,,17.5,122.03,0.003539,455.88796,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,D1,2,0.429,3,1,D1,PD,,,T1,6.25,0.75,62.5,,75.0,,100.0,70.0,Good,False,,,,
10069017,2024-05-28,,,2.85148,4.53702,0.943988,4.19011,264.3127,2896.60725,,,41.60592,,52.3,86.78,0.004919,318.38429,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,D1,2,0.667,4,2,D1,D1,D2,,T1,6.875,0.75,68.75,,25.0,,100.0,64.16666666666667,Fair,True,,,,
10069017,2024-06-26,,,2.25014,3.77169,0.760444,3.99914,314.55988,2917.21286,,,73.86824,,38.6,112.78,0.00412,399.24201,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,D1,2,0.429,3,1,D1,PD,,,T1,7.791666666666666,0.85,77.91666666666666,,25.0,,100.0,70.27777777777777,Good,False,,,,
10069017,2024-08-17,0.0212,,,,,,,,0.0,26.68651,,25.94,12.3,105.19,0.00423,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,100.0,100.0,89.28571428571429,Excellent,False,,,,
10069017,2024-11-01,0.0239,,1.72309,5.69031,1.5906,3.14289,124.90034,2738.53829,0.0,23.75282,25.62676,27.08,26.8,88.25,0.005226,162.63253,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,DT,7,0.429,3,1,DT,D2,,,T1,9.166666666666666,1.0,91.66666666666666,,50.0,100.0,100.0,86.27450980392156,Excellent,False,,,,
10069017,2025-05-05,,,23.90657,18.91399,15.86479,20.56338,415.4999,6201.5257,,,192.9356,,45.9,84.09,0.00454,687.6605,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,D1,2,0.556,4,2,D2,D1,D1,,T1,4.694444444444445,0.65,46.94444444444444,,25.0,,100.0,49.629629629629626,Fair,False,,,,
10069017,2025-05-15,,,12.75699,11.14571,9.82952,7.78155,191.77112,3434.16514,,,86.20454,,42.1,106.31,0.004082,319.54922,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,D2,3,0.5,4,2,D2,D1,,D2,T1,5.506944444444444,0.65,55.069444444444436,,25.0,,100.0,55.04629629629628,Fair,False,,,,
10069017,2025-05-20,,,7.5,3.8,,10.6,251.0,1951.7,,,55.7,,33.9,104.55,0.004651,,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,D2,3,0.75,2,1,D2,,,,T1,6.416666666666666,0.7,64.16666666666666,,25.0,,100.0,61.11111111111111,Poor,True,,,,
10069017,2025-05-26,,,9.6412,9.25333,9.21672,6.348615000000001,86.78142,2502.40456,,,19.716665,,43.35,107.355,0.0045345,140.94206000000003,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,D2,3,0.333,4,1,D2,Normal,D1,,T1,5.9305555555555545,0.7,59.30555555555554,,25.0,,100.0,57.87037037037036,Fair,False,,,,
10069017,2025-09-02,,,,,,,,68.0571,,,,,7.7,133.94,0.003226,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069017,2026-03-09,,,2.59796,1.90211,1.82286,1.87959,47.28953,1025.90479,,,47.8803,,33.9,104.78,0.004145,103.42508,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,APEX,T/797/46084,1991.0,2010-04-01,132,20/31.5,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,15.994524298425736,20.0,D2,3,0.5,4,2,D2,PD,,D2,PD,8.840277777777777,0.95,88.40277777777776,,25.0,,100.0,77.2685185185185,Good,False,,,,
10069018,2021-02-20,,63.3,,3.94747,1.58142,1.74915,114.89798,1907.49676,,,4.60382,16.84,17.5,38.52,,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,75.0,,,95.3125,Excellent,False,,,,
10069018,2021-03-25,,,,6.07443,1.89675,1.92819,117.24743,1855.9946,,,5.28955,,22.8,48.89,0.006388,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10069018,2021-04-07,,,,,,,,,,,,15.3,18.4,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069018,2021-06-06,0.0096,,,7.2182,2.1762,2.3802,171.1521,2002.2163,,,5.1506,17.24,19.0,41.89,0.007931,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10069018,2021-06-10,,,,,,,,,,,,19.13,19.5,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069018,2022-01-10,0.0177,,,4.70828,1.53364,1.58639,114.49959,869.38141,,,6.25952,17.33,20.0,41.69,0.008195,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10069018,2022-12-15,0.0127,,2.97794,4.62152,1.42536,1.2979,32.48288,180.13367,,,2.91282,19.28,16.6,31.94,0.011197,,7,True,True,True,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0,D2,3,0.556,4,2,D2,T2,D2,,T1,8.375,0.9,83.75,,75.0,100.0,100.0,86.02941176470588,Excellent,False,,,,
10069018,2023-02-20,,,2.91392,6.3365,1.50341,2.06117,51.39277,134.48888,,,6.7965,,24.6,30.96,0.009996,,7,True,True,True,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0,DT,7,0.429,3,1,DT,Normal,,,T1,8.840277777777777,0.95,88.40277777777776,,50.0,,100.0,82.2685185185185,Excellent,False,,,,
10069018,2023-12-12,,,0.935574,5.56539,1.53685,2.48082,86.86772,990.43061,,,,,14.6,24.03,0.016708,97.44928,6,True,False,True,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0,Normal,0,1.0,2,0,DT,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069018,2024-09-24,,,0.182496,1.68045,0.627358,0.93799,73.73837,1559.33288,,,,,34.7,35.92,0.010521,77.15649,6,True,False,True,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0,Normal,0,1.0,2,0,DT,,,,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10069018,2024-11-21,,,0.145175,1.84004,0.726049,1.06879,76.5731,1588.27144,,,2.74048,,25.9,22.59,0.019965,83.08283,7,True,True,True,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0,Normal,0,1.0,4,0,DT,D1,,T1,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10069018,2025-01-06,,,,,,,,,,,,,27.1,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10069018,2025-01-18,,,,,,,,,,,,,17.0,36.09,0.007443,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10069018,2025-09-10,,,,1.22091,0.606215,0.864517,62.96391,1434.45758,,,,,28.3,37.08,0.010902,65.69055,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10069018,2026-03-02,,,,0.187394,,0.259352,5.48454,226.85255,,,,,34.1,35.87,0.010858,5.90427,4,False,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,APEX,T-1096/02,2000.0,2026-02-26,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,0.08761122518822724,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10069019,2021-02-20,,84.6,,5.12098,2.20098,5.63049,618.03957,3867.58216,,,9.44512,42.19,7.3,102.0,,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,T&R,PM0 100079,2012.0,2012-10-15,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,13.453798767967145,100.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,100.0,100.0,,,96.39423076923076,Good,True,,,,
10069019,2021-03-25,,,,5.0696,1.88522,5.50696,543.22793,3662.91698,,,8.98464,,11.6,1010.0,0.000763,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,T&R,PM0 100079,2012.0,2012-10-15,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,13.453798767967145,100.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,75.0,,100.0,86.02564102564104,Good,True,,,,
10069019,2022-01-10,,,,3.81883,1.87038,4.12348,270.78838,1310.15952,,,4.52663,,10.7,499.12,0.001233,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,T&R,PM0 100079,2012.0,2012-10-15,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,13.453798767967145,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069019,2022-08-18,,,,,,,,,,,,,7.8,489.03,0.001354,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,T&R,PM0 100079,2012.0,2012-10-15,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,13.453798767967145,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10069019,2023-02-20,,,,4.85633,2.26605,7.00205,219.53617,289.30963,,,13.13568,,10.8,561.43,0.001285,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,T&R,PM0 100079,2012.0,2012-10-15,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,13.453798767967145,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069019,2024-02-14,,,,4.46946,2.35118,7.03518,270.75094,2323.56825,,,,,10.8,1400.0,0.000681,284.52781,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,T&R,PM0 100079,2012.0,2012-10-15,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,13.453798767967145,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069019,2024-09-24,,,0.0780683,4.75793,1.88521,5.89325,527.46426,4671.94684,,,10.94682,,12.1,1060.0,0.001153,551.01887,7,True,True,True,100 MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,T&R,PM0 100079,2012.0,2012-10-15,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,13.453798767967145,100.0,T2,5,0.375,4,1,T2,D1,,T1,T1,8.625,0.9,86.25,,75.0,,100.0,85.83333333333333,Excellent,False,,,,
10069019,2025-09-10,,,,5.55048,2.36577,7.78524,737.28655,5710.43012,,,11.79122,,11.9,1110.0,0.001086,764.78486,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,T&R,PM0 100079,2012.0,2012-10-15,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,13.453798767967145,100.0,T1,4,1.0,1,1,,,,,T1,8.307692307692308,0.9,83.07692307692308,,75.0,,100.0,83.71794871794872,Good,True,,,,
10069019,2026-03-09,,,,2.86409,1.36452,2.32764,239.92394,2972.52495,,,4.09338,,11.8,458.22,0.00133,250.61912,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-II,PTR-100MVA,T&R,PM0 100079,2012.0,2012-10-15,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,13.453798767967145,100.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,,100.0,87.17948717948718,Good,True,,,,
10069020,2021-02-20,,86.0,,1.92343,1.03548,1.33667,67.942,1316.9205,,,3.3577,33.06,10.6,387.33,,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,CGL,T8449,1995.0,2016-07-14,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,9.708418891170432,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,75.0,,,95.3125,Excellent,False,,,,
10069020,2022-01-10,,,2.72025,2.06416,0.633,0.982944,38.39979,449.07901,,,2.15058,,45.6,313.23,0.001756,,7,True,True,True,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,CGL,T8449,1995.0,2016-07-14,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,9.708418891170432,100.0,T1,4,0.444,4,2,D2,T1,D1,,T1,8.840277777777777,0.95,88.40277777777776,,25.0,,100.0,77.2685185185185,Good,False,,,,
10069020,2022-01-19,,,3.68583,4.07436,1.69461,6.8444,195.28653,1199.73579,,,148.9379,,24.6,131.64,0.003207,,7,True,True,True,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,CGL,T8449,1995.0,2016-07-14,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,9.708418891170432,100.0,D1,2,0.429,3,1,D1,PD,,,T1,5.868055555555556,0.65,58.68055555555556,,50.0,,100.0,62.4537037037037,Good,False,,,,
10069020,2022-08-18,,,,,,,,,,,,,9.4,48.72,0.007429,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,CGL,T8449,1995.0,2016-07-14,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,9.708418891170432,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10069020,2022-12-15,,,,1.2628,,0.805605,14.8179,117.75194,,,,,7.9,457.73,0.001585,,4,False,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,CGL,T8449,1995.0,2016-07-14,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,9.708418891170432,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069020,2023-09-12,,,,2.44204,0.802384,1.84983,59.36835,650.16972,,,,,9.8,248.65,0.00244,64.43028,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,CGL,T8449,1995.0,2016-07-14,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,9.708418891170432,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069020,2024-05-28,,,,0.502282,0.173768,0.698978,46.29617,759.11555,,,,,17.9,198.52,0.002659,47.66928,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,CGL,T8449,1995.0,2016-07-14,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,9.708418891170432,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069020,2024-11-21,,,,1.36231,0.527028,1.08357,58.03874,1188.30755,,,,,15.3,339.21,0.002433,60.96993,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,CGL,T8449,1995.0,2016-07-14,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,9.708418891170432,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069020,2025-09-10,,,,1.76156,0.592918,1.17281,81.43939,1472.16554,,,,,14.6,402.61,0.002031,84.83446,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,CGL,T8449,1995.0,2016-07-14,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,9.708418891170432,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069020,2026-03-09,,,,1.26502,0.420882,0.48009,26.53294,1046.27024,,,,,11.0,286.37,0.002032,28.697,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-III,PTR-100MVA,CGL,T8449,1995.0,2016-07-14,220,100,0.0,SS-220KV-NGRI,NAGARI -220/132/33KV-SUBSTATION,9.708418891170432,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069021,2021-03-13,,,,,,,3.605,108.98,,,19.29,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10069021,2021-03-14,,,,,,,4.604,132.5,,,8.832,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0,Normal,0,1.0,1,0,,,,,PD,8.5,0.85,85.0,,,,,85.0,Excellent,False,,,,
10069021,2021-03-15,,,,,,,4.044,100.848,,,3.835,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,,,,85.0,Excellent,False,,,,
10069021,2021-03-19,,,,,,,5.782,433.951,,,24.716,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0,Normal,0,1.0,1,0,,,,,PD,8.5,0.85,85.0,,,,,85.0,Excellent,False,,,,
10069021,2021-04-12,,,,,,,16.145,224.619,,,7.0339,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,,,,85.0,Excellent,False,,,,
10069021,2021-05-15,,,,,,,39.773,316.218,,,24.88,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,,,,85.0,Excellent,False,,,,
10069021,2021-10-06,,,,,,,27.24,330.99,,,63.28,,5.7,177.99,0.00173,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069021,2022-05-30,,,,,,,79.76,460.88,,,44.05,,6.9,985.97,0.000447,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069021,2022-12-22,,,,,,,174.51266,1541.0817,,,18.20007,,6.9,247.4,0.000818,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10069021,2023-06-30,,,,,,,307.61,2418.28,,,24.03,,6.7,359.82,0.000693,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069021,2023-12-28,,,,,,,231.19,2113.35,,,16.14,,4.9,671.34,0.000956,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069021,2024-06-24,,,,,,,46.0,266.6,,,,,4.9,878.51,0.000452,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069021,2024-12-09,,,,,,,115.3,970.9,,,4.9,,5.7,711.8,0.000497,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069021,2025-06-17,,,,,,,90.1,1080.6,,,,,7.9,608.01,0.0005,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069021,2026-01-29,,,,,,,51.1,977.2,,,,,8.0,985.02,0.000518,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-IV,PTR-50MVA,ECE,S-86939,2021.0,2021-03-12,132,50,17800.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,5.048596851471594,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069022,2021-02-22,,86.3,,,,,207.379,1964.03,,,8.545,,4.9,574.53,,,3,False,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,100.0,100.0,,,100.0,Excellent,False,,,,
10069022,2021-08-25,,,,4.88,,1.86,130.28,1803.5,,,57.134,,14.649999999999999,207.07,0.0026,,5,True,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069022,2022-03-16,,,,,,2.36,152.91,2645.76,,,,,16.0,350.08,0.001658,,3,False,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0,T1,4,1.0,1,1,,,,,T1,9.025,0.95,90.25000000000001,,75.0,,100.0,88.5,Good,True,,,,
10069022,2022-12-29,,,,3.61456,,7.64622,487.7653,3628.62,,,,,9.3,250.59,0.0020291,,4,False,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,100.0,,100.0,89.58333333333333,Good,True,,,,
10069022,2023-07-14,,,,3.65,,6.25,366.88,3754.02,,,,,15.55,151.94,0.003978,,4,False,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0,T1,4,1.0,1,1,,,,,T1,8.90625,0.95,89.0625,,75.0,,100.0,87.70833333333333,Good,True,,,,
10069022,2023-08-09,,,,,,,,,,,,,24.0,,,,0,False,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10069022,2024-02-06,,,,5.73,,8.46,490.31,4678.5,,,,,14.85,300.24,0.001785,,4,False,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0,T1,4,1.0,1,1,,,,,T1,9.0625,1.0,90.625,,75.0,,100.0,88.75,Good,True,,,,
10069022,2024-04-29,,,,2.82,,6.08,336.21,1707.12,,,19.29,,6.1,,,,5,True,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
