Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10069022,2024-08-13,,,,3.0,,7.3,614.3,2395.0,,,8.8,,8.3,366.37,0.002353,,5,True,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0,T1,4,1.0,1,1,,,,,T1,8.075,0.85,80.74999999999999,,100.0,,100.0,87.16666666666667,Good,True,,,,
10069022,2024-09-30,,,,,,,,,,,,,5.7,,,,0,False,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10069022,2025-01-31,,,,,,,117.2,1011.2,,,,,6.3,211.04,0.00269,,2,False,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069022,2025-02-24,,,,,,,,,,,,,22.5,,,,0,False,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10069022,2025-10-16,,,,1.9,,,34.1,1486.1,,,,,5.7,164.22,0.006455,,3,False,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069022,2026-02-25,,,,,,,,,,,,,19.8,,,,0,False,False,False,"132/33KV, 80MVA PTR-III",PTR 80MVA,M/s. Aditya Vidyut Appliances,M 184/01,2018.0,2019-01-07,132,60/80,18400.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,7.225188227241615,60.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069031,2021-07-01,,,0.604424,5.20239,3.34254,6.62912,602.00271,2621.84556,,,10.26319,,35.2,860.03,0.000916,,7,True,True,True,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,AVAL,M 154/14,2017.0,2017-12-27,132,31.5,12749.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,8.254620123203285,31.5,D1,2,0.857,3,2,D1,D1,,,T1,9.583333333333334,1.0,95.83333333333334,,25.0,,100.0,82.22222222222223,Fair,True,,,,
10069031,2021-07-27,,,,5.05536,3.29942,6.8792,637.52676,2506.90608,,,9.36255,,8.8,253.31,0.004303,,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,AVAL,M 154/14,2017.0,2017-12-27,132,31.5,12749.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,8.254620123203285,31.5,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,100.0,,100.0,89.87179487179488,Good,True,,,,
10069031,2022-03-07,,,,5.5879,3.2962,6.87127,401.91234,855.70196,,,8.20511,,6.6,1210.0,0.00074,,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,AVAL,M 154/14,2017.0,2017-12-27,132,31.5,12749.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,8.254620123203285,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,100.0,92.17948717948718,Good,True,,,,
10069031,2022-12-21,,,,5.20956,3.1783,5.85838,203.97845,283.7137,,,3.83328,,6.7,993.77,0.000771,,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,AVAL,M 154/14,2017.0,2017-12-27,132,31.5,12749.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,8.254620123203285,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069031,2023-06-22,,,,6.7369,3.46765,7.8339,265.01144,283.72976,,,7.69134,,7.2,835.63,0.001031,290.74124,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,AVAL,M 154/14,2017.0,2017-12-27,132,31.5,12749.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,8.254620123203285,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069031,2024-01-04,,,,9.86439,4.48609,12.45656,412.25591,1927.31795,,,8.67523,,12.0,914.85,0.000996,447.72187,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,AVAL,M 154/14,2017.0,2017-12-27,132,31.5,12749.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,8.254620123203285,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,,100.0,87.17948717948718,Good,True,,,,
10069031,2024-11-04,,,,6.44597,2.31903,4.77908,320.45153,2173.53555,,,,,6.3,710.03,0.001059,333.98629,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,AVAL,M 154/14,2017.0,2017-12-27,132,31.5,12749.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,8.254620123203285,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069031,2025-09-10,,,,7.63844,3.17813,7.03904,535.3987,3118.47682,,,4.61026,,6.6,1250.0,0.000883,557.84772,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,AVAL,M 154/14,2017.0,2017-12-27,132,31.5,12749.0,SS-220KV-GTRS,GOOTY[RS]-220/132/33KV-SUBSTATION,8.254620123203285,31.5,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,100.0,,100.0,91.02564102564104,Good,True,,,,
10069032,2021-06-25,,,,,,,43.0663,1476.966,,,78.918,,15.0,,,,3,False,False,False,10/16 MVA 132/33KV PTR-3,PTR 16MVA,INDOTECH,IT-37641,2005.0,2020-12-21,132,16,11250.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,5.270362765229295,16.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10069032,2022-01-05,,,,,,,39.109,2126.74,,,76.48,,15.3,176.5,0.002741,,3,False,False,False,10/16 MVA 132/33KV PTR-3,PTR 16MVA,INDOTECH,IT-37641,2005.0,2020-12-21,132,16,11250.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,5.270362765229295,16.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069032,2022-07-19,,,,,,,,,,,,,17.4,668.0,0.001188,,0,False,False,False,10/16 MVA 132/33KV PTR-3,PTR 16MVA,INDOTECH,IT-37641,2005.0,2020-12-21,132,16,11250.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,5.270362765229295,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10069032,2023-01-23,,,,,,,128.66,3187.367,,,65.503,,15.2,417.86,0.001269,,3,False,False,False,10/16 MVA 132/33KV PTR-3,PTR 16MVA,INDOTECH,IT-37641,2005.0,2020-12-21,132,16,11250.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,5.270362765229295,16.0,T1,4,1.0,1,1,,,,,T1,9.375,1.0,93.75,,75.0,,100.0,90.83333333333333,Good,True,,,,
10069032,2023-08-04,,,,2.239,,,70.364,2546.935,,,43.753,,15.5,195.45,0.003581,,4,False,False,False,10/16 MVA 132/33KV PTR-3,PTR 16MVA,INDOTECH,IT-37641,2005.0,2020-12-21,132,16,11250.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,5.270362765229295,16.0,T1,4,1.0,1,1,,,,,T1,8.196428571428571,0.85,81.96428571428571,,75.0,,100.0,82.97619047619047,Good,True,,,,
10069032,2024-02-26,,,,2.76,,,66.03,2386.98,,,40.09,,15.4,801.78,0.000744,,4,False,False,False,10/16 MVA 132/33KV PTR-3,PTR 16MVA,INDOTECH,IT-37641,2005.0,2020-12-21,132,16,11250.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,5.270362765229295,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069032,2024-10-22,,,,,,,51.3,1572.3,,,23.29,,15.5,890.25,0.000983,,3,False,False,False,10/16 MVA 132/33KV PTR-3,PTR 16MVA,INDOTECH,IT-37641,2005.0,2020-12-21,132,16,11250.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,5.270362765229295,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069032,2025-05-05,,,,,,,,557.5,,,,,13.7,728.58,0.000764,,1,False,False,False,10/16 MVA 132/33KV PTR-3,PTR 16MVA,INDOTECH,IT-37641,2005.0,2020-12-21,132,16,11250.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,5.270362765229295,16.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069032,2025-11-14,,,,,,,38.4,1325.3,,,19.3,,13.1,716.39,0.001229,,3,False,False,False,10/16 MVA 132/33KV PTR-3,PTR 16MVA,INDOTECH,IT-37641,2005.0,2020-12-21,132,16,11250.0,SS-220KV-CHKL,CHILLAKALLU-220/132/33KV-SUBSTATION,5.270362765229295,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069033,2021-02-25,0.2,,,9.002,3.746,6.814,281.72,1815.12,,,80.42,20.8,14.2,95.8,0.002738,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,Andrew yule,13097,2003.0,2018-05-20,132,31.5,14540.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,7.860369609856263,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,50.0,100.0,89.70588235294117,Excellent,False,,,,
10069033,2021-03-30,0.074,,,9.88,2.99,3.066,177.07,2528.738,,,103.30718,18.36,11.8,66.54,0.003748,,6,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,Andrew yule,13097,2003.0,2018-05-20,132,31.5,14540.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,7.860369609856263,31.5,T1,4,1.0,1,1,,,,,T1,7.538461538461539,0.8,75.3846153846154,,75.0,75.0,100.0,78.16742081447966,Good,False,,,,
10069033,2021-05-27,,,,,,,,,,,,19.61,6.9,62.52,0.003591,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,Andrew yule,13097,2003.0,2018-05-20,132,31.5,14540.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,7.860369609856263,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10069033,2021-11-27,,,,,,,67.25,1009.75,,,196.49,,8.7,68.95,0.003217,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,Andrew yule,13097,2003.0,2018-05-20,132,31.5,14540.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,7.860369609856263,31.5,PD,1,1.0,1,1,,,,,PD,8.75,1.0,87.5,,100.0,,100.0,91.66666666666667,Good,True,,,,
10069033,2022-04-21,,,,2.69,,,74.72,1029.33,,,114.73,,10.4,62.75,0.004239,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,Andrew yule,13097,2003.0,2018-05-20,132,31.5,14540.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,7.860369609856263,31.5,PD,1,1.0,1,1,,,,,PD,8.821428571428571,0.95,88.21428571428571,,75.0,,100.0,87.14285714285715,Good,True,,,,
10069033,2022-10-26,,,,,,,,,,,,,10.5,71.02,0.003162,,0,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,Andrew yule,13097,2003.0,2018-05-20,132,31.5,14540.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,7.860369609856263,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10069033,2023-06-27,,,,6.501,,6.451,556.164,3886.592,,,141.773,,13.7,65.22,0.003186,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,Andrew yule,13097,2003.0,2018-05-20,132,31.5,14540.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,7.860369609856263,31.5,T1,4,1.0,1,1,,,,,T1,9.0,1.0,90.0,,75.0,,100.0,88.33333333333333,Good,True,,,,
10069033,2024-01-08,,,,3.77,,,273.99,2812.87,,,75.96,,8.8,65.26,0.003114,,4,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,Andrew yule,13097,2003.0,2018-05-20,132,31.5,14540.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,7.860369609856263,31.5,T1,4,1.0,1,1,,,,,T1,8.196428571428571,0.85,81.96428571428571,,100.0,,100.0,87.97619047619048,Good,True,,,,
10069033,2024-08-25,,,,2.9,,4.8,768.1,1990.9,,,109.3,,13.0,77.83,0.003205,,5,True,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,Andrew yule,13097,2003.0,2018-05-20,132,31.5,14540.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,7.860369609856263,31.5,T1,4,1.0,1,1,,,,,T1,7.6499999999999995,0.85,76.49999999999999,,75.0,,100.0,79.33333333333333,Good,False,,,,
10069033,2025-02-06,,,,,,,111.4,1008.1,,,22.6,,12.5,74.42,0.003236,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,Andrew yule,13097,2003.0,2018-05-20,132,31.5,14540.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,7.860369609856263,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10069033,2025-09-24,0.1439,,,,,,160.4,1861.4,13.9,105.0,32.4,19.25,10.7,55.67,0.005846,,3,False,False,False,31.5 MVA 132/33KV PTR,PTR31.5MVA,Andrew yule,13097,2003.0,2018-05-20,132,31.5,14540.0,SS-132KV-RGDM,RANGANNAGUDEM-132/33KV-SUBSTATION,7.860369609856263,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,50.0,100.0,83.82352941176471,Excellent,False,962.0,95.2,4.8,Excellent
10069034,2021-10-07,,,,3.83465,,1.3571,104.10139,753.85188,,,6.32429,,10.8,516.68,0.004049,,5,True,False,False,"132/33KV, 19/31.5 MVA PTR-II",PTR31.5MVA,BHARAT BIJILEE LIMITED,5333/18,2012.0,2013-04-22,132,31.5,0.0,SS-132KV-NGLP,NAGALAPURAM-132/33KV-SUBSTATION,12.936344969199178,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069034,2022-06-27,,,,3.87103,,1.15876,46.19073,159.5906,,,6.47572,,9.2,612.75,0.001919,,5,True,False,False,"132/33KV, 19/31.5 MVA PTR-II",PTR31.5MVA,BHARAT BIJILEE LIMITED,5333/18,2012.0,2013-04-22,132,31.5,0.0,SS-132KV-NGLP,NAGALAPURAM-132/33KV-SUBSTATION,12.936344969199178,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069034,2022-08-18,,,,,,,,,,,,,7.0,508.84,0.00205,,0,False,False,False,"132/33KV, 19/31.5 MVA PTR-II",PTR31.5MVA,BHARAT BIJILEE LIMITED,5333/18,2012.0,2013-04-22,132,31.5,0.0,SS-132KV-NGLP,NAGALAPURAM-132/33KV-SUBSTATION,12.936344969199178,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10069034,2023-04-04,,,,2.6973,,0.834263,6.6384,37.70247,,,,,10.1,859.57,0.00118,10.16996,4,False,False,False,"132/33KV, 19/31.5 MVA PTR-II",PTR31.5MVA,BHARAT BIJILEE LIMITED,5333/18,2012.0,2013-04-22,132,31.5,0.0,SS-132KV-NGLP,NAGALAPURAM-132/33KV-SUBSTATION,12.936344969199178,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069034,2024-01-06,,,,5.61527,0.39325,1.97364,93.33153,842.87706,,,,,9.8,943.03,0.001,101.30071,5,True,False,False,"132/33KV, 19/31.5 MVA PTR-II",PTR31.5MVA,BHARAT BIJILEE LIMITED,5333/18,2012.0,2013-04-22,132,31.5,0.0,SS-132KV-NGLP,NAGALAPURAM-132/33KV-SUBSTATION,12.936344969199178,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069034,2024-09-24,,,,2.98393,0.237891,1.00807,77.11,1061.56214,,,,,10.7,1060.0,0.00152,81.37863,5,True,False,False,"132/33KV, 19/31.5 MVA PTR-II",PTR31.5MVA,BHARAT BIJILEE LIMITED,5333/18,2012.0,2013-04-22,132,31.5,0.0,SS-132KV-NGLP,NAGALAPURAM-132/33KV-SUBSTATION,12.936344969199178,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069034,2025-05-20,,,,3.35974,0.160567,0.981268,94.48382,1087.87397,,,6.58777,,10.1,1140.0,0.001706,105.55418,6,True,False,False,"132/33KV, 19/31.5 MVA PTR-II",PTR31.5MVA,BHARAT BIJILEE LIMITED,5333/18,2012.0,2013-04-22,132,31.5,0.0,SS-132KV-NGLP,NAGALAPURAM-132/33KV-SUBSTATION,12.936344969199178,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069034,2026-02-01,,,,2.5892,0.191705,0.773773,59.29958,810.79883,,,2.51897,,7.1,771.11,0.001203,65.33981,6,True,False,False,"132/33KV, 19/31.5 MVA PTR-II",PTR31.5MVA,BHARAT BIJILEE LIMITED,5333/18,2012.0,2013-04-22,132,31.5,0.0,SS-132KV-NGLP,NAGALAPURAM-132/33KV-SUBSTATION,12.936344969199178,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069036,2021-03-17,,,,1.54387,1.63845,5.26404,333.1755,1816.97282,,,3.49424,,9.1,746.2,0.001409,,6,True,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,AVAL,MI50/1,2016.0,2017-03-02,132,80,18400.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,9.075975359342916,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069036,2021-10-21,,,,1.4278,1.55976,5.3804,301.15714,1020.7448,,,4.82847,,7.3,354.08,0.001732,,6,True,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,AVAL,MI50/1,2016.0,2017-03-02,132,80,18400.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,9.075975359342916,80.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069036,2022-04-27,,,,1.4113,1.30549,5.1261,,295.90893,,,3.38239,,7.1,968.94,0.000967,,5,True,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,AVAL,MI50/1,2016.0,2017-03-02,132,80,18400.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,9.075975359342916,80.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069036,2023-01-10,,,,1.97126,1.82829,6.21986,156.84154,179.2498,,,3.10994,,4.0,1080.0,0.002501,,6,True,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,AVAL,MI50/1,2016.0,2017-03-02,132,80,18400.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,9.075975359342916,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069036,2023-08-01,,,,2.27519,1.60953,7.32701,374.86572,1891.00958,,,,,6.0,196.57,0.0038,386.05483,5,True,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,AVAL,MI50/1,2016.0,2017-03-02,132,80,18400.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,9.075975359342916,80.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,100.0,91.96969696969698,Good,True,,,,
10069036,2024-06-05,,,,0.461897,0.316884,1.54669,73.70972,937.22076,,,,,7.8,117.91,0.006033,76.01291,5,True,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,AVAL,MI50/1,2016.0,2017-03-02,132,80,18400.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,9.075975359342916,80.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069036,2024-12-23,,,,1.57393,1.09126,3.55603,193.71011,1301.41407,,,0.734849,,7.6,487.28,0.002451,200.65667,6,True,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,AVAL,MI50/1,2016.0,2017-03-02,132,80,18400.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,9.075975359342916,80.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069036,2025-06-30,,,,2.34049,1.48959,6.36499,376.0834,2197.58887,,,,,6.1,542.72,0.001295,386.2542,5,True,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,AVAL,MI50/1,2016.0,2017-03-02,132,80,18400.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,9.075975359342916,80.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,100.0,91.96969696969698,Good,True,,,,
10069036,2025-12-29,,,0.179746,1.43347,0.928797,0.766802,37.22724,804.0456,,,12.9602,,11.9,293.5,0.002887,53.48114,7,True,True,True,"132/33KV, 80MVA PTR-I",PTR 80MVA,AVAL,MI50/1,2016.0,2017-03-02,132,80,18400.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,9.075975359342916,80.0,Normal,0,1.0,3,0,DT,D2,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069038,2021-08-11,,,,0.438951,1.12328,4.64426,246.90533,833.63869,,,8.44685,,9.6,375.59,0.00154,,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR-160MVA,TOSHIBA,90156A04,2015.0,2015-08-17,220,160,46.3,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,10.617385352498289,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069038,2022-02-16,,,,0.60657,1.25781,7.36,332.238,509.80083,,,18.68055,,4.0,208.12,0.00284,,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR-160MVA,TOSHIBA,90156A04,2015.0,2015-08-17,220,160,46.3,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,10.617385352498289,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069038,2022-08-20,,,,0.525938,1.01994,6.90308,123.93226,108.76732,,,17.70264,,4.3,114.0,0.000672,,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR-160MVA,TOSHIBA,90156A04,2015.0,2015-08-17,220,160,46.3,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,10.617385352498289,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069038,2023-03-06,,,,0.437732,0.908115,3.44743,25.21677,84.34121,,,2.09254,,,1480.0,0.000637,,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR-160MVA,TOSHIBA,90156A04,2015.0,2015-08-17,220,160,46.3,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,10.617385352498289,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,100.0,95.83333333333334,Excellent,False,,,,
10069038,2023-11-23,,,,0.551377,1.08294,8.71382,134.87603,404.65048,,,8.65733,,8.4,646.11,0.001689,153.8365,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR-160MVA,TOSHIBA,90156A04,2015.0,2015-08-17,220,160,46.3,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,10.617385352498289,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069038,2024-07-18,,,,,,,,,,,,,7.7,1480.0,0.000725,,0,False,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR-160MVA,TOSHIBA,90156A04,2015.0,2015-08-17,220,160,46.3,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,10.617385352498289,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10069038,2025-05-06,,,,0.225977,0.608338,2.98693,98.95238,854.86718,,,,,10.2,832.89,0.000863,102.74093,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR-160MVA,TOSHIBA,90156A04,2015.0,2015-08-17,220,160,46.3,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,10.617385352498289,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069038,2025-11-26,,,,0.285152,0.745024,4.5741,220.86876,952.5252,,,4.48922,,3.7,,0.003746,230.907,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER-I,PTR-160MVA,TOSHIBA,90156A04,2015.0,2015-08-17,220,160,46.3,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,10.617385352498289,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069039,2021-02-24,,,,,,,,,,,,,15.9,,,,0,False,False,False,31.5MVA-132/33KV-PTR(REMOVED),PTR31.5MVA,BHARAT BIJILI LIMITED,4488/02,1999.0,2018-10-15,132,31.5,16500.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,7.455167693360712,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069039,2021-02-26,0.041,,,1.25,0.6,0.82,16.250500000000002,152.563,,,,44.78,6.55,1181.315,0.0009,25.88,5,True,False,False,31.5MVA-132/33KV-PTR(REMOVED),PTR31.5MVA,BHARAT BIJILI LIMITED,4488/02,1999.0,2018-10-15,132,31.5,16500.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,7.455167693360712,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10069039,2021-02-27,,,,1.4,0.66,1.16,50.83,295.57,,,,,15.1,631.21,0.003173,54.05,5,True,False,False,31.5MVA-132/33KV-PTR(REMOVED),PTR31.5MVA,BHARAT BIJILI LIMITED,4488/02,1999.0,2018-10-15,132,31.5,16500.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,7.455167693360712,31.5,Normal,0,1.0,1,0,,,,,T1,7.5,0.75,75.0,,75.0,,100.0,78.33333333333333,Good,False,,,,
10069039,2021-02-28,,,,1.3,0.66,1.0,48.58,275.45,,,,,15.1,506.27,0.00384,51.54,5,True,False,False,31.5MVA-132/33KV-PTR(REMOVED),PTR31.5MVA,BHARAT BIJILI LIMITED,4488/02,1999.0,2018-10-15,132,31.5,16500.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,7.455167693360712,31.5,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,75.0,,100.0,81.66666666666667,Excellent,False,,,,
10069039,2021-03-01,,,,1.22,0.55,0.86,44.99,273.12,,,,,15.5,494.61,0.0041,47.62,5,True,False,False,31.5MVA-132/33KV-PTR(REMOVED),PTR31.5MVA,BHARAT BIJILI LIMITED,4488/02,1999.0,2018-10-15,132,31.5,16500.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,7.455167693360712,31.5,Normal,0,1.0,1,0,,,,,T1,7.5,0.75,75.0,,75.0,,100.0,78.33333333333333,Good,False,,,,
10069039,2021-07-28,0.1,,,1.11,,3.06,344.89,2562.11,,,7.11,39.13,11.7,341.26,0.003704,356.17,5,True,False,False,31.5MVA-132/33KV-PTR(REMOVED),PTR31.5MVA,BHARAT BIJILI LIMITED,4488/02,1999.0,2018-10-15,132,31.5,16500.0,SS-132KV-BVRM,BHIMAVARAM-132/33KV-SUBSTATION,7.455167693360712,31.5,T1,4,1.0,1,1,,,,,T1,8.775,0.9,87.75,,75.0,75.0,100.0,85.44117647058823,Good,True,,,,
10069040,2021-06-28,,,4.38334,19.16156,108.35293,53.07048,169.4824,921.63362,,,41.00787,,31.4,1.6,0.321389,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0,D1,2,0.429,3,1,D1,D2,,,T1,8.472222222222221,1.0,84.72222222222221,,25.0,,75.0,71.48148148148148,Good,False,,,,
10069040,2021-07-30,,,5.4911,20.26285,96.21228,43.2706,126.01666,719.38403,,,40.65546,,25.7,1.38,0.304587,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0,D1,2,0.429,3,1,D1,D2,,,T1,6.666666666666667,0.75,66.66666666666667,,50.0,,75.0,64.44444444444444,Good,False,,,,
10069040,2021-12-02,0.0126,,0.425693,23.98754,131.26086,50.91191,128.13945,630.65723,,,17.99604,25.31,96.1,2.28,0.172141,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0,T1,4,0.4,5,3,T2,T3,T1,T1,T1,7.791666666666666,0.85,77.91666666666666,,25.0,100.0,75.0,70.83333333333333,Good,False,,,,
10069040,2021-12-17,0.0144,,1.20331,27.21397,141.77022,56.56358,139.35604,632.60934,,,20.75066,24.17,27.4,1.57,0.320606,,7,True,True,True,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0,T1,4,0.4,5,3,T2,T3,T1,T1,T1,5.9305555555555545,0.7,59.30555555555554,,50.0,100.0,75.0,64.29738562091502,Good,False,,,,
10069040,2022-07-20,0.009,,,16.10927,115.00781,24.57327,31.75153,167.04167,,,2.76556,24.62,33.3,1.39,0.324289,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0,T1,4,1.0,1,1,,,,,T1,6.634615384615385,0.75,66.34615384615385,,25.0,100.0,75.0,64.02714932126698,Good,False,,,,
10069040,2022-08-17,0.0095,,,21.67513,137.87279,42.82071,52.77299,148.06284,,,14.40148,23.98,31.5,1.38,0.324347,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0,T1,4,1.0,1,1,,,,,T1,6.634615384615385,0.75,66.34615384615385,,25.0,100.0,75.0,64.02714932126698,Good,False,,,,
10069040,2023-02-06,,,,16.99752,115.84881,31.1578,39.88826,85.39332,,,8.06878,24.13,23.2,1.41,0.283129,,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0,T1,4,1.0,1,1,,,,,T1,8.403846153846153,0.95,84.03846153846153,,50.0,,75.0,76.02564102564102,Good,False,,,,
10069040,2023-04-24,,,,,,,,,,32.32772,,,,,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,,,,,,False,,,,
10069040,2023-10-19,,,0.0998784,15.79248,108.26036,19.14954,11.93134,297.16493,0.0,0.0,,,49.1,1.9,0.195305,155.27695,6,True,False,True,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0,T2,5,0.75,2,1,T2,,,,T1,9.0625,1.0,90.625,,25.0,,75.0,75.41666666666667,Fair,True,,,,
10069040,2024-05-23,,,,6.69522,28.6493,24.40989,159.09625,1358.83218,,,19.42555,,51.8,1.92,0.179405,238.40145,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,25.0,,75.0,68.33333333333333,Good,False,,,,
10069040,2024-05-30,0.0205,,,4.92576,21.86613,17.41716,114.62917,996.75514,0.0,55.08545,13.35208,21.91,55.1,1.93,0.171459,172.18973,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0,Normal,0,1.0,1,0,,,,,T1,7.0,0.7,70.0,,25.0,100.0,75.0,66.17647058823529,Good,False,,,,
10069040,2024-11-17,,,,,,,,,,,,,22.5,,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10069040,2024-11-19,0.0534,,,,,0.493606,0.921518,94.88595,,,,18.7,10.2,1.96,0.16089,1.36571,3,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,75.0,75.0,89.70588235294117,Excellent,False,,,,
10069040,2024-11-27,0.1071,,,0.604574,0.499924,1.37684,15.39467,289.82341,,,1.04959,18.1,30.0,1.8,0.181734,18.93916,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,50.0,50.0,75.0,73.52941176470588,Good,False,,,,
10069040,2024-12-31,,,,,,,,,,,,19.28,38.5,,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069040,2025-08-01,,,,8.86461,10.21492,24.18417,235.58212,1441.36604,,,9.38797,,57.5,1.71,0.17554,288.20119,6,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,75.0,81.66666666666667,Excellent,False,,,,
10069040,2025-09-10,,,,,,,,,,,,,42.3,,,,0,False,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069040,2026-03-06,,,,6.26639,10.86246,15.0693,112.66094,822.75227,,,,17.74,46.0,1.52,0.20265,144.82797,5,True,False,False,50 MVA 132/33KV PTR,PTR 50MVA,EMCO,HT1407/11807,1997.0,2017-03-21,132,50,0.0,SS-132KV-RYDG,RAYADURG-132/33KV-SUBSTATION,9.023956194387406,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,75.0,81.66666666666667,Excellent,False,,,,
10069044,2021-03-30,0.436,,,,,,167.02,1725.61,,,45.86,12.29,67.6,1.46,0.143851,,3,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,25.0,75.0,75.0,Good,False,,,,
10069044,2021-09-21,,,,6.1,,2.37,189.84,2446.17,,,59.4,,44.1,1.38,0.15,,5,True,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,75.0,78.33333333333333,Good,False,,,,
10069044,2021-10-07,,,,2.24,,,49.99,1073.42,,,53.797,35.97,31.2,97.87,0.0046,,4,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0,Normal,0,1.0,1,0,,,,,PD,8.0,0.8,80.0,,25.0,,100.0,71.66666666666667,Good,False,,,,
10069044,2021-10-13,,,2.351,,,,4.66,247.85,,,,37.04,10.9,91.82,0.003866,,3,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0,T1,4,1.0,1,1,,,,,T1,7.392857142857142,0.9,73.92857142857142,,75.0,,100.0,77.6190476190476,Good,False,,,,
10069044,2021-10-17,,,,,,,2.65,74.5,,,,37.1,8.9,45.96,0.009,,2,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069044,2021-12-02,,,,,,,21.94,455.21,,,195.09,33.41,18.0,38.2,0.0109,,3,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0,PD,1,1.0,1,1,,,,,PD,7.875,0.9,78.75,,75.0,,100.0,80.83333333333333,Good,True,,,,
10069044,2022-06-24,,,,,,,82.01,1199.39,,,64.05,32.31,22.1,39.87,0.018743,,3,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,50.0,,100.0,80.0,Good,False,,,,
10069044,2022-12-22,,,,,,,128.5662,1575.73891,,,7.49811,27.95,22.7,29.69,0.009658,,3,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,50.0,,100.0,80.0,Good,False,,,,
10069044,2023-06-06,,,,,,,,,,,,,46.2,,,,0,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069044,2023-07-14,0.145,,,,,,217.1,3557.75,,,6.45,27.21,30.5,26.4,0.011767,,3,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0,T1,4,1.0,1,1,,,,,T1,9.375,1.0,93.75,,25.0,50.0,100.0,77.20588235294117,Good,False,,,,
10069044,2023-08-06,0.073,,,,,,251.295,4029.299,,,9.227,26.72,32.7,41.59,0.011723,,3,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0,T1,4,1.0,1,1,,,,,T1,7.4375,0.85,74.375,,25.0,75.0,100.0,68.75,Good,False,,,,
10069044,2024-01-17,,,,,,,152.88,3161.33,,,5.95,26.9,23.5,0.006463,0.006463,,3,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,50.0,,100.0,79.58333333333333,Good,False,,,,
10069044,2024-02-20,0.178,,,,,,127.12,2782.15,,,4.9,24.81,29.9,27.76,0.010314,,3,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,50.0,50.0,100.0,76.1029411764706,Good,False,,,,
10069044,2024-05-27,0.031,,,1.17399,0.553174,1.73118,144.85587,1586.37047,0.0,12.27006,,23.54,38.3,42.98,0.010378,148.3863,5,True,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,100.0,100.0,83.82352941176471,Excellent,False,,,,
10069044,2024-11-07,0.1882,,,,,,100.8,1697.7,,,3.7,25.47,27.0,30.46,0.009559,,3,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,50.0,100.0,82.3529411764706,Excellent,False,,,,
10069044,2025-05-13,0.1464,,,,,,228.2,1434.9,9190.7,,5.3,24.68,65.7,28.52,0.010277,,3,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,50.0,100.0,77.94117647058823,Good,False,156.0,0.0,100.0,Critical
10069044,2025-09-09,0.09,,,14.6,,,74.0,1460.1,,,,24.28,37.7,23.77,0.012467,,3,False,False,False,"132/33KV,10/16MVA BHEL PTR-III",PTR 16MVA,BHEL,2000390,1978.0,2009-11-09,132,16,13270.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,16.386036960985628,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,75.0,100.0,80.88235294117648,Excellent,False,,,,
10069048,2022-02-14,,,,2.1,0.33,2.88,271.42,1521.96,,,6.2,,10.7,120.45,0.012547,282.93,6,True,False,False,"220/132/11KV,100MVA PTR-1",PTR 100MVA,BBL,5674/13,2019.0,2019-07-06,220,100,34400.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,6.7323750855578375,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069048,2022-03-29,,,,1.96,2.5,4.84,169.55,310.33,,,,,10.4,401.9,0.005133,178.85,5,True,False,False,"220/132/11KV,100MVA PTR-1",PTR 100MVA,BBL,5674/13,2019.0,2019-07-06,220,100,34400.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,6.7323750855578375,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10069048,2022-09-27,,,,,,,296.05,1350.0,,,6.04,,6.6,517.06,0.005041,302.09,3,False,False,False,"220/132/11KV,100MVA PTR-1",PTR 100MVA,BBL,5674/13,2019.0,2019-07-06,220,100,34400.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,6.7323750855578375,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069048,2023-10-04,,,,,0.82,3.91,212.5,1236.02,,,5.27,,9.7,,,222.5,5,True,False,False,"220/132/11KV,100MVA PTR-1",PTR 100MVA,BBL,5674/13,2019.0,2019-07-06,220,100,34400.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,6.7323750855578375,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10069048,2024-04-10,,,,,0.73,3.49,154.88,840.87,,,,,7.4,890.21,0.003224,159.1,4,False,False,False,"220/132/11KV,100MVA PTR-1",PTR 100MVA,BBL,5674/13,2019.0,2019-07-06,220,100,34400.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,6.7323750855578375,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069048,2024-10-19,,,,,0.13,2.34,80.15,162.71,,,7.46,,12.5,,,90.08,5,True,False,False,"220/132/11KV,100MVA PTR-1",PTR 100MVA,BBL,5674/13,2019.0,2019-07-06,220,100,34400.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,6.7323750855578375,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10069048,2025-04-10,,,,0.83,0.65,5.39,189.04,790.64,,,9.93,,7.8,,,205.84,6,True,False,False,"220/132/11KV,100MVA PTR-1",PTR 100MVA,BBL,5674/13,2019.0,2019-07-06,220,100,34400.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,6.7323750855578375,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10069048,2025-11-21,,,,0.96,0.23,4.0,225.15,1357.84,,,,,7.7,,,230.34,5,True,False,False,"220/132/11KV,100MVA PTR-1",PTR 100MVA,BBL,5674/13,2019.0,2019-07-06,220,100,34400.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,6.7323750855578375,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10069049,2022-11-28,,,,2.68,1.44,5.14,144.43,794.71,,,,,7.8,859.96,0.002763,153.69,5,True,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,ECE,S-86935,2012.0,2013-12-13,132,50,68500.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,12.292950034223136,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069049,2023-05-19,,,,1.02,1.37,4.83,104.98,363.99,,,,,8.5,,,112.2,5,True,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,ECE,S-86935,2012.0,2013-12-13,132,50,68500.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,12.292950034223136,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10069049,2023-11-30,,,,,0.37,3.68,107.3,918.55,,,,,7.3,2620.0,0.00118,111.35,4,False,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,ECE,S-86935,2012.0,2013-12-13,132,50,68500.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,12.292950034223136,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069049,2024-07-25,,,,,,2.57,60.73,165.84,,,,,7.4,,,63.3,3,False,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,ECE,S-86935,2012.0,2013-12-13,132,50,68500.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,12.292950034223136,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10069049,2025-02-01,,,,,,3.24,57.74,138.06,,,5.61,,6.9,2040.0,0.001173,66.59,4,False,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,ECE,S-86935,2012.0,2013-12-13,132,50,68500.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,12.292950034223136,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069049,2025-11-03,,,,0.74,,6.15,208.58,671.7,,,6.9,,7.1,,,222.37,5,True,False,False,"132/33KV,50MVA PTR-II",PTR 50MVA,ECE,S-86935,2012.0,2013-12-13,132,50,68500.0,SS-132KV-PKPT,PAYAKARAOPETA-132/33KV-SUBSTATION,12.292950034223136,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10069050,2021-08-02,,,12.7726,595.13162,59.6756,92.10126,213.83362,1397.55198,,,68.24406,,7.8,371.86,0.001794,,7,True,True,True,"132/33KV,20/31/5MVA PTR",PTR31.5MVA,Andrewyule,12870,2000.0,2019-05-15,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,6.874743326488707,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,7.361111111111112,1.0,73.61111111111111,,100.0,,100.0,82.4074074074074,Poor,True,,,,
10069050,2022-02-25,,,483.33275,971.65275,92.8713,170.39885,123.15887,504.83755,,,360.74227,,7.1,228.04,0.003066,,7,True,True,True,"132/33KV,20/31/5MVA PTR",PTR31.5MVA,Andrewyule,12870,2000.0,2019-05-15,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,6.874743326488707,31.5,D2,3,0.429,3,1,D2,T2,,,T3,3.430555555555556,0.65,34.30555555555556,,100.0,,100.0,56.2037037037037,Fair,False,,,,
10069050,2022-05-18,,,243.69505,667.78701,69.56511,97.49268,71.98835,229.07134,,,159.67329,,7.6,716.38,0.001606,,7,True,True,True,"132/33KV,20/31/5MVA PTR",PTR31.5MVA,Andrewyule,12870,2000.0,2019-05-15,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,6.874743326488707,31.5,DT,7,0.429,3,1,DT,T2,,,T3,3.8819444444444446,0.65,38.81944444444444,,100.0,,100.0,59.21296296296296,Fair,False,,,,
10069050,2022-08-21,,,182.11019,548.91309,59.3556,71.65587,44.50308,120.03934,,,72.04582,,6.9,358.98,0.005174,,7,True,True,True,"132/33KV,20/31/5MVA PTR",PTR31.5MVA,Andrewyule,12870,2000.0,2019-05-15,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,6.874743326488707,31.5,DT,7,0.429,3,1,DT,T2,,,T3,4.666666666666666,0.7,46.666666666666664,,100.0,,100.0,64.44444444444444,Good,False,,,,
10069050,2023-02-27,,,115.0664,378.49289,45.20532,40.5071,41.22919,87.63519,,,29.63734,,16.3,392.47,0.003348,,7,True,True,True,"132/33KV,20/31/5MVA PTR",PTR31.5MVA,Andrewyule,12870,2000.0,2019-05-15,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,6.874743326488707,31.5,DT,7,0.429,3,1,DT,T2,,,T3,5.3125,0.75,53.125,,75.0,,100.0,63.75,Good,False,,,,
10069050,2023-08-30,,,54.00163,306.14947,38.2082,33.88677,146.13611,1179.08617,,,18.83647,,7.1,913.81,0.001276,597.24214,7,True,True,True,"132/33KV,20/31/5MVA PTR",PTR31.5MVA,Andrewyule,12870,2000.0,2019-05-15,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,6.874743326488707,31.5,DT,7,0.429,3,1,DT,T2,,,T3,5.666666666666668,0.8,56.66666666666668,,100.0,,100.0,71.11111111111113,Good,False,,,,
10069050,2024-04-14,,,8.85015,52.08412,6.11071,6.6612,121.62295,805.77676,,,,,9.0,469.33,0.001576,195.37033,6,True,False,True,"132/33KV,20/31/5MVA PTR",PTR31.5MVA,Andrewyule,12870,2000.0,2019-05-15,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,6.874743326488707,31.5,DT,7,0.75,2,1,DT,,,,T1,7.0,0.8,70.0,,100.0,,100.0,80.0,Poor,True,,,,
10069050,2025-01-02,,,5.14921,52.91522,8.59749,3.00509,82.34649,1099.47322,,,0.916283,,8.3,468.31,0.002048,152.89665,7,True,True,True,"132/33KV,20/31/5MVA PTR",PTR31.5MVA,Andrewyule,12870,2000.0,2019-05-15,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,6.874743326488707,31.5,DT,7,0.3,5,1,DT,T2,T3,T3,T1,8.444444444444445,0.95,84.44444444444444,,100.0,,100.0,89.62962962962963,Excellent,False,,,,
10069050,2025-08-01,,,2.36708,29.84822,5.5601,1.6128,41.42401,1178.07048,,,,,12.4,555.57,0.001491,80.82952,6,True,False,True,"132/33KV,20/31/5MVA PTR",PTR31.5MVA,Andrewyule,12870,2000.0,2019-05-15,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,6.874743326488707,31.5,DT,7,0.75,2,1,DT,,,,T1,7.8359375,0.85,78.359375,,75.0,,100.0,80.57291666666667,Poor,True,,,,
10069050,2026-02-05,,,2.33798,28.08091,5.0809,2.19891,116.88628,1338.9377,,,6.30764,,8.1,176.78,0.004993,160.88924,7,True,True,True,"132/33KV,20/31/5MVA PTR",PTR31.5MVA,Andrewyule,12870,2000.0,2019-05-15,132,31.5,0.0,SS-132KV-SMLA,SOMALA-132/33KV-SUBSTATION,6.874743326488707,31.5,DT,7,0.375,4,1,DT,T2,,T3,T1,8.840277777777777,0.95,88.40277777777776,,100.0,,100.0,92.26851851851852,Excellent,False,,,,
10069051,2021-06-07,,,,38.31,3.69,3.14,398.56,2426.72,,,23.08,,9.5,13.63,0.049173,466.78,6,True,False,False,"132/33KV, 50MVA PTR - 2",PTR 50MVA,T&R,PC0100302,2012.0,2018-11-13,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,7.3757700205338805,50.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,100.0,,100.0,98.71794871794872,Good,True,,,,
10069051,2021-07-07,,,,24.67,1.09,2.23,230.29,2831.79,,,13.12,,,,,271.4,6,True,False,False,"132/33KV, 50MVA PTR - 2",PTR 50MVA,T&R,PC0100302,2012.0,2018-11-13,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,7.3757700205338805,50.0,T1,4,1.0,1,1,,,,,T1,7.35576923076923,0.75,73.5576923076923,,,,,73.5576923076923,Good,False,,,,
10069051,2021-12-14,,,,21.96,0.65,1.65,146.29,2102.2,,,8.64,,20.1,16.02,0.050081,179.19,6,True,False,False,"132/33KV, 50MVA PTR - 2",PTR 50MVA,T&R,PC0100302,2012.0,2018-11-13,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,7.3757700205338805,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10069051,2022-06-14,,,,26.49,,0.86,216.17,2197.34,,,11.86,,12.1,15.6,0.051307,255.38,5,True,False,False,"132/33KV, 50MVA PTR - 2",PTR 50MVA,T&R,PC0100302,2012.0,2018-11-13,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,7.3757700205338805,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069051,2022-12-21,,,,25.96,2.96,3.9,123.44,799.4,,,11.67,,8.3,14.06,0.07265,167.93,6,True,False,False,"132/33KV, 50MVA PTR - 2",PTR 50MVA,T&R,PC0100302,2012.0,2018-11-13,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,7.3757700205338805,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069051,2023-06-30,,,,23.71,2.66,3.94,137.26,626.37,,,13.22,,11.3,,,180.79,6,True,False,False,"132/33KV, 50MVA PTR - 2",PTR 50MVA,T&R,PC0100302,2012.0,2018-11-13,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,7.3757700205338805,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10069051,2024-01-05,,,,5.77,0.67,2.11,72.43,1199.85,,,8.7,,10.4,12.83,0.054279,89.73,6,True,False,False,"132/33KV, 50MVA PTR - 2",PTR 50MVA,T&R,PC0100302,2012.0,2018-11-13,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,7.3757700205338805,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10069051,2024-08-05,,,,4.83,0.06,1.37,51.31,170.89,,,11.13,,12.2,14.08,0.057839,68.7,6,True,False,False,"132/33KV, 50MVA PTR - 2",PTR 50MVA,T&R,PC0100302,2012.0,2018-11-13,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,7.3757700205338805,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069051,2025-02-18,,,,4.96,,,36.84,141.03,,,8.55,,10.1,13.73,0.058878,50.35,4,False,False,False,"132/33KV, 50MVA PTR - 2",PTR 50MVA,T&R,PC0100302,2012.0,2018-11-13,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,7.3757700205338805,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069051,2025-10-03,,,,7.25,0.09,3.31,69.27,546.94,,,13.28,,11.4,13.32,0.060872,93.2,6,True,False,False,"132/33KV, 50MVA PTR - 2",PTR 50MVA,T&R,PC0100302,2012.0,2018-11-13,132,50,18500.0,SS-132KV-NDDV,NIDADAVOLU -132/33KV-SS,7.3757700205338805,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069055,2021-09-24,,,1.7818,10.01828,1.24516,2.0098,87.49176,911.27592,,,4.1022,,19.3,393.34,0.011104,,7,True,True,True,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5,DT,7,0.429,3,1,DT,T2,,,T1,9.305555555555555,1.0,93.05555555555556,,75.0,,100.0,90.37037037037037,Excellent,False,,,,
10069055,2022-03-23,,,2.01678,8.99772,1.13561,1.70481,37.02948,281.32724,,,2.31968,,23.5,357.77,0.004186,,7,True,True,True,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5,DT,7,0.429,3,1,DT,T2,,,T1,8.375,0.9,83.75,,50.0,,100.0,79.16666666666667,Good,False,,,,
10069055,2022-07-02,,,,1.36634,1.04479,0.682737,7.71008,129.67598,,,,,18.5,312.11,0.002407,,5,True,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
