Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10069055,2022-07-25,,,,,,,,,,,,33.49,11.3,,,,0,False,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069055,2022-12-23,,,,1.49491,1.00101,0.755979,7.68116,150.11622,,,,,18.2,280.12,0.003605,,5,True,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069055,2023-02-20,0.0293,,,1.4015,0.876228,0.589847,3.26978,51.82731,,,,31.28,14.3,156.23,0.003796,,5,True,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10069055,2023-03-02,,,,,,,,,,,,,33.8,,,,0,False,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069055,2023-04-10,,,,,,,,,,,,,11.4,221.75,0.00282,,0,False,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10069055,2023-04-12,,,,,,,,,,,,,14.0,,,,0,False,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069055,2023-05-10,,,,,,,,,,,,,13.0,269.08,0.002497,,0,False,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10069055,2023-05-25,,,,0.59828,,0.507527,3.46697,74.87515,,,,,11.9,288.98,0.002287,4.57278,4,False,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069055,2023-11-10,,,,7.1722,1.48679,5.11037,67.35365,979.55103,,,,,15.3,258.2,0.002122,81.03744,5,True,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069055,2024-09-30,,,,1.87775,0.679699,0.79999,23.77906,2055.87109,,,,,28.9,304.4,0.00228,27.12891,5,True,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10069055,2025-01-29,,,,3.48811,1.14926,1.75929,90.51326,4248.78615,,,,,20.9,311.71,0.002035,96.91385,5,True,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5,T1,4,1.0,1,1,,,,,T1,8.590909090909092,0.9,85.9090909090909,,50.0,,100.0,80.60606060606061,Good,True,,,,
10069055,2025-09-04,,,,3.32864,1.17254,,101.59993,3759.32132,,,,,27.5,358.1,0.002192,106.09402,4,False,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5,T1,4,1.0,1,1,,,,,T1,9.203125,0.95,92.03125,,50.0,,100.0,84.6875,Good,True,,,,
10069055,2026-02-03,,,,2.91464,1.04802,1.44815,67.18318,2875.48113,,,,,25.4,236.03,0.003306,72.7,5,True,False,False,"132/33KV,16MVA PTR-III",PTR 16MVA,BHEL,2000392,1979.0,2015-12-20,132,31.5,16525.0,SS-132KV-MLVK,MOOLAVANKA-132/33KV-SUBSTATION,10.275154004106776,31.5,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,50.0,,100.0,81.96969696969698,Good,True,,,,
10069059,2022-04-04,,,,,,2.94,216.86,1110.09,,,,,9.6,1740.0,0.000553,219.8,3,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,VIJAI ELECTRICALS,90099A01,2010.0,2019-01-30,132,50,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,7.162217659137577,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069059,2022-09-28,,,,,,3.02,316.65,1792.14,,,,,8.9,1070.0,0.001206,319.67,3,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,VIJAI ELECTRICALS,90099A01,2010.0,2019-01-30,132,50,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,7.162217659137577,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069059,2023-03-24,,,,0.72,1.43,5.81,198.49,525.97,,,,,7.9,608.33,0.000748,206.45,5,True,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,VIJAI ELECTRICALS,90099A01,2010.0,2019-01-30,132,50,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,7.162217659137577,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069059,2023-10-18,,,,,0.36,4.41,198.8,1365.01,,,,,8.4,,,203.57,4,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,VIJAI ELECTRICALS,90099A01,2010.0,2019-01-30,132,50,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,7.162217659137577,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10069059,2024-04-15,,,,,0.39,4.75,184.2,906.59,,,,,11.3,,,189.34,4,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,VIJAI ELECTRICALS,90099A01,2010.0,2019-01-30,132,50,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,7.162217659137577,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10069059,2024-10-28,,,,,,2.56,76.22,129.26,,,7.72,,8.1,,,86.5,4,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,VIJAI ELECTRICALS,90099A01,2010.0,2019-01-30,132,50,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,7.162217659137577,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10069059,2025-03-27,,,,,,8.78,341.11,1552.86,,,6.61,,7.8,,,356.5,4,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,VIJAI ELECTRICALS,90099A01,2010.0,2019-01-30,132,50,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,7.162217659137577,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10069059,2025-11-26,,,,0.41,,5.8,285.21,1917.04,,,,,7.3,,,291.42,4,False,False,False,30/50 MVA 132/33KV PTR-II,PTR 50MVA,VIJAI ELECTRICALS,90099A01,2010.0,2019-01-30,132,50,0.0,SS-132KV-RCPM,RAMACHANDRAPURAM-132/33KV-SUBSTATION,7.162217659137577,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10069060,2021-04-23,,,,,,,103.25934,1674.27868,,,32.856,,8.8,181.18,0.001881,,3,False,False,False,20/31.5MVA 132/33KV PTR I,PTR31.5MVA,BHARAT BIJLEE,3890/1,1994.0,2018-12-03,132,31.5,16400.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,7.321013004791239,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069060,2021-11-25,,,,,,,118.17,1941.11,,,72.68,,5.4,309.88,0.000709,,3,False,False,False,20/31.5MVA 132/33KV PTR I,PTR31.5MVA,BHARAT BIJLEE,3890/1,1994.0,2018-12-03,132,31.5,16400.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,7.321013004791239,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069060,2022-05-18,,,,,,,121.49,2016.62,,,85.75,,10.5,190.88,0.002735,,3,False,False,False,20/31.5MVA 132/33KV PTR I,PTR31.5MVA,BHARAT BIJLEE,3890/1,1994.0,2018-12-03,132,31.5,16400.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,7.321013004791239,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069060,2022-12-26,,,,,,,204.19989,2710.784,,,19.84214,,7.9,302.1,0.001681,,3,False,False,False,20/31.5MVA 132/33KV PTR I,PTR31.5MVA,BHARAT BIJLEE,3890/1,1994.0,2018-12-03,132,31.5,16400.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,7.321013004791239,31.5,T1,4,1.0,1,1,,,,,T1,7.96875,0.85,79.6875,,100.0,,100.0,86.45833333333333,Good,True,,,,
10069060,2023-07-05,,,,,,,299.92,4193.77,,,28.36,,11.9,218.82,0.000907,,3,False,False,False,20/31.5MVA 132/33KV PTR I,PTR31.5MVA,BHARAT BIJLEE,3890/1,1994.0,2018-12-03,132,31.5,16400.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,7.321013004791239,31.5,T1,4,1.0,1,1,,,,,T1,7.875,0.9,78.75,,75.0,,100.0,80.83333333333333,Good,True,,,,
10069060,2024-01-04,,,,,,,244.46,3739.8,,,21.65,42.17,6.7,268.84,0.003338,,3,False,False,False,20/31.5MVA 132/33KV PTR I,PTR31.5MVA,BHARAT BIJLEE,3890/1,1994.0,2018-12-03,132,31.5,16400.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,7.321013004791239,31.5,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,100.0,,100.0,89.58333333333333,Good,True,,,,
10069060,2024-06-24,0.029,,,,,,89.4,408.0,,,,38.44,8.5,175.99,0.003716,,2,False,False,False,20/31.5MVA 132/33KV PTR I,PTR31.5MVA,BHARAT BIJLEE,3890/1,1994.0,2018-12-03,132,31.5,16400.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,7.321013004791239,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,100.0,100.0,94.11764705882354,Excellent,False,,,,
10069060,2024-11-28,,,,,,,,,,,,,13.2,,,,0,False,False,False,20/31.5MVA 132/33KV PTR I,PTR31.5MVA,BHARAT BIJLEE,3890/1,1994.0,2018-12-03,132,31.5,16400.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,7.321013004791239,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069060,2025-01-02,0.1083,,,,,,111.4,1679.1,,,10.0,41.36,8.2,520.4,0.001049,,3,False,False,False,20/31.5MVA 132/33KV PTR I,PTR31.5MVA,BHARAT BIJLEE,3890/1,1994.0,2018-12-03,132,31.5,16400.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,7.321013004791239,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,50.0,100.0,94.11764705882354,Excellent,False,,,,
10069060,2025-06-04,0.0501,,,,,,,1341.6,,,6.9,40.06,11.4,296.34,0.001869,,2,False,False,False,20/31.5MVA 132/33KV PTR I,PTR31.5MVA,BHARAT BIJLEE,3890/1,1994.0,2018-12-03,132,31.5,16400.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,7.321013004791239,31.5,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,75.0,75.0,100.0,89.70588235294117,Excellent,False,,,,
10069060,2025-12-29,,,,6.1,,,130.7,1760.8,,,16.3,,6.7,487.66,0.001571,,4,False,False,False,20/31.5MVA 132/33KV PTR I,PTR31.5MVA,BHARAT BIJLEE,3890/1,1994.0,2018-12-03,132,31.5,16400.0,SS-132KV-AVGD,AVANIGADDA-132/33KV-SUBSTATION,7.321013004791239,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069086,2021-06-21,,,,,,2.659,185.637,2691.848,,,28976.0,,7.9,284.49,0.001075,,4,False,False,False,"132/33KV,31.5MVA BHEL PTR-IV",PTR31.5MVA,BHEL,2037594,2013.0,2017-11-15,132,31.5,19760.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,8.369609856262834,31.5,PD,1,1.0,1,1,,,,,PD,7.5,1.0,75.0,,100.0,,100.0,83.33333333333333,Good,True,,,,
10069086,2021-12-02,,,,,,2.06,137.26,2336.73,,,175.07,44.19,6.6,433.65,0.00197,,4,False,False,False,"132/33KV,31.5MVA BHEL PTR-IV",PTR31.5MVA,BHEL,2037594,2013.0,2017-11-15,132,31.5,19760.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,8.369609856262834,31.5,PD,1,1.0,1,1,,,,,PD,7.892857142857143,0.85,78.92857142857143,,100.0,,100.0,85.95238095238096,Good,True,,,,
10069086,2022-06-24,,,,4.02,0.16,2.41,82.01,1199.39,,,65.18,,7.9,299.91,0.002007,,6,True,False,False,"132/33KV,31.5MVA BHEL PTR-IV",PTR31.5MVA,BHEL,2037594,2013.0,2017-11-15,132,31.5,19760.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,8.369609856262834,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10069086,2022-12-22,,,,,,7.60045,474.76836,4048.01814,,,12.0029,,8.5,362.66,0.000913,,4,False,False,False,"132/33KV,31.5MVA BHEL PTR-IV",PTR31.5MVA,BHEL,2037594,2013.0,2017-11-15,132,31.5,19760.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,8.369609856262834,31.5,T1,4,1.0,1,1,,,,,T1,7.589285714285714,0.85,75.89285714285714,,100.0,,100.0,83.92857142857143,Good,True,,,,
10069086,2023-07-14,0.089,,,,,6.63,366.15,4474.1,,,9.25,43.35,12.1,271.18,0.002034,,4,False,False,False,"132/33KV,31.5MVA BHEL PTR-IV",PTR31.5MVA,BHEL,2037594,2013.0,2017-11-15,132,31.5,19760.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,8.369609856262834,31.5,T1,4,1.0,1,1,,,,,T1,8.035714285714286,0.9,80.35714285714286,,75.0,75.0,100.0,81.09243697478992,Good,True,,,,
10069086,2024-01-17,,,,,,7.29,396.55,4573.51,,,9.7,43.07,6.3,383.55,0.000624,,4,False,False,False,"132/33KV,31.5MVA BHEL PTR-IV",PTR31.5MVA,BHEL,2037594,2013.0,2017-11-15,132,31.5,19760.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,8.369609856262834,31.5,T1,4,1.0,1,1,,,,,T1,8.928571428571429,1.0,89.28571428571429,,100.0,,100.0,92.85714285714285,Good,True,,,,
10069086,2024-11-07,,,,5.9,,,246.7,2701.0,,,4.7,,7.5,557.73,0.001635,,4,False,False,False,"132/33KV,31.5MVA BHEL PTR-IV",PTR31.5MVA,BHEL,2037594,2013.0,2017-11-15,132,31.5,19760.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,8.369609856262834,31.5,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,100.0,91.19047619047619,Good,True,,,,
10069086,2025-05-13,,,,,,,225.1,1320.7,,,,,13.8,842.53,0.000788,,2,False,False,False,"132/33KV,31.5MVA BHEL PTR-IV",PTR31.5MVA,BHEL,2037594,2013.0,2017-11-15,132,31.5,19760.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,8.369609856262834,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069086,2025-12-20,,,,,,,168.6,2247.7,,,4.4,,5.5,1520.0,0.000616,,3,False,False,False,"132/33KV,31.5MVA BHEL PTR-IV",PTR31.5MVA,BHEL,2037594,2013.0,2017-11-15,132,31.5,19760.0,SS-132KV-GDUR,GUDUR-132/33KV-SUBSTATION,8.369609856262834,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069089,2021-04-22,,,1.53,175.56,24.95,40.29,393.06,2112.94,,,5.5,,,,,640.89,7,True,True,True,30/50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAI ELECTRICALS,90115A02,2012.0,2017-03-16,132,30/50,18500.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,9.037645448323067,30.0,T3,6,0.6,5,3,T3,T2,T3,T3,T1,8.75,1.0,87.5,,,,,87.5,Poor,True,,,,
10069089,2021-07-07,,,1.29,146.3,21.19,40.5,339.26,2779.86,,,3.76,,10.3,3400.0,0.000619,552.3,7,True,True,True,30/50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAI ELECTRICALS,90115A02,2012.0,2017-03-16,132,30/50,18500.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,9.037645448323067,30.0,T3,6,0.6,5,3,T3,T2,T3,T3,T1,7.0,0.8,70.0,,75.0,,100.0,75.0,Poor,True,,,,
10069089,2022-05-04,,,1.35,188.64,24.64,59.22,538.2,3690.92,,,,,14.2,3410.0,5.77e-05,812.05,6,True,False,True,30/50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAI ELECTRICALS,90115A02,2012.0,2017-03-16,132,30/50,18500.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,9.037645448323067,30.0,T3,6,0.75,2,1,T3,,,,T1,7.171875,0.85,71.71875,,75.0,,100.0,76.14583333333333,Poor,True,,,,
10069089,2022-12-01,,,2.58,140.84,22.76,48.34,340.78,1854.42,,,,,14.2,2450.0,0.001141,555.3,6,True,False,True,30/50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAI ELECTRICALS,90115A02,2012.0,2017-03-16,132,30/50,18500.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,9.037645448323067,30.0,T3,6,0.75,2,1,T3,,,,T1,7.0,0.8,70.0,,75.0,,100.0,75.0,Poor,True,,,,
10069089,2023-07-12,,,3.78,149.03,23.6,64.07,428.72,867.99,,,10.9,,11.0,,,680.1,7,True,True,True,30/50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAI ELECTRICALS,90115A02,2012.0,2017-03-16,132,30/50,18500.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,9.037645448323067,30.0,T3,6,0.6,5,3,T3,T2,T3,T3,T1,7.4375,0.85,74.375,,75.0,,,74.51923076923077,Poor,True,,,,
10069089,2023-08-04,,,1.23,56.82,7.39,39.87,287.53,2005.73,,,5.55,,12.1,,,398.39,7,True,True,True,30/50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAI ELECTRICALS,90115A02,2012.0,2017-03-16,132,30/50,18500.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,9.037645448323067,30.0,T3,6,0.6,5,3,T3,T2,T3,T3,T1,5.777777777777779,0.65,57.777777777777786,,75.0,,,61.75213675213676,Poor,True,,,,
10069089,2024-09-19,,,1.66,52.3,6.45,36.55,163.28,351.13,,,9.37,,19.2,,,269.61,7,True,True,True,30/50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAI ELECTRICALS,90115A02,2012.0,2017-03-16,132,30/50,18500.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,9.037645448323067,30.0,T3,6,0.6,5,3,T3,T1,T3,T3,T1,8.0,0.9,80.0,,75.0,,,78.84615384615384,Poor,True,,,,
10069089,2024-10-08,,,1.18,36.09,4.74,22.2,98.21,247.01,,,9.79,,,,,172.21,7,True,True,True,30/50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAI ELECTRICALS,90115A02,2012.0,2017-03-16,132,30/50,18500.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,9.037645448323067,30.0,T3,6,0.6,5,3,T3,Normal,T3,T3,T1,6.513888888888888,0.7,65.13888888888889,,,,,65.13888888888889,Poor,True,,,,
10069089,2025-05-06,,,3.9,103.56,17.51,40.17,199.14,1324.99,,,7.27,,15.1,,,371.55,7,True,True,True,30/50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAI ELECTRICALS,90115A02,2012.0,2017-03-16,132,30/50,18500.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,9.037645448323067,30.0,T3,6,0.6,5,3,T3,T2,T3,T3,T1,6.222222222222222,0.7,62.22222222222222,,75.0,,,65.17094017094017,Poor,True,,,,
10069089,2025-07-09,,,3.59,101.48,17.59,39.27,220.51,1764.0,,,7.61,,,,,390.05,7,True,True,True,30/50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAI ELECTRICALS,90115A02,2012.0,2017-03-16,132,30/50,18500.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,9.037645448323067,30.0,T3,6,0.6,5,3,T3,T2,T3,T3,T1,8.0,0.9,80.0,,,,,80.0,Poor,True,,,,
10069089,2025-12-05,,,2.1,44.7,5.98,31.17,298.94,2863.2,,,6.36,,22.3,,,389.25,7,True,True,True,30/50MVA-132/33KV-POWER TRANSFORMER-III,PTR 50MVA,VIJAI ELECTRICALS,90115A02,2012.0,2017-03-16,132,30/50,18500.0,SS-132KV-PTPL,PT PALLY-132/33KV-SUBSTATION,9.037645448323067,30.0,T3,6,0.6,5,3,T3,T2,T3,T3,T1,6.875,0.75,68.75,,50.0,,,64.42307692307692,Poor,True,,,,
10069091,2022-07-19,,,10.23,9.47,35.78,95.88,781.92,8726.58,,,381.83,,17.8,2570.0,0.000537,1315.11,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR-100MVA,VIJAY ELECTRICALS,90041A04,2009.0,2009-05-08,220,100,41000.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],16.892539356605067,100.0,D1,2,0.429,3,1,D1,PD,,,T1,7.361111111111112,1.0,73.61111111111111,,75.0,,100.0,77.4074074074074,Good,False,,,,
10069091,2023-03-06,,,7.25,8.51,28.22,72.49,357.71,1511.3,,,273.1,,17.1,1050.0,0.001312,747.28,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR-100MVA,VIJAY ELECTRICALS,90041A04,2009.0,2009-05-08,220,100,41000.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],16.892539356605067,100.0,D1,2,0.5,4,2,D1,PD,,D1,T1,6.458333333333333,0.75,64.58333333333333,,75.0,,100.0,71.38888888888889,Good,False,,,,
10069091,2023-12-16,,,1.74,1.58,10.02,65.02,372.12,4433.24,,,232.54,,14.8,3260.0,0.000412,683.02,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR-100MVA,VIJAY ELECTRICALS,90041A04,2009.0,2009-05-08,220,100,41000.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],16.892539356605067,100.0,PD,1,0.857,3,2,PD,PD,,,T1,6.666666666666668,0.8,66.66666666666667,,75.0,,100.0,72.77777777777779,Good,False,,,,
10069091,2024-10-09,,,,,,,7.56,22.85,,,7.08,,,,,14.64,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,VIJAY ELECTRICALS,90041A04,2009.0,2009-05-08,220,100,41000.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],16.892539356605067,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,,,,85.0,Excellent,False,,,,
10069091,2024-10-10,,,,,,,6.13,24.7,,,,,,,,6.13,2,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,VIJAY ELECTRICALS,90041A04,2009.0,2009-05-08,220,100,41000.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],16.892539356605067,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10069091,2024-10-11,,,,,,,6.45,22.6,,,,,,,,6.45,2,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,VIJAY ELECTRICALS,90041A04,2009.0,2009-05-08,220,100,41000.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],16.892539356605067,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10069091,2024-10-14,,,,,,,4.37,22.45,,,14.45,,10.5,4580.0,0.00073,18.82,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,VIJAY ELECTRICALS,90041A04,2009.0,2009-05-08,220,100,41000.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],16.892539356605067,100.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069091,2024-10-21,,,,,,,7.33,17.15,,,6.16,,,,,13.49,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,VIJAY ELECTRICALS,90041A04,2009.0,2009-05-08,220,100,41000.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],16.892539356605067,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10069091,2024-11-20,,,,,,,10.13,38.01,,,6.12,,7.9,4870.0,0.000246,16.25,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,VIJAY ELECTRICALS,90041A04,2009.0,2009-05-08,220,100,41000.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],16.892539356605067,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069091,2025-03-01,,,,,,0.313714,3.5556,162.129,,,,,12.2,928.02,0.001384,3.86318,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,VIJAY ELECTRICALS,90041A04,2009.0,2009-05-08,220,100,41000.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],16.892539356605067,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069091,2025-03-03,,,,,,0.22701,2.05286,117.78631,,,,,13.7,756.02,0.002231,2.27987,3,False,False,False,"220/132KV, 100MVA PTR-I",PTR-100MVA,VIJAY ELECTRICALS,90041A04,2009.0,2009-05-08,220,100,41000.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],16.892539356605067,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069091,2025-12-16,,,0.194874,0.246943,1.61655,5.05024,22.17013,835.15438,,,43.86765,,15.2,820.23,0.001019,73.08214,7,True,True,True,"220/132KV, 100MVA PTR-I",PTR-100MVA,VIJAY ELECTRICALS,90041A04,2009.0,2009-05-08,220,100,41000.0,SS-220KV-SYPL,SOMAYAJULAPALLI-220KV-SUBSTATION[SW.STN],16.892539356605067,100.0,Normal,0,1.0,4,0,PD,PD,,D1,PD,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069092,2022-07-19,,,,,,4.31,482.83,2361.16,,,3.3,,8.2,2600.0,0.001089,490.44,4,False,False,False,"220/132KV, 160MVA PTR-III",PTR-160MVA,TOSHIBA,90156A06,2015.0,2016-02-17,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,10.113620807665983,160.0,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,100.0,,100.0,97.6190476190476,Good,True,,,,
10069092,2023-03-06,,,,1.3,1.81,7.31,298.73,523.15,,,,,8.0,1510.0,0.001333,309.15,5,True,False,False,"220/132KV, 160MVA PTR-III",PTR-160MVA,TOSHIBA,90156A06,2015.0,2016-02-17,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,10.113620807665983,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069092,2023-12-16,,,,,0.5,5.8,305.03,1564.46,,,,,7.3,,,311.33,4,False,False,False,"220/132KV, 160MVA PTR-III",PTR-160MVA,TOSHIBA,90156A06,2015.0,2016-02-17,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,10.113620807665983,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10069092,2024-11-02,,,,,,3.61,158.1,343.08,,,6.15,,9.3,3970.0,0.000683,167.86,4,False,False,False,"220/132KV, 160MVA PTR-III",PTR-160MVA,TOSHIBA,90156A06,2015.0,2016-02-17,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,10.113620807665983,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069092,2025-06-12,,,,0.27,0.2,9.07,287.93,1197.13,,,7.92,,6.7,,,305.39,6,True,False,False,"220/132KV, 160MVA PTR-III",PTR-160MVA,TOSHIBA,90156A06,2015.0,2016-02-17,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,10.113620807665983,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10069092,2026-01-30,,,,0.64,0.01,7.62,469.17,2293.07,,,6.65,,8.4,,,484.09,6,True,False,False,"220/132KV, 160MVA PTR-III",PTR-160MVA,TOSHIBA,90156A06,2015.0,2016-02-17,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,10.113620807665983,160.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,,90.97633136094674,Good,True,,,,
10069093,2021-04-16,,,,2.17952,2.67612,2.97063,193.37083,1395.68486,,,,,9.2,119.0,0.001189,,5,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,AVAL,M154/12,2017.0,2017-12-20,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,8.27378507871321,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069093,2021-10-21,,,,2.44646,3.05567,2.43956,90.00334,844.85728,,,,,11.4,589.12,0.001561,,5,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,AVAL,M154/12,2017.0,2017-12-20,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,8.27378507871321,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069093,2022-04-11,,,,3.91792,3.48868,5.1503,202.03339,446.98524,,,5.39277,,7.2,918.95,0.00153,,6,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,AVAL,M154/12,2017.0,2017-12-20,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,8.27378507871321,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069093,2022-11-17,,,,,,,,,,,,,8.0,687.77,0.001456,,0,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,AVAL,M154/12,2017.0,2017-12-20,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,8.27378507871321,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10069093,2023-05-16,,,,4.01265,3.40219,3.8252,103.60717,225.92952,,,1.74079,,9.0,576.53,0.001567,116.58799,6,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,AVAL,M154/12,2017.0,2017-12-20,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,8.27378507871321,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069093,2024-01-24,,,,4.98028,3.70932,6.05575,181.82783,1447.81569,,,,,6.8,596.43,0.001694,196.5334,5,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,AVAL,M154/12,2017.0,2017-12-20,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,8.27378507871321,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069093,2024-09-10,,,,2.56848,1.89953,2.04586,103.24899,1343.40748,,,,,10.5,518.04,0.002803,109.81262,5,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,AVAL,M154/12,2017.0,2017-12-20,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,8.27378507871321,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069093,2025-05-12,,,,4.29664,2.63357,3.18182,139.32153,1838.66719,,,,,13.8,787.55,0.001495,149.53178,5,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,AVAL,M154/12,2017.0,2017-12-20,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,8.27378507871321,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069093,2026-02-19,,,,6.01661,3.78046,5.2639,285.90786,2635.52115,,,,,9.2,761.36,0.002003,301.0138,5,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,AVAL,M154/12,2017.0,2017-12-20,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,8.27378507871321,31.5,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,100.0,91.96969696969698,Good,True,,,,
10069094,2021-04-16,,,,2.43405,,1.17048,42.9853,1183.70787,,,,,10.5,182.0,0.000356,,4,False,False,False,"132/33KV,31.5 MVA PTR",PTR31.5MVA,T&R,220221,2010.0,2012-10-11,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,13.464750171115675,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069094,2021-10-21,,,,1.97406,0.604726,0.890223,20.47552,619.12461,,,,,13.7,905.27,0.000707,,5,True,False,False,"132/33KV,31.5 MVA PTR",PTR31.5MVA,T&R,220221,2010.0,2012-10-11,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,13.464750171115675,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069094,2022-04-11,,,,2.39587,0.596843,0.981645,26.21949,240.62743,,,1.72993,,13.0,1170.0,0.000528,,6,True,False,False,"132/33KV,31.5 MVA PTR",PTR31.5MVA,T&R,220221,2010.0,2012-10-11,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,13.464750171115675,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069094,2022-11-17,,,,,,,,,,,,,8.1,1040.0,0.00058,,0,False,False,False,"132/33KV,31.5 MVA PTR",PTR31.5MVA,T&R,220221,2010.0,2012-10-11,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,13.464750171115675,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10069094,2023-05-16,,,,4.12501,0.789685,1.71726,37.01559,162.39204,,,2.44007,,13.0,852.93,0.000587,46.08762,6,True,False,False,"132/33KV,31.5 MVA PTR",PTR31.5MVA,T&R,220221,2010.0,2012-10-11,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,13.464750171115675,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069094,2024-01-24,,,,3.10819,0.636374,1.31648,31.1535,1022.13431,,,,,15.7,790.93,0.000805,36.214544,5,True,False,False,"132/33KV,31.5 MVA PTR",PTR31.5MVA,T&R,220221,2010.0,2012-10-11,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,13.464750171115675,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069094,2024-09-10,,,,1.3684,0.371057,0.394272,23.61988,1002.44549,,,,,10.5,770.42,0.000942,25.82134,5,True,False,False,"132/33KV,31.5 MVA PTR",PTR31.5MVA,T&R,220221,2010.0,2012-10-11,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,13.464750171115675,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069094,2025-05-12,,,,1.4193,0.315482,0.432868,18.91082,757.38755,,,,,19.4,1070.0,0.00102,21.05377,5,True,False,False,"132/33KV,31.5 MVA PTR",PTR31.5MVA,T&R,220221,2010.0,2012-10-11,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,13.464750171115675,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069094,2026-01-02,,,,1.4037,0.351998,0.600514,20.48879,1052.76995,,,,,16.5,776.53,0.000847,22.82327,5,True,False,False,"132/33KV,31.5 MVA PTR",PTR31.5MVA,T&R,220221,2010.0,2012-10-11,132,31.5,4500.0,SS-132KV-DVRM,DHARMAVARAM-132/33KV-SUBSTATION,13.464750171115675,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069095,2021-09-20,,,,3.89,0.54,5.68,416.36,2900.69,,,13.2,,12.1,601.21,0.001675,439.67,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BB,5495/09,2016.0,2018-10-10,220,100,33326.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,7.468856947296373,100.0,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,,75.0,,100.0,92.43589743589742,Good,True,,,,
10069095,2022-03-14,,,,3.53,0.51,5.22,353.61,1967.09,,,9.38,,11.9,3930.0,0.000368,372.25,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BB,5495/09,2016.0,2018-10-10,220,100,33326.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,7.468856947296373,100.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,,100.0,87.17948717948718,Good,True,,,,
10069095,2022-09-26,,,,4.0,,4.2,381.98,2901.75,,,8.29,,16.6,2460.0,0.000877,398.47,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BB,5495/09,2016.0,2018-10-10,220,100,33326.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,7.468856947296373,100.0,T1,4,1.0,1,1,,,,,T1,9.025,0.95,90.25000000000001,,75.0,,100.0,88.5,Good,True,,,,
10069095,2023-04-23,,,,0.72,3.18,8.11,428.98,1006.76,,,33.61,,12.7,,,474.6,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BB,5495/09,2016.0,2018-10-10,220,100,33326.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,7.468856947296373,100.0,T1,4,1.0,1,1,,,,,T1,8.33653846153846,0.85,83.3653846153846,,75.0,,,81.43491124260353,Good,True,,,,
10069095,2023-11-16,,,,,0.73,4.8,224.95,2226.93,,,7.56,,11.6,2640.0,0.000577,238.04,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BB,5495/09,2016.0,2018-10-10,220,100,33326.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,7.468856947296373,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10069095,2024-05-17,,,,,0.06,3.33,128.31,447.95,,,5.76,,18.35,859.94,0.005968,137.46,5,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BB,5495/09,2016.0,2018-10-10,220,100,33326.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,7.468856947296373,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069095,2024-12-12,,,,,,3.89,126.15,394.69,,,8.92,,24.9,2340.0,0.000643,138.96,4,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BB,5495/09,2016.0,2018-10-10,220,100,33326.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,7.468856947296373,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10069095,2025-01-03,,,,,,,,,,,,,7.7,,,,0,False,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BB,5495/09,2016.0,2018-10-10,220,100,33326.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,7.468856947296373,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10069095,2025-07-31,,,,2.85,1.71,9.21,357.47,2705.78,,,11.31,,15.8,,,382.55,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BB,5495/09,2016.0,2018-10-10,220,100,33326.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,7.468856947296373,100.0,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,,75.0,,,91.27218934911242,Good,True,,,,
10069095,2026-02-09,,,,1.08,0.15,4.61,240.21,2716.86,,,8.1,,5.2,,,254.15,6,True,False,False,"220/132KV, 100MVA PTR",PTR 100MVA,BB,5495/09,2016.0,2018-10-10,220,100,33326.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,7.468856947296373,100.0,T1,4,1.0,1,1,,,,,T1,9.317307692307692,0.95,93.17307692307692,,100.0,,,94.74852071005917,Good,True,,,,
10069096,2022-03-09,,,,7.35217,23.54306,,260.71911,626.21959,,,14.78069,,17.2,9.29,0.043989,,5,True,False,False,"132/33KV,10/16 MVA PTR -III",PTR-16MVA,ETE,12690,1999.0,2016-11-26,132,10/16,11000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,9.338809034907598,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069096,2023-02-02,,,,41.99444,28.97785,54.25928,112.03465,162.50291,,,13.09138,,9.4,9.65,0.040166,,6,True,False,False,"132/33KV,10/16 MVA PTR -III",PTR-16MVA,ETE,12690,1999.0,2016-11-26,132,10/16,11000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,9.338809034907598,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069096,2024-03-11,,,,,,,,,,,,,28.4,8.1,0.050217,,0,False,False,False,"132/33KV,10/16 MVA PTR -III",PTR-16MVA,ETE,12690,1999.0,2016-11-26,132,10/16,11000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,9.338809034907598,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10069096,2025-07-02,,,,6.99777,21.47712,49.86933,312.49532,2820.78966,,,10.35299,,22.6,7.01,0.070536,401.18973,6,True,False,False,"132/33KV,10/16 MVA PTR -III",PTR-16MVA,ETE,12690,1999.0,2016-11-26,132,10/16,11000.0,SS-132KV-VMPL,VEMPALLI -132/33KV-SS,9.338809034907598,10.0,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,50.0,,100.0,88.71794871794872,Good,True,,,,
10069097,2021-12-16,,,,5.35759,,,21.0197,377.32138,,,,,9.7,566.46,0.002432,,3,False,False,False,50 MVA 132/33KV POWER TRANSFORMER II,PTR 50MVA,VOLTAMP,2026-1977,2011.0,2011-06-04,132,50,0.0,SS-132KV-KPMT,KOTHAPALLI MITTA[K.P.MITTA]-132/33KV-SS,14.819986310746064,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069097,2023-07-11,,,,4.95746,0.237926,1.28813,65.21644,814.6341,,,,,6.8,780.01,0.002707,71.6659,5,True,False,False,50 MVA 132/33KV POWER TRANSFORMER II,PTR 50MVA,VOLTAMP,2026-1977,2011.0,2011-06-04,132,50,0.0,SS-132KV-KPMT,KOTHAPALLI MITTA[K.P.MITTA]-132/33KV-SS,14.819986310746064,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069097,2024-05-20,,,,1.38547,0.0819707,0.475204,56.65697,686.3409,,,,,10.0,472.05,0.003788,58.66671,5,True,False,False,50 MVA 132/33KV POWER TRANSFORMER II,PTR 50MVA,VOLTAMP,2026-1977,2011.0,2011-06-04,132,50,0.0,SS-132KV-KPMT,KOTHAPALLI MITTA[K.P.MITTA]-132/33KV-SS,14.819986310746064,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069097,2025-10-31,,,,1.91192,0.78394,2.55958,98.72582,1279.9615,,,,,5.5,954.67,0.001571,103.88663,5,True,False,False,50 MVA 132/33KV POWER TRANSFORMER II,PTR 50MVA,VOLTAMP,2026-1977,2011.0,2011-06-04,132,50,0.0,SS-132KV-KPMT,KOTHAPALLI MITTA[K.P.MITTA]-132/33KV-SS,14.819986310746064,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069102,2022-03-03,,,,129.3,41.51,12.46,140.09,2513.71,,,,,15.1,1250.0,0.001692,323.36,5,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,EMCO,HT-1698/12592,2006.0,2011-12-19,220,100,46500.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,14.277891854893909,100.0,T1,4,1.0,1,1,,,,,T1,9.09090909090909,1.0,90.90909090909089,,75.0,,100.0,88.93939393939392,Good,True,,,,
10069102,2022-09-27,,,,135.03,46.62,11.65,260.92,3808.85,,,,,17.6,2830.0,0.00061,454.22,5,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,EMCO,HT-1698/12592,2006.0,2011-12-19,220,100,46500.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,14.277891854893909,100.0,T1,4,1.0,1,1,,,,,T1,8.181818181818182,0.9,81.81818181818181,,75.0,,100.0,82.87878787878788,Good,True,,,,
10069102,2023-04-01,,,,98.73,37.49,13.16,232.57,1119.25,,,,,18.0,2260.0,0.000844,381.95,5,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,EMCO,HT-1698/12592,2006.0,2011-12-19,220,100,46500.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,14.277891854893909,100.0,T1,4,1.0,1,1,,,,,T1,7.920454545454545,0.85,79.20454545454545,,75.0,,100.0,81.13636363636364,Good,True,,,,
10069102,2023-10-06,,,,34.74,11.18,10.34,257.83,3807.83,,,5.41,,16.1,,,319.5,6,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,EMCO,HT-1698/12592,2006.0,2011-12-19,220,100,46500.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,14.277891854893909,100.0,T1,4,1.0,1,1,,,,,T1,8.33653846153846,0.85,83.3653846153846,,75.0,,,81.43491124260353,Good,True,,,,
10069102,2024-04-24,,,,43.71,12.34,15.69,264.65,3423.68,,,6.73,,16.0,,,343.12,6,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,EMCO,HT-1698/12592,2006.0,2011-12-19,220,100,46500.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,14.277891854893909,100.0,T1,4,1.0,1,1,,,,,T1,9.317307692307692,0.95,93.17307692307692,,75.0,,,88.9792899408284,Good,True,,,,
10069102,2024-05-17,,,,31.96,9.58,10.25,121.25,944.9,,,4.94,,21.9,,,177.98,6,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,EMCO,HT-1698/12592,2006.0,2011-12-19,220,100,46500.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,14.277891854893909,100.0,Normal,0,1.0,1,0,,,,,T1,7.5,0.75,75.0,,50.0,,,69.23076923076923,Good,False,,,,
10069102,2024-11-26,,,,46.38,13.25,17.15,151.65,824.79,,,7.64,,13.4,,,236.07,6,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,EMCO,HT-1698/12592,2006.0,2011-12-19,220,100,46500.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,14.277891854893909,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10069102,2024-12-10,,,,28.18,8.74,9.72,81.69,598.55,,,5.5,,,,,133.83,6,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,EMCO,HT-1698/12592,2006.0,2011-12-19,220,100,46500.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,14.277891854893909,100.0,Normal,0,1.0,1,0,,,,,T1,7.0,0.7,70.0,,,,,70.0,Good,False,,,,
10069102,2025-08-06,,,,80.33,32.89,17.1,153.87,2768.86,,,7.53,,34.0,,,291.72,6,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,EMCO,HT-1698/12592,2006.0,2011-12-19,220,100,46500.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,14.277891854893909,100.0,T1,4,1.0,1,1,,,,,T1,7.384615384615386,0.8,73.84615384615387,,25.0,,,62.57396449704144,Good,False,,,,
10069102,2026-02-19,,,,27.72,8.77,10.99,122.39,2724.98,,,5.68,,12.0,5100.0,0.00028,175.55,6,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,EMCO,HT-1698/12592,2006.0,2011-12-19,220,100,46500.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,14.277891854893909,100.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,,100.0,87.17948717948718,Good,True,,,,
10069105,2022-03-03,,,,77.2,11.42,11.6,135.87,1504.45,,,6.0,,20.8,137.48,0.003307,242.09,6,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,BHEL,2005073,1990.0,2012-08-01,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.659137577002053,100.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,50.0,,100.0,86.15384615384615,Good,True,,,,
10069105,2022-03-25,,,,70.28,10.39,9.55,123.54,1180.72,,,4.0,,21.1,147.47,0.003234,217.76,6,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,BHEL,2005073,1990.0,2012-08-01,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.659137577002053,100.0,T1,4,1.0,1,1,,,,,T1,7.0673076923076925,0.75,70.67307692307693,,50.0,,100.0,70.44871794871796,Good,False,,,,
10069105,2022-09-27,,,,135.12,16.51,20.41,195.46,2325.98,,,12.64,,21.3,154.64,0.002956,380.14,6,True,False,False,"220/132KV,100 MVA PTR",PTR-100MVA,BHEL,2005073,1990.0,2012-08-01,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.659137577002053,100.0,T1,4,1.0,1,1,,,,,T1,8.009615384615385,0.85,80.09615384615385,,50.0,,100.0,76.73076923076924,Good,False,,,,
10069105,2022-11-17,,,67.16,186.75,24.59,49.28,246.49,2039.39,,,152.85,,16.7,153.88,0.002805,727.12,7,True,True,True,"220/132KV,100 MVA PTR",PTR-100MVA,BHEL,2005073,1990.0,2012-08-01,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.659137577002053,100.0,DT,7,0.429,3,1,DT,Normal,,,T1,5.055555555555555,0.7,50.55555555555556,,75.0,,100.0,62.03703703703704,Good,False,,,,
10069105,2022-11-21,,,84.04,191.03,22.72,50.31,236.22,1663.99,,,165.29,,18.3,,,749.61,7,True,True,True,"220/132KV,100 MVA PTR",PTR-100MVA,BHEL,2005073,1990.0,2012-08-01,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.659137577002053,100.0,DT,7,0.429,3,1,DT,Normal,,,T1,4.694444444444445,0.65,46.94444444444444,,75.0,,,53.418803418803414,Fair,False,,,,
10069105,2022-11-26,,,65.52,162.18,21.99,42.91,196.96,1442.81,,,165.51,,,,,652.07,7,True,True,True,"220/132KV,100 MVA PTR",PTR-100MVA,BHEL,2005073,1990.0,2012-08-01,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.659137577002053,100.0,DT,7,0.429,3,1,DT,Normal,,,T1,5.055555555555555,0.7,50.55555555555556,,,,,50.55555555555556,Fair,False,,,,
10069105,2022-12-12,,,71.0,181.04,29.43,47.48,206.1,1099.69,,,157.8,,,,,688.35,7,True,True,True,"220/132KV,100 MVA PTR",PTR-100MVA,BHEL,2005073,1990.0,2012-08-01,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.659137577002053,100.0,DT,7,0.429,3,1,DT,Normal,,,T1,4.694444444444445,0.65,46.94444444444444,,,,,46.94444444444444,Fair,False,,,,
10069105,2022-12-19,,,62.2,152.42,21.25,40.44,168.56,739.94,,,144.26,,,,,589.13,7,True,True,True,"220/132KV,100 MVA PTR",PTR-100MVA,BHEL,2005073,1990.0,2012-08-01,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.659137577002053,100.0,DT,7,0.429,3,1,DT,Normal,,,T1,4.694444444444445,0.65,46.94444444444444,,,,,46.94444444444444,Fair,False,,,,
10069105,2023-01-27,,,52.23,141.26,19.93,35.16,154.65,935.87,,,111.34,,,,,514.57,7,True,True,True,"220/132KV,100 MVA PTR",PTR-100MVA,BHEL,2005073,1990.0,2012-08-01,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,13.659137577002053,100.0,DT,7,0.429,3,1,DT,Normal,,,T1,5.055555555555555,0.7,50.55555555555556,,,,,50.55555555555556,Fair,False,,,,
10069106,2021-01-09,,,,,,,,,,,,,12.8,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069106,2021-09-08,,,,39.67,37.0,37.0,81.95,1144.52,,,52.73,,12.1,9.0,0.036,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069106,2021-09-24,,,,,,,,,,,,,35.3,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069106,2022-05-18,,,,36.76,42.14,27.11,42.99,924.54,,,41.84,,15.0,9.55,0.033089,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069106,2022-12-19,,,,61.2582,67.13943,85.71484,172.19644,1821.02141,,,9.45468,,14.9,7.13,0.04237,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0,T1,4,1.0,1,1,,,,,T1,6.1923076923076925,0.7,61.92307692307693,,75.0,,100.0,69.61538461538463,Good,False,,,,
10069106,2023-07-19,,,,58.01,81.73,72.52,145.96,1838.11,,,12.59,,16.1,7.41,0.045587,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0,T1,4,1.0,1,1,,,,,T1,8.403846153846153,0.95,84.03846153846153,,75.0,,100.0,84.35897435897435,Good,True,,,,
10069106,2024-03-01,,,,92.37,26.5,50.83,145.6,3310.18,,,4.97,,14.2,8.86,0.03984,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0,T1,4,1.0,1,1,,,,,T1,7.384615384615386,0.8,73.84615384615387,,75.0,,100.0,77.56410256410258,Good,False,,,,
10069106,2024-04-04,,,,,,,,,,,,,24.6,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10069106,2024-05-06,,,,,,,,,,,,,34.5,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069106,2024-08-20,,,,24.4,24.7,74.9,244.4,981.5,,,11.8,,20.7,8.96,0.035108,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10069106,2025-05-15,,,,13.5,35.8,27.6,180.1,662.6,,,12.0,,31.2,7.54,0.05398,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,25.0,,100.0,75.0,Good,False,,,,
10069106,2026-02-23,,,,19.8,26.4,43.5,98.6,1197.8,,,3.2,,11.9,10.0,0.036166,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069106,2026-02-25,,,,,,,,,,,,,24.9,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR 100MVA,EMCO LTD,HT-1303/11519,1994.0,2018-06-06,220,100,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,7.813826146475017,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
