Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10069139,2023-05-26,,,,5.55394,1.35918,2.52411,32.72363,178.68257,,,,,4.0,672.57,0.001492,42.16086,5,True,False,False,25 MVA 220/11KV POWER TRANSFORMER III,PTR 25MVA,VIJAI Electricals,90124B04,2012.0,2013-08-30,220,15/25,0.0,SS-220KV-KLPD,KAMBALAPADU-220/11KV-SUBSTATION[LIS],12.580424366872005,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069139,2025-01-06,,,,6.13022,1.11488,3.15452,140.61846,1528.6445,,,0.895997,,8.7,510.92,0.002413,151.91409,6,True,False,False,25 MVA 220/11KV POWER TRANSFORMER III,PTR 25MVA,VIJAI Electricals,90124B04,2012.0,2013-08-30,220,15/25,0.0,SS-220KV-KLPD,KAMBALAPADU-220/11KV-SUBSTATION[LIS],12.580424366872005,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069140,2021-07-26,,,0.532906,2.44613,0.682867,1.2115,73.93885,924.91269,,,3.7217,,14.2,4.09,0.060712,,7,True,True,True,"132/33KV,10/16MVA PTR",PTR 16MVA,NGEF,2800055738,1996.0,2017-07-15,132,10/16,12000.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,8.706365503080082,10.0,Normal,0,1.0,3,0,DT,D1,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069141,2021-04-10,,,20.0512,5.7055,,1.9575,64.3943,1354.795,,,4.414,,13.9,128.0,0.000757,,6,True,False,True,31.5 MVA  PTR-I(FAILED),PTR31.5MVA,APEX,T-815/2460832,1992.0,2020-02-14,132,31.5,0.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.121834360027378,31.5,D2,3,0.75,2,1,D2,,,,T1,7.5,1.0,75.0,,75.0,,100.0,78.33333333333333,Poor,True,,,,
10069141,2021-12-04,,,20.66751,6.48509,1.70285,1.70735,35.22114,903.03704,,,2.56395,,14.1,272.73,0.003131,,7,True,True,True,31.5 MVA  PTR-I(FAILED),PTR31.5MVA,APEX,T-815/2460832,1992.0,2020-02-14,132,31.5,0.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.121834360027378,31.5,T1,4,0.571,3,2,D2,T1,,,T1,7.916666666666666,1.0,79.16666666666666,,75.0,,100.0,81.1111111111111,Excellent,False,,,,
10069141,2022-01-29,,,21.51974,6.49267,1.50334,1.55117,29.7165,629.72357,,,2.31362,,10.0,1260.0,0.000652,,7,True,True,True,31.5 MVA  PTR-I(FAILED),PTR31.5MVA,APEX,T-815/2460832,1992.0,2020-02-14,132,31.5,0.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.121834360027378,31.5,T1,4,0.571,3,2,D2,T1,,,T1,7.125,0.9,71.25,,100.0,,100.0,80.83333333333333,Excellent,False,,,,
10069141,2022-05-24,,,13.43141,4.75857,1.32347,0.939775,4.61465,129.88196,,,,,22.8,285.78,0.001654,,6,True,False,True,31.5 MVA  PTR-I(FAILED),PTR31.5MVA,APEX,T-815/2460832,1992.0,2020-02-14,132,31.5,0.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.121834360027378,31.5,D2,3,0.75,2,1,D2,,,,D1,7.171875,0.85,71.71875,,50.0,,100.0,71.14583333333333,Poor,True,,,,
10069141,2022-12-06,,,50.82684,10.21901,3.0719,1.82897,7.75151,188.11925,,,,,9.7,1580.0,0.000541,,6,True,False,True,31.5 MVA  PTR-I(FAILED),PTR31.5MVA,APEX,T-815/2460832,1992.0,2020-02-14,132,31.5,0.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.121834360027378,31.5,D2,3,0.75,2,1,D2,,,,D1,7.2734375,0.95,72.734375,,100.0,,100.0,81.82291666666667,Poor,True,,,,
10069141,2022-12-20,,,48.88544,11.1077,2.83338,2.33729,19.58695,207.79081,,,5.01424,,,,,,7,True,True,True,31.5 MVA  PTR-I(FAILED),PTR31.5MVA,APEX,T-815/2460832,1992.0,2020-02-14,132,31.5,0.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.121834360027378,31.5,D2,3,0.333,4,1,D2,T1,D1,,D1,6.729166666666666,0.85,67.29166666666666,,,,,67.29166666666666,Good,False,,,,
10069141,2023-04-25,,,28.1388,8.33697,2.19578,1.89497,13.14144,60.73806,,,4.44293,,10.7,492.63,0.001128,,7,True,True,True,31.5 MVA  PTR-I(FAILED),PTR31.5MVA,APEX,T-815/2460832,1992.0,2020-02-14,132,31.5,0.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.121834360027378,31.5,D2,3,0.333,4,1,D2,T1,D1,,D1,7.520833333333332,0.95,75.20833333333331,,75.0,,100.0,78.47222222222221,Good,False,,,,
10069141,2023-12-06,,,18.68109,7.63663,4.0324,1.646,8.97502,595.79275,,,,,12.1,700.85,0.001189,41.00725,6,True,False,True,31.5 MVA  PTR-I(FAILED),PTR31.5MVA,APEX,T-815/2460832,1992.0,2020-02-14,132,31.5,0.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.121834360027378,31.5,D2,3,0.75,2,1,D2,,,,D1,6.890625,0.9,68.90625,,75.0,,100.0,74.27083333333333,Poor,True,,,,
10069141,2024-08-29,,,,,,,,,,,,,16.1,,,,0,False,False,False,31.5 MVA  PTR-I(FAILED),PTR31.5MVA,APEX,T-815/2460832,1992.0,2020-02-14,132,31.5,0.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.121834360027378,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069141,2024-10-29,,,9.58286,183.26348,33.04385,30.46622,19.6974,1142.94451,,,,,10.9,274.3,0.002019,276.05549,6,True,False,True,31.5 MVA  PTR-I(FAILED),PTR31.5MVA,APEX,T-815/2460832,1992.0,2020-02-14,132,31.5,0.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.121834360027378,31.5,DT,7,0.75,2,1,DT,,,,T3,7.96875,1.0,79.6875,,75.0,,100.0,81.45833333333333,Poor,True,,,,
10069141,2025-01-22,,,9.63806,182.77008,35.57486,22.10746,12.45781,1183.6658,,,2.06928,,9.1,1170.0,0.000724,264.69268,7,True,True,True,31.5 MVA  PTR-I(FAILED),PTR31.5MVA,APEX,T-815/2460832,1992.0,2020-02-14,132,31.5,0.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.121834360027378,31.5,T3,6,0.4,5,3,DT,T2,T3,T3,T3,7.784722222222222,0.95,77.84722222222223,,100.0,,100.0,85.23148148148148,Excellent,False,,,,
10069141,2025-03-26,,,60.98585,178.76428,34.00165,41.84411,16.80444,763.64869,,,51.9487,,12.9,481.33,0.006168,384.37894,7,True,True,True,31.5 MVA  PTR-I(FAILED),PTR31.5MVA,APEX,T-815/2460832,1992.0,2020-02-14,132,31.5,0.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.121834360027378,31.5,DT,7,0.429,3,1,DT,T2,,,T3,5.625,0.75,56.25,,75.0,,100.0,65.83333333333333,Good,False,,,,
10069142,2021-04-10,,,1.54605,1.69071,,1.01925,82.10967,953.07148,,,3.8085,,15.6,187.75,0.003442,,6,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,APEX,T-526C&D.32535,1981.0,2018-09-10,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,7.5509924709103355,10.0,D2,3,0.75,2,1,D2,,,,T1,9.166666666666666,1.0,91.66666666666666,,75.0,,100.0,89.44444444444444,Poor,True,,,,
10069142,2021-12-02,,,1.53017,1.2004,,0.965876,34.00539,472.67686,,,,,12.1,104.45,0.005394,,5,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,APEX,T-526C&D.32535,1981.0,2018-09-10,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,7.5509924709103355,10.0,D2,3,0.75,2,1,D2,,,,T1,8.134615384615385,0.9,81.34615384615384,,75.0,,100.0,82.56410256410255,Poor,True,,,,
10069142,2022-05-24,,,1.00069,1.50126,,0.892192,27.33299,115.89647,,,3.15003,,23.0,147.19,0.003664,,6,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,APEX,T-526C&D.32535,1981.0,2018-09-10,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,7.5509924709103355,10.0,D2,3,0.75,2,1,D2,,,,T1,8.708333333333332,0.95,87.08333333333333,,50.0,,100.0,81.38888888888889,Poor,True,,,,
10069142,2022-12-06,,,6.01214,2.68357,,3.2412,12.44356,105.70069,,,,,10.0,135.59,0.003891,,5,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,APEX,T-526C&D.32535,1981.0,2018-09-10,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,7.5509924709103355,10.0,D2,3,0.75,2,1,D2,,,,T1,8.586538461538462,0.95,85.86538461538463,,100.0,,100.0,90.5769230769231,Poor,True,,,,
10069142,2022-12-20,,,1.10248,1.40408,,0.772688,19.1417,96.95647,,,2.32414,,,,,,6,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,APEX,T-526C&D.32535,1981.0,2018-09-10,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,7.5509924709103355,10.0,D2,3,0.75,2,1,D2,,,,T1,7.333333333333333,0.8,73.33333333333333,,,,,73.33333333333333,Poor,True,,,,
10069142,2023-08-24,,,3.21825,3.652,0.533879,2.1306,47.29746,579.48888,,,,,11.6,590.29,0.001303,56.91112,6,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,APEX,T-526C&D.32535,1981.0,2018-09-10,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,7.5509924709103355,10.0,D2,3,0.75,2,1,D2,,,,T1,8.296875,0.9,82.96875,,75.0,,100.0,83.64583333333333,Poor,True,,,,
10069142,2024-02-01,,,0.291398,1.68771,0.328341,1.14151,18.13488,798.28495,,,,,13.1,187.09,0.004219,21.51505,6,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,APEX,T-526C&D.32535,1981.0,2018-09-10,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,7.5509924709103355,10.0,Normal,0,1.0,2,0,DT,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069142,2024-05-27,,,,,,,,,,,,,37.0,,,,0,False,False,False,10/16 MVA 132/33KV PTR-III,PTR 16MVA,APEX,T-526C&D.32535,1981.0,2018-09-10,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,7.5509924709103355,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069142,2024-08-29,,,,,,,,,,,,,17.9,223.03,0.002833,,0,False,False,False,10/16 MVA 132/33KV PTR-III,PTR 16MVA,APEX,T-526C&D.32535,1981.0,2018-09-10,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,7.5509924709103355,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10069142,2024-10-29,,,0.444051,1.17702,0.290003,0.932216,43.84927,1151.37834,,,,,14.8,152.79,0.003102,46.72166,6,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,APEX,T-526C&D.32535,1981.0,2018-09-10,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,7.5509924709103355,10.0,Normal,0,1.0,2,0,D1,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069142,2025-01-22,,,0.392455,1.13918,0.238488,0.73256,24.77216,1140.8148,,,,,10.9,175.73,0.004229,27.2852,6,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,APEX,T-526C&D.32535,1981.0,2018-09-10,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,7.5509924709103355,10.0,Normal,0,1.0,2,0,DT,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069142,2025-11-13,,,0.284379,1.03278,0.214464,0.582446,33.36389,1021.26138,,,,,17.7,194.85,0.00332,35.48689,6,True,False,True,10/16 MVA 132/33KV PTR-III,PTR 16MVA,APEX,T-526C&D.32535,1981.0,2018-09-10,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,7.5509924709103355,10.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069143,2021-04-10,,,7.5369,3.83636,,1.65568,110.78189,1562.63553,,,4.67324,,14.3,376.8,0.002017,,6,True,False,True,10/16 MVA 132/33KV PTR-IV,PTR 16MVA,CGL,24176,1979.0,2019-08-28,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.587268993839836,10.0,D2,3,0.75,2,1,D2,,,,T1,9.166666666666666,1.0,91.66666666666666,,75.0,,100.0,89.44444444444444,Poor,True,,,,
10069143,2022-01-29,,,6.06721,3.25198,,1.29808,50.68228,548.28323,,,3.09026,,12.2,570.84,0.001512,,6,True,False,True,10/16 MVA 132/33KV PTR-IV,PTR 16MVA,CGL,24176,1979.0,2019-08-28,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.587268993839836,10.0,D2,3,0.75,2,1,D2,,,,T1,8.25,0.9,82.5,,75.0,,100.0,83.33333333333333,Poor,True,,,,
10069143,2022-05-24,,,6.27323,3.53216,0.43857,1.44189,41.14273,210.84769,,,4.3227,,21.3,379.81,0.001807,,7,True,True,True,10/16 MVA 132/33KV PTR-IV,PTR 16MVA,CGL,24176,1979.0,2019-08-28,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.587268993839836,10.0,T1,4,0.444,4,2,D2,T1,D1,,T1,8.840277777777777,0.95,88.40277777777776,,50.0,,100.0,82.2685185185185,Excellent,False,,,,
10069143,2022-12-06,,,7.27441,3.50399,0.747832,2.71878,22.14236,164.85654,,,1.83476,,10.4,493.59,0.001436,,7,True,True,True,10/16 MVA 132/33KV PTR-IV,PTR 16MVA,CGL,24176,1979.0,2019-08-28,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.587268993839836,10.0,T1,4,0.571,3,2,D2,T1,,,T1,9.305555555555555,1.0,93.05555555555556,,75.0,,100.0,90.37037037037037,Excellent,False,,,,
10069143,2022-12-20,0.0069,,6.3218,3.63661,0.508843,1.58187,414.85823,178.02459,,,3.74009,33.43,8.9,,,,7,True,True,True,10/16 MVA 132/33KV PTR-IV,PTR 16MVA,CGL,24176,1979.0,2019-08-28,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.587268993839836,10.0,T1,4,0.444,4,2,D2,T1,D1,,T1,7.333333333333333,0.8,73.33333333333333,,100.0,100.0,,82.22222222222221,Excellent,False,,,,
10069143,2023-08-24,,,0.260758,1.38559,0.243796,1.12575,33.05577,719.33976,,,,,13.2,216.65,0.002653,36.06024,6,True,False,True,10/16 MVA 132/33KV PTR-IV,PTR 16MVA,CGL,24176,1979.0,2019-08-28,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.587268993839836,10.0,Normal,0,1.0,2,0,D1,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10069143,2024-02-01,,,2.38723,2.84244,0.833435,1.57045,35.6131,967.77372,,,,,12.9,482.21,0.001968,43.22628,6,True,False,True,10/16 MVA 132/33KV PTR-IV,PTR 16MVA,CGL,24176,1979.0,2019-08-28,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.587268993839836,10.0,D2,3,0.75,2,1,D2,,,,T1,8.7578125,0.95,87.578125,,75.0,,100.0,86.71875,Poor,True,,,,
10069143,2024-08-29,,,,,,,,,,,,,16.3,567.68,0.001489,,0,False,False,False,10/16 MVA 132/33KV PTR-IV,PTR 16MVA,CGL,24176,1979.0,2019-08-28,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.587268993839836,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10069143,2024-10-29,,,1.51166,2.66716,0.512995,1.66801,102.92841,1751.32477,,,6.49155,,13.6,277.29,0.001826,115.77523,7,True,True,True,10/16 MVA 132/33KV PTR-IV,PTR 16MVA,CGL,24176,1979.0,2019-08-28,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.587268993839836,10.0,D1,2,0.857,3,2,D1,D1,,,T1,9.305555555555555,1.0,93.05555555555556,,75.0,,100.0,90.37037037037037,Fair,True,,,,
10069143,2025-03-26,,,1.25091,3.88437,0.68182,1.42275,52.93441,1390.62841,,,3.63702,,17.1,287.21,0.004257,63.82372,7,True,True,True,10/16 MVA 132/33KV PTR-IV,PTR 16MVA,CGL,24176,1979.0,2019-08-28,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.587268993839836,10.0,DT,7,0.429,3,1,DT,Normal,,,T1,8.375,0.9,83.75,,75.0,,100.0,84.16666666666667,Excellent,False,,,,
10069143,2025-11-13,,,0.832458,1.91206,0.374948,1.03282,96.76937,1618.87804,,,6.18184,,18.7,517.59,0.001485,107.09418,7,True,True,True,10/16 MVA 132/33KV PTR-IV,PTR 16MVA,CGL,24176,1979.0,2019-08-28,132,10/16,4550.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,6.587268993839836,10.0,Normal,0,1.0,3,0,DT,D1,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069145,2021-07-07,,,,0.21,,1.21,121.83,1012.78,,,,,9.1,182.49,0.01211,123.25,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,TOSHIBA,90157A14,2015.0,2019-12-13,132,31.5,15800.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.294318959616701,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069145,2022-07-29,,,,,,,141.23,775.11,,,,,8.2,,0.01768,141.23,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,TOSHIBA,90157A14,2015.0,2019-12-13,132,31.5,15800.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.294318959616701,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069145,2023-02-09,,,,2.13,,4.61,129.28,308.36,,,,,5.7,249.27,0.008655,136.02,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,TOSHIBA,90157A14,2015.0,2019-12-13,132,31.5,15800.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.294318959616701,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069145,2023-08-17,,,,,,2.68,79.43,510.72,,,,,7.5,,,82.11,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,TOSHIBA,90157A14,2015.0,2019-12-13,132,31.5,15800.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.294318959616701,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10069145,2024-03-14,,,,,,3.09,84.46,646.76,,,,,9.7,,,87.55,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,TOSHIBA,90157A14,2015.0,2019-12-13,132,31.5,15800.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.294318959616701,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10069145,2024-09-19,,,,,,2.43,44.59,102.52,,,,,11.9,,,47.02,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,TOSHIBA,90157A14,2015.0,2019-12-13,132,31.5,15800.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.294318959616701,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10069145,2025-05-15,,,,0.38,,4.71,65.88,449.03,,,,,8.9,198.61,0.01063,70.97,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,TOSHIBA,90157A14,2015.0,2019-12-13,132,31.5,15800.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.294318959616701,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069145,2026-01-04,,,,0.78,,3.18,63.81,781.3,,,,,5.4,215.81,0.010755,67.77,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,TOSHIBA,90157A14,2015.0,2019-12-13,132,31.5,15800.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,6.294318959616701,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069146,2021-07-07,,,,1.51,,2.28,135.75,1708.48,,,9.82,,17.9,167.12,0.005621,149.36,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,EMCO,HT1381/118762,1998.0,2018-05-27,220,100,44460.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.841204654346338,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069146,2022-07-29,,,,,,,140.71,1440.91,,,8.76,,17.0,192.35,0.005409,149.47,3,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,EMCO,HT1381/118762,1998.0,2018-05-27,220,100,44460.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.841204654346338,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069146,2023-02-09,,,,4.93,1.5,5.9,147.73,616.04,,,10.97,,17.2,171.76,0.0005631,171.03,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,EMCO,HT1381/118762,1998.0,2018-05-27,220,100,44460.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.841204654346338,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069146,2023-08-17,,,,,0.31,2.78,70.48,912.04,,,7.23,,22.2,,,80.8,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,EMCO,HT1381/118762,1998.0,2018-05-27,220,100,44460.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.841204654346338,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,,84.61538461538461,Excellent,False,,,,
10069146,2024-03-14,,,,,,2.93,68.13,1028.58,,,7.14,,25.1,,,78.2,4,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,EMCO,HT1381/118762,1998.0,2018-05-27,220,100,44460.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.841204654346338,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,,88.46153846153845,Excellent,False,,,,
10069146,2024-04-03,,,,,,,,,,,,,20.0,216.17,0.005127,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,EMCO,HT1381/118762,1998.0,2018-05-27,220,100,44460.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.841204654346338,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10069146,2024-09-19,,,,,,1.92,35.26,140.72,,,7.68,,17.6,,,44.86,4,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,EMCO,HT1381/118762,1998.0,2018-05-27,220,100,44460.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.841204654346338,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10069146,2025-04-02,,,,2.22,,5.4,106.54,1409.16,,,10.81,,17.6,237.97,0.003895,124.97,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,EMCO,HT1381/118762,1998.0,2018-05-27,220,100,44460.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.841204654346338,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069146,2026-01-04,,,,0.85,,3.07,147.35,929.58,,,,,7.1,647.35,0.002768,151.27,4,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,EMCO,HT1381/118762,1998.0,2018-05-27,220,100,44460.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.841204654346338,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069146,2026-02-04,,,,,,,,,,,,,19.6,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER I,PTR-100MVA,EMCO,HT1381/118762,1998.0,2018-05-27,220,100,44460.0,SS-220KV-DUVA,DUVVA-220/132/33KV-SUBSTATION,7.841204654346338,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069147,2021-02-14,,,,,,,,,,,,,28.9,,,,0,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-526C&D / 32540,1982.0,2017-02-27,132,16,1350.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,9.084188911704311,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10069147,2022-03-23,,,9.74369,5.29885,0.938776,1.63973,81.10137,785.42114,,,5.19928,,29.9,480.6,0.001565,,7,True,True,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-526C&D / 32540,1982.0,2017-02-27,132,16,1350.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,9.084188911704311,16.0,T1,4,0.444,4,2,D2,T1,D1,,T1,8.61111111111111,1.0,86.1111111111111,,50.0,,100.0,80.74074074074073,Excellent,False,,,,
10069147,2022-04-11,,,9.14903,5.58157,1.00696,1.95845,111.21052,799.90538,,,4.8162,,32.7,411.84,0.001306,,7,True,True,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-526C&D / 32540,1982.0,2017-02-27,132,16,1350.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,9.084188911704311,16.0,T1,4,0.444,4,2,D2,T1,D1,,T1,7.75,0.9,77.5,,25.0,,100.0,70.0,Good,False,,,,
10069147,2022-08-06,,,5.28033,3.58384,0.787434,0.995976,13.16042,147.32462,,,,,9.2,396.09,0.001796,,6,True,False,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-526C&D / 32540,1982.0,2017-02-27,132,16,1350.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,9.084188911704311,16.0,D2,3,0.75,2,1,D2,,,,T1,7.8359375,0.85,78.359375,,100.0,,100.0,85.57291666666667,Poor,True,,,,
10069147,2023-02-16,,,,,,,,,,,,,35.45,,,,0,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-526C&D / 32540,1982.0,2017-02-27,132,16,1350.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,9.084188911704311,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069147,2023-03-03,,,102.06747,57.28665,5.15838,18.85226,31.39435,156.59619,,,56.45656,,,429.31,0.001388,,7,True,True,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-526C&D / 32540,1982.0,2017-02-27,132,16,1350.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,9.084188911704311,16.0,D2,3,0.333,4,1,D2,T1,D1,,D1,7.5,1.0,75.0,,,,100.0,79.16666666666667,Good,False,,,,
10069147,2023-03-16,,,84.49816,51.06156,4.78342,15.41843,31.36517,142.74859,,,36.79627,,,,,,7,True,True,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-526C&D / 32540,1982.0,2017-02-27,132,16,1350.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,9.084188911704311,16.0,D2,3,0.333,4,1,D2,T1,D1,,D1,6.0,0.8,60.0,,,,,60.0,Fair,False,,,,
10069147,2023-03-23,,,80.03563,50.05827,4.57168,15.20566,28.37271,122.12119,,,32.42368,,,,,,7,True,True,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-526C&D / 32540,1982.0,2017-02-27,132,16,1350.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,9.084188911704311,16.0,D2,3,0.333,4,1,D2,T1,D1,,D1,5.625,0.75,56.25,,,,,56.25,Fair,False,,,,
10069147,2023-05-18,,,74.27881,41.27507,4.64356,11.00805,66.01554,316.53883,,,12.25325,,,,,209.47428,7,True,True,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-526C&D / 32540,1982.0,2017-02-27,132,16,1350.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,9.084188911704311,16.0,D2,3,0.556,4,2,D2,T1,D2,,D1,5.541666666666666,0.7,55.41666666666666,,,,,55.41666666666666,Fair,False,,,,
10069147,2023-12-20,,,20.03939,19.65622,4.08509,3.52917,54.89212,1012.92738,,,,,11.2,428.4,0.001452,102.25345,6,True,False,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-526C&D / 32540,1982.0,2017-02-27,132,16,1350.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,9.084188911704311,16.0,D2,3,0.75,2,1,D2,,,,T1,6.5078125,0.85,65.078125,,75.0,,100.0,71.71875,Poor,True,,,,
10069147,2024-09-17,,,13.60101,6.57303,1.26681,2.84948,120.08324,3245.17081,,,,,26.1,322.07,0.00183,144.42919,6,True,False,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-526C&D / 32540,1982.0,2017-02-27,132,16,1350.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,9.084188911704311,16.0,D2,3,0.75,2,1,D2,,,,T1,6.625,0.8,66.25,,50.0,,100.0,67.5,Poor,True,,,,
10069147,2025-05-13,,,14.15975,5.31801,0.68901,1.38254,128.63639,3101.36098,,,5.0722,,27.1,465.88,0.001326,155.27102,7,True,True,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-526C&D / 32540,1982.0,2017-02-27,132,16,1350.0,SS-132KV-SBPL,SAMBEPALLI-132/33KV-SS,9.084188911704311,16.0,T1,4,0.444,4,2,D2,T1,D1,,T1,8.472222222222221,1.0,84.72222222222221,,50.0,,100.0,79.81481481481481,Good,False,,,,
10069148,2021-03-24,,,,,,2.154,118.8,1993.32,,,33.739,,16.75,633.65,0.002992,,4,False,False,False,30/50 MVA 132/33KV PTR-III,PTR 50MVA,BBL,5530/09,2016.0,2017-02-02,132,30/50,15800.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,9.152635181382614,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069148,2021-10-27,,,,,,,123.7,1556.49,,,,,14.75,703.85,0.000836,,2,False,False,False,30/50 MVA 132/33KV PTR-III,PTR 50MVA,BBL,5530/09,2016.0,2017-02-02,132,30/50,15800.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,9.152635181382614,30.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069148,2022-05-19,,,,,,1.83,140.94,1497.25,,,,,15.100000000000001,228.89,0.003803,,3,False,False,False,30/50 MVA 132/33KV PTR-III,PTR 50MVA,BBL,5530/09,2016.0,2017-02-02,132,30/50,15800.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,9.152635181382614,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069148,2022-11-28,,,,,,5.58074,378.0221,2829.51533,,,5.62441,,14.8,335.67,0.001888,,4,False,False,False,30/50 MVA 132/33KV PTR-III,PTR 50MVA,BBL,5530/09,2016.0,2017-02-02,132,30/50,15800.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,9.152635181382614,30.0,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,75.0,,100.0,84.04761904761905,Good,True,,,,
10069148,2023-06-16,,,,,,,499.94,3605.06,,,6.19,,4.9,336.912,0.002021,,3,False,False,False,30/50 MVA 132/33KV PTR-III,PTR 50MVA,BBL,5530/09,2016.0,2017-02-02,132,30/50,15800.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,9.152635181382614,30.0,T1,4,1.0,1,1,,,,,T1,7.875,0.9,78.75,,100.0,,100.0,85.83333333333333,Good,True,,,,
10069148,2023-11-08,,,,,,,,,,,,,15.3,,,,0,False,False,False,30/50 MVA 132/33KV PTR-III,PTR 50MVA,BBL,5530/09,2016.0,2017-02-02,132,30/50,15800.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,9.152635181382614,30.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069148,2024-01-18,,,,,,8.62,687.35,4156.48,,,8.44,,7.1,273.72,0.002136,,4,False,False,False,30/50 MVA 132/33KV PTR-III,PTR 50MVA,BBL,5530/09,2016.0,2017-02-02,132,30/50,15800.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,9.152635181382614,30.0,T1,4,1.0,1,1,,,,,T1,8.571428571428571,1.0,85.71428571428571,,100.0,,100.0,90.47619047619048,Good,True,,,,
10069148,2024-07-05,,,,,,2.9,281.0,180.2,,,8.0,,13.600000000000001,645.83,0.001167,,4,False,False,False,30/50 MVA 132/33KV PTR-III,PTR 50MVA,BBL,5530/09,2016.0,2017-02-02,132,30/50,15800.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,9.152635181382614,30.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069148,2025-01-07,,,,11.6,,4.2,184.5,1188.6,,,4.9,,13.850000000000001,526.28,0.000894,,5,True,False,False,30/50 MVA 132/33KV PTR-III,PTR 50MVA,BBL,5530/09,2016.0,2017-02-02,132,30/50,15800.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,9.152635181382614,30.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069148,2025-02-12,,,,,,,,,,,,,14.6,,,,0,False,False,False,30/50 MVA 132/33KV PTR-III,PTR 50MVA,BBL,5530/09,2016.0,2017-02-02,132,30/50,15800.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,9.152635181382614,30.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069148,2025-08-06,,,,18.1,,,222.7,1602.3,,,,,11.4,417.65,0.001381,,3,False,False,False,30/50 MVA 132/33KV PTR-III,PTR 50MVA,BBL,5530/09,2016.0,2017-02-02,132,30/50,15800.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,9.152635181382614,30.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069148,2026-02-26,,,,37.6,,2.1,297.0,1903.2,,,14.3,,12.95,375.05,0.001637,,5,True,False,False,30/50 MVA 132/33KV PTR-III,PTR 50MVA,BBL,5530/09,2016.0,2017-02-02,132,30/50,15800.0,SS-132KV-CLPT,CHILAKALURIPET-132/33KV-SUBSTATION,9.152635181382614,30.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069189,2021-10-25,,,,2.85,,,52.42,2818.15,,,49.34,,16.9,151.41,0.0028,,4,False,False,False,15 MVA 132/33KV PTR-I,PTR 15MVA,NGEF,2800022381,1976.0,2018-03-29,132,15,15620.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,8.002737850787133,15.0,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,75.0,,100.0,92.6190476190476,Good,True,,,,
10069189,2022-04-20,,,,2.5,,,33.36,1694.57,,,,,11.9,155.3,0.003008,,3,False,False,False,15 MVA 132/33KV PTR-I,PTR 15MVA,NGEF,2800022381,1976.0,2018-03-29,132,15,15620.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,8.002737850787133,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069189,2022-11-28,,,,3.18442,,,76.73171,2486.18673,,,,,13.6,136.39,0.003328,,3,False,False,False,15 MVA 132/33KV PTR-I,PTR 15MVA,NGEF,2800022381,1976.0,2018-03-29,132,15,15620.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,8.002737850787133,15.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069189,2023-06-16,,,,3.26,,,109.48,2750.76,,,5.69,,17.4,482.46,0.001639,,4,False,False,False,15 MVA 132/33KV PTR-I,PTR 15MVA,NGEF,2800022381,1976.0,2018-03-29,132,15,15620.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,8.002737850787133,15.0,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,75.0,,100.0,92.6190476190476,Good,True,,,,
10069189,2024-01-22,,,,2.772,,,77.715,2583.036,,,,,12.4,414.94,0.001265,,3,False,False,False,15 MVA 132/33KV PTR-I,PTR 15MVA,NGEF,2800022381,1976.0,2018-03-29,132,15,15620.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,8.002737850787133,15.0,T1,4,1.0,1,1,,,,,T1,9.5,1.0,95.0,,75.0,,100.0,91.66666666666667,Good,True,,,,
10069189,2024-07-11,,,,1.2,,,80.4,241.8,,,7.9,,18.5,495.97,0.001087,,4,False,False,False,15 MVA 132/33KV PTR-I,PTR 15MVA,NGEF,2800022381,1976.0,2018-03-29,132,15,15620.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,8.002737850787133,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069189,2025-02-12,,,,,,,26.2,727.4,,,,,14.6,273.03,0.001427,,2,False,False,False,15 MVA 132/33KV PTR-I,PTR 15MVA,NGEF,2800022381,1976.0,2018-03-29,132,15,15620.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,8.002737850787133,15.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069189,2025-08-06,,,,,,,52.8,1311.1,,,,,13.2,480.58,0.001347,,2,False,False,False,15 MVA 132/33KV PTR-I,PTR 15MVA,NGEF,2800022381,1976.0,2018-03-29,132,15,15620.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,8.002737850787133,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069189,2025-12-11,,,,,,,36.4,1362.3,,,,,11.0,774.75,0.001051,,2,False,False,False,15 MVA 132/33KV PTR-I,PTR 15MVA,NGEF,2800022381,1976.0,2018-03-29,132,15,15620.0,SS-132KV-YDVL,YADAVALLI [POTHAVARAM]-132/33KV-SS,8.002737850787133,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069190,2021-06-10,,,,0.9434,1.2943,3.6146,189.535,1008.15,,,19.667,,6.7,763.88,0.001444,,6,True,False,False,315 MVA 400/220KV POWER TRANSFORMER III,PTR 315MVA,T&R,PMO 100211,2016.0,2019-05-06,400,315,77530.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.899383983572895,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069190,2021-10-16,,,,0.891779,1.20511,3.84794,187.86291,661.26192,,,19.88044,,8.1,761.25,0.00247,,6,True,False,False,315 MVA 400/220KV POWER TRANSFORMER III,PTR 315MVA,T&R,PMO 100211,2016.0,2019-05-06,400,315,77530.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.899383983572895,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069190,2022-04-25,,,,1.00821,1.07059,3.97161,119.11603,232.12166,,,17.30854,,6.5,689.38,0.00156,,6,True,False,False,315 MVA 400/220KV POWER TRANSFORMER III,PTR 315MVA,T&R,PMO 100211,2016.0,2019-05-06,400,315,77530.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.899383983572895,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069190,2022-12-27,,,,1.81158,1.33968,4.72519,107.59219,146.40173,,,18.14562,,6.7,448.9,0.002785,,6,True,False,False,315 MVA 400/220KV POWER TRANSFORMER III,PTR 315MVA,T&R,PMO 100211,2016.0,2019-05-06,400,315,77530.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.899383983572895,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069190,2023-07-14,,,,1.71512,1.54802,7.61895,273.55787,939.95133,,,19.39432,,5.3,927.46,0.001005,303.90772,6,True,False,False,315 MVA 400/220KV POWER TRANSFORMER III,PTR 315MVA,T&R,PMO 100211,2016.0,2019-05-06,400,315,77530.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.899383983572895,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069190,2024-01-09,,,,1.97966,1.79751,9.07235,232.4857,970.24667,,,23.27773,,4.6,274.22,0.00259,268.652,6,True,False,False,315 MVA 400/220KV POWER TRANSFORMER III,PTR 315MVA,T&R,PMO 100211,2016.0,2019-05-06,400,315,77530.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.899383983572895,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069190,2024-03-19,,,,,,,,,,,,,29.8,,,,0,False,False,False,315 MVA 400/220KV POWER TRANSFORMER III,PTR 315MVA,T&R,PMO 100211,2016.0,2019-05-06,400,315,77530.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.899383983572895,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10069190,2024-11-06,,,,0.876521,0.951907,4.58201,156.41168,1068.82662,,,,,6.5,303.36,0.002,162.79528,5,True,False,False,315 MVA 400/220KV POWER TRANSFORMER III,PTR 315MVA,T&R,PMO 100211,2016.0,2019-05-06,400,315,77530.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.899383983572895,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069190,2025-08-25,,,,0.943013,1.24566,4.12248,129.14506,1267.89251,,,4.68056,,7.4,440.92,0.002055,140.09669,6,True,False,False,315 MVA 400/220KV POWER TRANSFORMER III,PTR 315MVA,T&R,PMO 100211,2016.0,2019-05-06,400,315,77530.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.899383983572895,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069191,2021-12-08,,,,4.98,0.05,4.62,477.26,2160.73,,,,,8.8,2030.0,,486.91,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90184A04,2015.0,2016-02-20,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,10.105407255304586,31.5,T1,4,1.0,1,1,,,,,T1,9.772727272727273,1.0,97.72727272727273,,100.0,,,98.25174825174825,Good,True,,,,
10069191,2022-06-07,,,,9.27,,7.35,829.13,2916.99,,,,,10.0,950.82,0.002146,845.75,4,False,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90184A04,2015.0,2016-02-20,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,10.105407255304586,31.5,T1,4,1.0,1,1,,,,,T1,8.15625,0.9,81.5625,,100.0,,100.0,87.70833333333333,Good,True,,,,
10069191,2022-07-07,,,,5.68,,3.95,450.4,2398.38,,,,,12.3,,,460.03,4,False,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90184A04,2015.0,2016-02-20,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,10.105407255304586,31.5,T1,4,1.0,1,1,,,,,T1,7.75,0.8,77.5,,75.0,,,76.92307692307692,Good,False,,,,
10069191,2022-12-19,,,,8.69,2.82,7.77,403.95,839.06,,,,,5.0,1000.0,0.002143,423.23,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90184A04,2015.0,2016-02-20,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,10.105407255304586,31.5,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,100.0,91.96969696969698,Good,True,,,,
10069191,2023-06-26,,,,11.88,3.29,12.47,702.32,761.77,,,,,7.6,,,729.96,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90184A04,2015.0,2016-02-20,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,10.105407255304586,31.5,T1,4,1.0,1,1,,,,,T1,9.068181818181818,0.95,90.68181818181819,,100.0,,,92.83216783216783,Good,True,,,,
10069191,2023-08-03,,,2.81,0.95,7.94,,470.99,1653.41,,,,,7.5,,,,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90184A04,2015.0,2016-02-20,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,10.105407255304586,31.5,T1,4,1.0,1,1,,,,,T1,7.0769230769230775,0.8,70.76923076923077,,100.0,,,77.51479289940829,Good,False,,,,
10069191,2024-03-29,,,,2.69,0.92,6.41,368.06,1517.69,,,,,10.8,,,378.08,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90184A04,2015.0,2016-02-20,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,10.105407255304586,31.5,T1,4,1.0,1,1,,,,,T1,9.28409090909091,0.95,92.8409090909091,,75.0,,,88.72377622377623,Good,True,,,,
10069191,2024-09-19,,,,,,,,,,,,,35.2,,,,0,False,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90184A04,2015.0,2016-02-20,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,10.105407255304586,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069191,2024-10-03,,,,3.61,0.44,8.11,309.98,316.29,,,5.1,,10.4,,,327.24,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90184A04,2015.0,2016-02-20,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,10.105407255304586,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10069191,2025-05-06,,,,10.44,1.65,11.02,471.9,1308.99,,,6.55,,6.9,,,501.56,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90184A04,2015.0,2016-02-20,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,10.105407255304586,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,,90.97633136094674,Good,True,,,,
10069191,2025-11-11,,,,4.31,0.33,7.17,392.85,952.96,,,,,9.4,,,404.66,5,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,TOSHIBA,90184A04,2015.0,2016-02-20,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,10.105407255304586,31.5,T1,4,1.0,1,1,,,,,T1,9.28409090909091,0.95,92.8409090909091,,100.0,,,94.49300699300699,Good,True,,,,
10069192,2022-03-16,,,,3.38,,1.4,244.22,1331.64,,,,,9.8,7.81,0.032454,249.0,4,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069192,2022-09-23,,,,1.69,,,340.78,2232.21,,,4.98,,10.6,7.92,0.034924,347.45,4,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069192,2023-03-31,,,,4.0,1.8,,161.47,397.61,,,,,9.4,7.69,0.032717,167.27,4,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069192,2023-10-04,,,,0.1,0.55,2.53,231.85,1628.68,,,6.15,,11.1,,,241.18,6,True,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10069192,2023-10-12,,,,,,,,,,,,,10.4,,,,0,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069192,2024-02-05,,,,,,,,,,,,,11.4,,,,0,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069192,2024-02-09,,,,,,,,,,,,29.92,14.2,,,,0,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069192,2024-02-11,,,,,,,4.25,121.52,,,,,,,,4.25,2,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10069192,2024-02-12,,,,,,,5.28,133.79,,,,,,,,5.28,2,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10069192,2024-02-13,,,,,,,6.19,133.52,,,,,7.7,108.39,0.005341,6.19,2,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069192,2024-03-12,,,,,,,8.05,216.99,,,,,13.9,92.81,0.006407,8.05,2,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069192,2024-05-23,,,,,,,15.53,75.83,,,,,13.3,88.47,0.006342,15.53,2,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069192,2024-08-12,,,,,,,21.68,99.24,,,,,9.9,70.53,0.010569,21.68,2,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069192,2025-02-18,,,,,,,15.68,64.91,,,,,8.5,,,15.68,2,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10069192,2025-09-01,,,,0.84,,,20.05,398.52,,,,,12.9,86.21,0.005767,20.89,3,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069192,2026-03-17,,,,0.68,,,22.44,357.24,,,,,9.2,96.29,0.005318,23.12,3,False,False,False,"132/33KV 50 MVA, PTR-I",PTR 50MVA,ABB,12014-004,2002.0,2012-11-12,132,50,18000.0,SS-220KV-KKND,KAKINADA-220/132/33KV-SUBSTATION,13.377138945927447,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069193,2021-09-13,,,,1.02038,1.10225,3.42063,291.6157,789.06962,,,4.66106,,8.0,465.27,0.00306,,6,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90157A18,2015.0,2017-05-16,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.870636550308008,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069193,2022-05-18,,,,1.24404,1.07149,4.03712,179.33986,221.16296,,,5.58126,,12.0,653.81,0.001995,,6,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90157A18,2015.0,2017-05-16,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.870636550308008,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069193,2022-12-23,,,,1.33337,0.960731,3.95745,153.47906,160.84355,,,3.99678,,30.7,210.05,0.005238,,6,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90157A18,2015.0,2017-05-16,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.870636550308008,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10069193,2023-02-22,,,,1.3807,0.942323,4.1296,116.53298,91.15754,,,3.66902,,17.2,550.97,0.002569,,6,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90157A18,2015.0,2017-05-16,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.870636550308008,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069193,2023-08-30,,,,1.34303,0.946535,3.5684,77.33204,558.05666,,,,,8.4,729.8,0.001564,83.24334,5,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90157A18,2015.0,2017-05-16,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.870636550308008,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069193,2024-04-25,,,,,,,,,,,,,30.3,,,,0,False,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90157A18,2015.0,2017-05-16,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.870636550308008,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069193,2024-08-04,,,,,,,,,,,,,10.1,492.21,0.001278,,0,False,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90157A18,2015.0,2017-05-16,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.870636550308008,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10069193,2025-01-08,,,,1.68004,1.08942,4.91183,371.36148,1932.47503,,,3.82562,,6.1,1100.0,0.001135,382.88328,6,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90157A18,2015.0,2017-05-16,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.870636550308008,31.5,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,100.0,,100.0,98.71794871794872,Good,True,,,,
10069193,2026-02-05,,,,2.409,0.651164,1.81377,95.94529,1278.97364,,,,,5.9,466.82,0.00163,100.73611,5,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90157A18,2015.0,2017-05-16,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.870636550308008,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069194,2021-09-13,,,,1.36207,1.36171,3.04241,184.7108,854.27466,,,5.65736,,6.0,321.58,0.004974,,6,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90184A08,2016.0,2017-06-08,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.80766598220397,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069194,2022-05-18,,,,1.13999,0.669461,1.8367,49.43652,172.02616,,,3.84333,,6.7,1160.0,0.002465,,6,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90184A08,2016.0,2017-06-08,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.80766598220397,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069194,2022-12-23,,,,1.45782,0.71337,2.01707,48.32153,129.50428,,,3.69947,,7.1,621.76,0.002147,,6,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90184A08,2016.0,2017-06-08,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.80766598220397,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069194,2023-02-22,,,,1.43441,0.603605,1.74128,34.81252,69.9139,,,3.517,,14.1,1020.0,0.001948,,6,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90184A08,2016.0,2017-06-08,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.80766598220397,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
