Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10069194,2023-08-30,,,,2.04226,0.689214,2.78954,73.08692,579.09312,,,,,5.5,852.84,0.001658,78.5799,5,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90184A08,2016.0,2017-06-08,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.80766598220397,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069194,2024-04-25,,,,,,,,,,,,,16.6,,,,0,False,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90184A08,2016.0,2017-06-08,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.80766598220397,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069194,2024-08-04,,,,,,,,,,,,,6.4,989.52,0.000951,,0,False,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90184A08,2016.0,2017-06-08,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.80766598220397,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10069194,2025-01-08,,,,1.48793,0.4974,1.22081,55.93866,984.62125,,,0.623463,,8.2,1250.0,0.001079,59.79257,6,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90184A08,2016.0,2017-06-08,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.80766598220397,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069194,2026-02-05,,,,1.93758,0.937191,3.04751,157.44936,1333.20444,,,,,6.8,465.98,0.001419,163.38645,5,True,False,False,20/31.5 MVA 132/33KV POWER TRANSFORMER I,PTR31.5MVA,TOSHIBA,90184A08,2016.0,2017-06-08,132,31.5,0.0,SS-132KV-SVPM,SIVARAMAPURAM-132/33KV-SUBSTATION,8.80766598220397,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069195,2021-09-09,,,,1.15856,0.919624,3.28807,240.08169,554.32666,,,6.29846,,7.5,705.63,0.001121,,6,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90157A09,2015.0,2017-05-27,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069195,2022-02-22,,,,1.29389,1.01841,3.42718,173.55814,291.71427,,,5.20403,,10.05,305.72,0.001412,,6,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90157A09,2015.0,2017-05-27,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069195,2022-10-12,,,,1.22681,0.920895,4.32445,132.29808,134.52709,,,7.03245,,6.1,572.68,0.001755,,6,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90157A09,2015.0,2017-05-27,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069195,2023-05-11,,,,,,,,,,,,,12.5,1120.0,0.000913,,0,False,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90157A09,2015.0,2017-05-27,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10069195,2024-04-26,,,,,,,,,,,,,22.6,,,,0,False,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90157A09,2015.0,2017-05-27,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10069195,2024-05-19,,,,0.593829,0.30182,2.51894,315.56226,973.96723,,,,,11.7,1210.0,0.000999,318.97452,5,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90157A09,2015.0,2017-05-27,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069195,2025-01-23,,,,1.14903,0.681923,3.01725,216.69224,996.75932,,,,,9.3,885.76,0.001033,221.57218,5,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90157A09,2015.0,2017-05-27,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069195,2025-09-03,,,,0.992673,0.563058,1.88601,71.52757,884.59566,,,,,5.4,617.16,0.001077,74.96064,5,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90157A09,2015.0,2017-05-27,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069195,2026-02-05,,,,1.15908,0.667171,2.9153,215.09229,835.71196,,,,,13.4,662.87,0.001361,219.88027,5,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-I,PTR31.5MVA,TOSHIBA,90157A09,2015.0,2017-05-27,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069196,2021-09-09,,,,0.542863,0.771208,2.17697,153.43227,527.7286,,,2.68665,,9.0,849.31,0.001368,,6,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A20,2015.0,2017-09-26,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.506502395619439,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069196,2022-02-22,,,,0.684864,0.772806,2.93516,165.38487,315.92012,,,4.21144,,10.45,482.77,0.001058,,6,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A20,2015.0,2017-09-26,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.506502395619439,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069196,2022-10-12,,,,1.93324,0.990999,3.46522,116.7842,141.60304,,,5.48305,,5.8,920.51,0.001462,,6,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A20,2015.0,2017-09-26,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.506502395619439,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069196,2023-05-11,,,,,,,,,,,,,3.7,913.85,0.001227,,0,False,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A20,2015.0,2017-09-26,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.506502395619439,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10069196,2024-04-26,,,,,,,,,,,,,19.4,,,,0,False,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A20,2015.0,2017-09-26,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.506502395619439,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069196,2024-05-19,,,,0.560064,0.309798,2.25169,306.2905,1097.18615,,,,,6.0,1180.0,0.001293,309.38579,5,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A20,2015.0,2017-09-26,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.506502395619439,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069196,2025-01-23,,,,0.706693,0.74961,3.37234,253.44056,1316.84827,,,,,7.2,523.45,0.002215,258.25197,5,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A20,2015.0,2017-09-26,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.506502395619439,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069196,2025-09-03,,,,0.769871,0.64366,1.79716,69.35001,997.02607,,,,,8.2,212.14,0.003629,72.57393,5,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A20,2015.0,2017-09-26,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.506502395619439,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069196,2026-02-05,,,,0.62834,0.600605,2.67431,217.68185,988.25506,,,,,6.8,1070.0,0.000904,221.58108,5,True,False,False,31.5 MVA 132/3KV POWER TRANSFORMER-II,PTR31.5MVA,TOSHIBA,90157A20,2015.0,2017-09-26,132,31.5,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.506502395619439,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069197,2021-09-09,,,,0.610693,0.539179,1.46768,130.08761,411.59849,,,2.9127,,5.8,563.74,0.001677,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR 100MVA,TBEA,T-14029,2015.0,2017-05-27,220,100,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069197,2022-02-22,,,,0.751061,0.635024,2.1708,155.37508,258.54703,,,4.05147,,11.75,562.13,0.000894,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR 100MVA,TBEA,T-14029,2015.0,2017-05-27,220,100,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069197,2022-10-12,,,,1.12485,1.60541,2.60325,107.54758,112.97194,,,4.80858,,5.0,777.22,0.001569,,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR 100MVA,TBEA,T-14029,2015.0,2017-05-27,220,100,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069197,2023-05-11,,,,,,,,,,,,,42.15,53.63,0.02014,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR 100MVA,TBEA,T-14029,2015.0,2017-05-27,220,100,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,100.0,55.0,Fair,False,,,,
10069197,2024-04-26,,,,,,,,,,,,,20.6,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR 100MVA,TBEA,T-14029,2015.0,2017-05-27,220,100,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10069197,2024-05-19,,,,0.184773,0.148765,1.08249,192.05976,760.5912,,,,,6.3,809.77,0.000703,193.457,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR 100MVA,TBEA,T-14029,2015.0,2017-05-27,220,100,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069197,2025-01-23,,,,1.05517,0.583424,1.64612,142.52138,831.97183,,,,,7.9,1380.0,0.000814,145.72689,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR 100MVA,TBEA,T-14029,2015.0,2017-05-27,220,100,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069197,2025-09-03,,,,0.348873,0.492488,1.07512,45.33741,733.5499,,,,,8.0,577.15,0.001285,47.29725,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR 100MVA,TBEA,T-14029,2015.0,2017-05-27,220,100,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069197,2026-02-05,,,,0.343676,0.445134,1.30179,129.11172,550.56213,,,,,4.6,1020.0,0.000832,131.21531,5,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR 100MVA,TBEA,T-14029,2015.0,2017-05-27,220,100,0.0,SS-220KV-TMPM,THIMMAPURAM-220/132/33KV-SUBSTATION[LIS],8.840520191649555,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069198,2022-04-25,,,,1.43,,0.36,172.75,4208.36,,,,,30.2,88.46,0.003589,174.54,4,False,False,False,16MVA-132/33KV-POWER TRANSFOMER,PTR 16MVA,EMCO,HT1264/11464,1992.0,2017-07-03,132,16,9200.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,8.739219712525667,16.0,T1,4,1.0,1,1,,,,,T1,9.375,1.0,93.75,,25.0,,100.0,80.83333333333333,Good,True,,,,
10069198,2022-06-14,,,,,,,136.12,3039.7,,,,,27.7,72.46,0.004241,136.12,2,False,False,False,16MVA-132/33KV-POWER TRANSFOMER,PTR 16MVA,EMCO,HT1264/11464,1992.0,2017-07-03,132,16,9200.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,8.739219712525667,16.0,T1,4,1.0,1,1,,,,,T1,7.875,0.9,78.75,,50.0,,100.0,75.83333333333333,Good,False,,,,
10069198,2023-02-15,,,,2.95,1.55,2.87,83.76,722.36,,,,,27.0,72.84,0.004363,91.13,5,True,False,False,16MVA-132/33KV-POWER TRANSFOMER,PTR 16MVA,EMCO,HT1264/11464,1992.0,2017-07-03,132,16,9200.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,8.739219712525667,16.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10069198,2023-08-30,,,,,0.44,2.31,102.92,1926.19,,,,,32.3,,,105.67,4,False,False,False,16MVA-132/33KV-POWER TRANSFOMER,PTR 16MVA,EMCO,HT1264/11464,1992.0,2017-07-03,132,16,9200.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,8.739219712525667,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,,78.84615384615384,Good,False,,,,
10069198,2024-03-06,,,,,,,61.23,1240.03,,,,,30.0,76.7,0.004175,61.23,2,False,False,False,16MVA-132/33KV-POWER TRANSFOMER,PTR 16MVA,EMCO,HT1264/11464,1992.0,2017-07-03,132,16,9200.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,8.739219712525667,16.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10069198,2024-05-28,,,,,,,,,,,,,32.5,,,,0,False,False,False,16MVA-132/33KV-POWER TRANSFOMER,PTR 16MVA,EMCO,HT1264/11464,1992.0,2017-07-03,132,16,9200.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,8.739219712525667,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069198,2024-11-21,,,,,,,43.63,349.86,,,6.07,,26.2,70.6,0.004109,49.7,3,False,False,False,16MVA-132/33KV-POWER TRANSFOMER,PTR 16MVA,EMCO,HT1264/11464,1992.0,2017-07-03,132,16,9200.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,8.739219712525667,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10069198,2025-02-06,,,,,,,24.62,189.89,,,,,29.4,,,24.62,2,False,False,False,16MVA-132/33KV-POWER TRANSFOMER,PTR 16MVA,EMCO,HT1264/11464,1992.0,2017-07-03,132,16,9200.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,8.739219712525667,16.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,,80.76923076923076,Excellent,False,,,,
10069198,2025-08-11,,,,2.38,,,75.92,1992.97,,,,,29.2,73.02,0.00399,78.3,3,False,False,False,16MVA-132/33KV-POWER TRANSFOMER,PTR 16MVA,EMCO,HT1264/11464,1992.0,2017-07-03,132,16,9200.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,8.739219712525667,16.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10069198,2026-01-30,,,,0.85,,,42.44,1863.32,,,,,29.1,79.3,0.003564,43.29,3,False,False,False,16MVA-132/33KV-POWER TRANSFOMER,PTR 16MVA,EMCO,HT1264/11464,1992.0,2017-07-03,132,16,9200.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,8.739219712525667,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10069198,2026-02-07,,,,,,,,,,,,,41.7,,,,0,False,False,False,16MVA-132/33KV-POWER TRANSFOMER,PTR 16MVA,EMCO,HT1264/11464,1992.0,2017-07-03,132,16,9200.0,SS-132KV-PTPD,PRATHIPADU-132/33KV-SUBSTATION,8.739219712525667,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069199,2021-07-23,,,,2.50405,1.39582,3.92725,377.0636,1329.10121,,,8.39398,,7.7,1420.0,0.00035,,6,True,False,False,PTR-II [31.5 MVA ; 220/11KV],PTR31.5MVA,Adithya vidyut appliances Ltd,M161/1,2017.0,2017-08-01,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.659822039698836,31.5,T1,4,1.0,1,1,,,,,T1,9.807692307692307,1.0,98.07692307692307,,100.0,,100.0,98.71794871794872,Good,True,,,,
10069199,2022-01-30,,,,2.38858,1.59672,3.24631,238.6775,625.90853,,,6.22569,,6.9,968.34,0.000591,,6,True,False,False,PTR-II [31.5 MVA ; 220/11KV],PTR31.5MVA,Adithya vidyut appliances Ltd,M161/1,2017.0,2017-08-01,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.659822039698836,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069199,2022-09-15,,,,2.53207,1.35391,3.50316,90.05901,95.68781,,,7.3573,,6.6,1070.0,0.000663,,6,True,False,False,PTR-II [31.5 MVA ; 220/11KV],PTR31.5MVA,Adithya vidyut appliances Ltd,M161/1,2017.0,2017-08-01,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.659822039698836,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069199,2023-04-20,,,,2.29426,1.20038,3.1959,58.27927,59.03545,,,5.1459,,4.2,1140.0,0.000716,70.1157,6,True,False,False,PTR-II [31.5 MVA ; 220/11KV],PTR31.5MVA,Adithya vidyut appliances Ltd,M161/1,2017.0,2017-08-01,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.659822039698836,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069199,2023-12-27,,,,3.85454,1.78162,6.14596,216.84448,1082.04261,,,,,5.2,1090.0,0.000559,228.69931,5,True,False,False,PTR-II [31.5 MVA ; 220/11KV],PTR31.5MVA,Adithya vidyut appliances Ltd,M161/1,2017.0,2017-08-01,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.659822039698836,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069199,2024-09-11,,,,3.09122,1.40058,4.88249,391.9146,2101.57242,,,10.14647,,7.3,834.0,0.001129,411.44182,6,True,False,False,PTR-II [31.5 MVA ; 220/11KV],PTR31.5MVA,Adithya vidyut appliances Ltd,M161/1,2017.0,2017-08-01,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.659822039698836,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,100.0,92.17948717948718,Good,True,,,,
10069199,2025-04-19,,,,2.63215,1.16543,2.50658,277.07866,1701.19168,,,4.25709,,6.5,1570.0,0.000609,287.69622,6,True,False,False,PTR-II [31.5 MVA ; 220/11KV],PTR31.5MVA,Adithya vidyut appliances Ltd,M161/1,2017.0,2017-08-01,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.659822039698836,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069199,2025-11-18,,,,3.16097,1.2967,2.70991,266.08007,1589.8424,,,,,5.9,1830.0,0.000395,273.19731,5,True,False,False,PTR-II [31.5 MVA ; 220/11KV],PTR31.5MVA,Adithya vidyut appliances Ltd,M161/1,2017.0,2017-08-01,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.659822039698836,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069200,2021-07-23,,,0.994436,6.61211,2.63763,5.21169,283.00654,1669.40907,,,10.05093,,7.3,1440.0,0.000332,,7,True,True,True,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5,Normal,0,1.0,3,0,DT,D1,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069200,2022-01-30,,,0.626283,7.16102,2.81086,5.99349,243.50729,907.55951,,,9.83418,,7.3,1060.0,0.000495,,7,True,True,True,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5,Normal,0,1.0,4,0,DT,D1,,T1,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069200,2022-09-15,,,1.16781,6.99046,2.77674,6.34244,89.64595,138.58509,,,13.11595,,3.5,1430.0,0.000405,,7,True,True,True,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5,D1,2,0.857,3,2,D1,D1,,,T1,8.375,0.9,83.75,,100.0,,100.0,89.16666666666667,Fair,True,,,,
10069200,2023-04-20,,,2.80887,6.86479,2.57697,5.61871,53.3842,77.45942,,,10.07575,,5.2,951.4,0.000731,81.3293,7,True,True,True,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5,D1,2,0.429,3,1,D1,Normal,,,T1,8.840277777777777,0.95,88.40277777777776,,100.0,,100.0,92.26851851851852,Excellent,False,,,,
10069200,2023-05-05,,,4.75108,8.54662,3.11096,7.99226,174.78847,291.41817,,,14.50866,,,,,213.69804,7,True,True,True,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5,D1,2,0.857,3,2,D1,D1,,,T1,6.513888888888888,0.7,65.13888888888889,,,,,65.13888888888889,Fair,True,,,,
10069200,2023-06-05,,,5.64008,9.28966,3.26636,8.50744,187.14332,265.65298,,,23.39828,,,,,237.24514,7,True,True,True,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5,D1,2,0.667,4,2,D1,D1,D2,,T1,7.909722222222221,0.85,79.09722222222221,,,,,79.09722222222221,Fair,True,,,,
10069200,2023-11-02,,,4.82248,13.59006,4.81029,15.49903,233.38502,918.18118,,,22.54364,,,,,294.63451,7,True,True,True,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5,D1,2,0.857,3,2,D1,D1,,,T1,8.375,0.9,83.75,,,,,83.75,Fair,True,,,,
10069200,2023-12-27,,,3.2938,10.75196,3.96874,10.66429,,1298.1107,,,13.52988,,10.2,593.35,0.000963,42.14847,6,True,False,True,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5,D1,2,0.429,3,1,D1,Normal,,,PD,6.9485294117647065,0.75,69.48529411764707,,75.0,,100.0,74.65686274509805,Good,False,,,,
10069200,2024-09-11,,,0.52168,5.55797,2.10886,6.03704,277.20152,2097.95183,,,8.07584,,11.2,1080.0,0.000686,299.56804,7,True,True,True,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5,Normal,0,1.0,4,0,D1,D1,,T1,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069200,2025-04-19,,,,4.29068,1.03944,5.15499,358.1019,2257.64506,,,7.23833,,6.4,1580.0,0.000573,375.78693,6,True,False,False,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5,T1,4,1.0,1,1,,,,,T1,9.317307692307692,0.95,93.17307692307692,,100.0,,100.0,95.44871794871794,Good,True,,,,
10069200,2025-07-11,,,,0.348568,,0.213599,2.91949,105.83162,,,,,5.5,1320.0,0.000676,3.48166,4,False,False,False,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10069200,2025-07-13,,,,0.353713,,0.207086,4.65375,150.82286,,,,,8.2,1940.0,0.000467,5.24461,4,False,False,False,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069200,2026-02-27,,,,0.680578,0.2718,0.938465,59.04775,801.7314,,,3.78114,,11.5,1170.0,0.000975,64.77986,6,True,False,False,220/11KV 31.5MVA PTR 01,PTR31.5MVA,Adithya vidyut appliances Ltd,M161/2,2017.0,2017-08-10,220,31.5,21000.0,SS-220KV-MCMR,MUCHUMARRI-220/11KV-SUBSTATION[LIS],8.635181382614647,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069201,2021-03-18,,,0.91882,22.90313,4.25898,1.85478,,978.00319,,,,,8.3,232.15,0.005441,,5,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,ANDREW YULE,13304,2006.0,2020-07-03,132,31.5,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,5.738535249828884,31.5,Normal,0,1.0,2,0,T3,,,,T3,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069201,2021-11-17,,,2.41402,20.10668,3.37067,2.88522,76.57744,798.67639,,,19.88603,31.29,9.3,139.24,0.006638,,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,ANDREW YULE,13304,2006.0,2020-07-03,132,31.5,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,5.738535249828884,31.5,DT,7,0.429,3,1,DT,T3,,,T1,8.840277777777777,0.95,88.40277777777776,,100.0,,100.0,92.26851851851852,Excellent,False,,,,
10069201,2022-04-25,-0.0187,,0.457878,8.23387,1.72466,,8.47764,152.03115,,,,31.56,11.8,358.32,0.00404,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,ANDREW YULE,13304,2006.0,2020-07-03,132,31.5,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,5.738535249828884,31.5,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,75.0,100.0,100.0,83.82352941176471,Excellent,False,,,,
10069201,2023-01-06,-0.0005,,0.86228,7.9216,1.65713,1.15258,22.28583,109.33451,,,,31.0,5.9,223.6,0.003785,,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,ANDREW YULE,13304,2006.0,2020-07-03,132,31.5,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,5.738535249828884,31.5,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10069201,2023-08-06,,,0.658062,7.58266,1.40504,1.5454,62.93098,752.0209,,,,,9.3,268.59,0.003994,74.1791,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,ANDREW YULE,13304,2006.0,2020-07-03,132,31.5,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,5.738535249828884,31.5,Normal,0,1.0,2,0,DT,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069201,2024-04-23,,,0.2641,0.3882555,0.430753,2.0127685,86.4932,692.47356,,,10.19239,,10.5,737.25,0.002512,95.47637,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,ANDREW YULE,13304,2006.0,2020-07-03,132,31.5,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,5.738535249828884,31.5,Normal,0,1.0,4,0,D1,PD,,D1,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069201,2025-02-04,,,0.692563,6.79629,1.2521,1.01221,48.00951,1373.07097,,,,29.48,13.4,252.47,0.003999,57.78463,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER II,PTR31.5MVA,ANDREW YULE,13304,2006.0,2020-07-03,132,31.5,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,5.738535249828884,31.5,Normal,0,1.0,2,0,DT,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069202,2021-02-28,,,,,,,,27.21,,,,,,,,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10069202,2021-03-01,,,,,,,2.347,65.775,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10069202,2021-03-02,0.01,,,,,,4.665,156.36,,,14.009,42.81,7.8,2450.0,0.0004,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,100.0,100.0,100.0,94.11764705882354,Excellent,False,,,,
10069202,2021-03-08,,,,,,,5.274,88.359,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10069202,2021-04-03,,,,,,,12.932,216.816,,,48.348,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10069202,2021-06-10,,,,,,,24.719,323.523,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10069202,2021-09-14,,,,,,,64.05,410.08,,,56.0,,5.7,83.93,0.0046,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069202,2022-02-16,,,,,,,,,,,,,18.0,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069202,2022-03-11,,,,,,,46.34,528.96,,,,,4.1,78.55,0.001381,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069202,2022-09-12,,,,,,,,,,,,,5.6,181.99,0.000843,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10069202,2022-11-08,,,,,,,,,,,,,17.3,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069202,2023-03-27,,,,,,,136.498,1004.407,,,4.853,,6.3,150.34,0.001123,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069202,2023-11-03,,,,,,6.59,406.42,2482.87,,,9.14,,6.8,305.75,0.00331,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,100.0,91.19047619047619,Good,True,,,,
10069202,2024-04-04,,,,,,,139.89,2750.34,,,39.31,,4.5,459.3,0.001315,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,100.0,,100.0,89.58333333333333,Good,True,,,,
10069202,2024-11-20,,,,,,,119.1,853.6,,,1.6,,6.0,629.11,0.001331,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069202,2024-12-09,,,,,,,,,,,,,21.2,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10069202,2025-06-28,,,,,,,62.2,612.5,,,,,6.7,342.91,0.000651,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069202,2025-12-22,,,,,,,42.1,655.1,,,,,3.6,577.82,0.001312,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069202,2025-12-23,,,,,,,,,,,,,21.0,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE Industries Ltd,S-86953,2020.0,2021-02-27,132,50,17880.0,SS-132KV-BVPM,BHAVANIPURAM-132/33KV-SUBSTATION,5.084188911704312,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10069215,2021-06-08,,,,,,44.4513,,233.549,,,5.5569,,6.9,526.77,0.00127,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86954,2021.0,2021-04-08,132,50,17800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,4.974674880219028,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069215,2021-07-08,,,,,,0.667955,37.18233,214.25623,,,5.66283,,10.5,479.75,0.001188,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86954,2021.0,2021-04-08,132,50,17800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,4.974674880219028,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069215,2021-10-11,,,,0.337143,,0.807546,57.17156,217.81692,,,8.41051,,7.9,2000.0,0.000506,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86954,2021.0,2021-04-08,132,50,17800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,4.974674880219028,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069215,2022-04-18,,,,0.688657,,1.4291,70.55665,129.66063,,,7.56628,,8.6,2170.0,0.000262,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86954,2021.0,2021-04-08,132,50,17800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,4.974674880219028,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069215,2022-12-21,,,,0.726754,,1.84138,65.60637,82.88823,,,6.62353,,3.8,555.9,0.00191,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86954,2021.0,2021-04-08,132,50,17800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,4.974674880219028,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069215,2023-06-06,,,,0.575255,,1.87529,62.67278,86.10796,,,4.67772,,5.1,440.38,0.001942,69.80104,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86954,2021.0,2021-04-08,132,50,17800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,4.974674880219028,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069215,2023-08-24,,,,0.991199,0.648843,3.72088,162.46626,564.14159,,,9.33087,,9.4,181.84,0.00245,177.14846,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86954,2021.0,2021-04-08,132,50,17800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,4.974674880219028,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069215,2024-02-28,,,,0.492764,0.266032,2.75154,508.46311,2903.73528,,,9.1533,,5.3,482.21,0.001208,521.1977,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86954,2021.0,2021-04-08,132,50,17800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,4.974674880219028,50.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,100.0,,100.0,91.02564102564104,Good,True,,,,
10069215,2024-05-24,,,,0.218784,0.162028,1.28674,201.0797,916.58878,,,,,9.5,400.24,0.000699,202.79221,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86954,2021.0,2021-04-08,132,50,17800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,4.974674880219028,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069215,2024-11-04,0.0193,,,0.619382,0.56451,2.49736,210.0193,1290.2655,0.0,0.0,,43.71,6.0,419.39,0.000897,213.73849,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86954,2021.0,2021-04-08,132,50,17800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,4.974674880219028,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,100.0,100.0,97.05882352941177,Excellent,False,,,,
10069215,2025-06-02,,,,1.04802,1.16171,2.95041,291.46647,1577.69604,,,6.16673,,9.0,1180.0,0.000748,302.83525,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86954,2021.0,2021-04-08,132,50,17800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,4.974674880219028,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069215,2026-01-19,,,,0.642431,0.682675,2.50297,234.44766,1222.2201,,,4.21972,,8.1,1820.0,0.000364,242.57788,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86954,2021.0,2021-04-08,132,50,17800.0,SS-132KV-RPCL,ROMPICHERLA -132/33KV-SS,4.974674880219028,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069216,2021-04-17,,,,,,,6.07,120.02,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10069216,2021-04-18,,,,,,,6.89,132.46,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10069216,2021-04-19,,,,,,,7.86,146.308,,,9.72,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10069216,2021-04-23,,,,,,,7.105,104.4,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10069216,2021-05-17,,,,,,,20.645,277.645,,,30.194,,5.7,201.27,0.000952,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069216,2021-07-24,,,,,,,35.37,456.891,,,65.109,,8.3,1060.0,0.000559,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0,Normal,0,1.0,1,0,,,,,PD,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10069216,2021-10-18,,,,,,,35.39,679.86,,,58.41,,7.2,16.16,0.034,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069216,2022-05-07,,,,,,,40.89,800.81,,,61.03,,9.5,746.46,0.000529,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069216,2022-11-05,,,,,,,40.239,952.606,,,5.92,,9.3,225.84,0.001297,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069216,2023-05-17,,,,,,,215.48,2536.08,,,3.99,,7.8,606.27,0.000521,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,100.0,,100.0,89.58333333333333,Good,True,,,,
10069216,2023-12-16,,,,,,,223.29,2849.21,,,,,7.7,1280.0,0.000972,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0,T1,4,1.0,1,1,,,,,T1,8.75,1.0,87.5,,100.0,,100.0,91.66666666666667,Good,True,,,,
10069216,2024-06-04,,,,,,4.7,384.0,943.1,,,13.2,,6.5,1260.0,0.000327,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,100.0,91.19047619047619,Good,True,,,,
10069216,2025-01-01,,,,,,,99.5,1307.0,,,,,7.1,460.17,0.000913,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069216,2025-08-23,,,,,,,193.3,2427.9,,,,,5.3,308.99,0.002158,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069216,2026-02-16,,,,,,,141.1,1822.8,,,2.4,,4.4,886.07,0.000452,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE,S-86955,2021.0,2021-04-16,132,50,18500.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,4.952772073921971,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069217,2022-05-09,,,,1774.84,609.55,676.42,220.94,3711.24,,,144.04,,14.8,1500.0,0.000934,3425.79,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86956,2021.0,2021-10-07,132,50,17890.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,4.476386036960986,50.0,T3,6,1.0,1,1,,,,,T3,4.8076923076923075,1.0,48.07692307692307,,75.0,,100.0,60.38461538461538,Poor,True,,,,
10069217,2022-11-18,,,,7.89,1.63,4.29,139.01,593.65,,,,,9.8,1620.0,0.000951,152.82,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86956,2021.0,2021-10-07,132,50,17890.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,4.476386036960986,50.0,Normal,0,1.0,1,0,,,,,T1,7.5,0.75,75.0,,100.0,,100.0,83.33333333333333,Excellent,False,,,,
10069217,2023-05-19,,,,0.44,,3.74,146.31,309.02,,,,,8.1,,,150.49,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86956,2021.0,2021-10-07,132,50,17890.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,4.476386036960986,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10069217,2023-05-22,,,,,,,,,,,,,32.9,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86956,2021.0,2021-10-07,132,50,17890.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,4.476386036960986,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069217,2023-11-29,,,,,,,86.46,552.14,,,,,9.6,5800.0,0.000277,86.46,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86956,2021.0,2021-10-07,132,50,17890.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,4.476386036960986,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069217,2024-06-06,,,,3.86,,,53.84,201.4,,,,,12.8,3990.0,0.000438,57.7,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86956,2021.0,2021-10-07,132,50,17890.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,4.476386036960986,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069217,2024-12-30,,,,,,,62.02,196.08,,,,,9.3,3810.0,0.000161,62.02,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86956,2021.0,2021-10-07,132,50,17890.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,4.476386036960986,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069217,2025-07-16,,,,,,,109.51,739.58,,,,,9.2,,,109.51,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86956,2021.0,2021-10-07,132,50,17890.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,4.476386036960986,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10069217,2026-02-09,,,,0.13,,,122.34,1064.92,,,,,9.5,1999.0,0.000712,122.47,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR-50MVA,ECE,S-86956,2021.0,2021-10-07,132,50,17890.0,SS-132KV-PBVM,PYDIBHEEMAVARAM-132/33KV-SUBSTATION,4.476386036960986,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069218,2021-07-09,,,,44.82,3.84,8.18,11.626,220.663,,,65.767,,10.8,142.39,0.0015,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069218,2022-02-16,,,,63.45,5.8,14.68,43.89,579.02,,,,,9.6,160.6,0.001447,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0,T3,6,1.0,1,1,,,,,T3,8.852272727272727,0.95,88.52272727272727,,100.0,,100.0,92.34848484848483,Poor,True,,,,
10069218,2022-09-27,,,,,,,,,,,,,10.2,487.77,0.000735,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10069218,2023-03-13,,,,80.579,7.055,27.95,154.255,1433.801,,,5.032,,11.0,154.88,0.013524,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,75.0,,100.0,91.15384615384615,Good,True,,,,
10069218,2023-04-13,,,,,,,,,,,,,23.9,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10069218,2023-09-15,,,,74.57,6.59,27.35,188.0,1739.52,,,4.54,,9.6,416.23,0.000879,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,100.0,,100.0,96.15384615384615,Good,True,,,,
10069218,2023-09-26,,,,93.382,7.959,42.704,296.128,2203.598,,,4.107,,13.6,279.09,0.000965,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0,T1,4,1.0,1,1,,,,,T1,7.0673076923076925,0.75,70.67307692307693,,75.0,,100.0,75.44871794871796,Good,False,,,,
10069218,2023-11-04,,,0.867319,32.92611,6.70071,19.69079,170.84009,699.04853,,,,,5.3,573.68,0.002523,231.08542,6,True,False,True,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0,Normal,0,1.0,2,0,T3,,,,T1,8.0,0.8,80.0,,100.0,,100.0,86.66666666666667,Excellent,False,,,,
10069218,2024-04-19,,,,34.29,2.49,28.95,402.29,1109.43,,,21.17,,10.4,1800.0,0.000336,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,,100.0,87.17948717948718,Good,True,,,,
10069218,2024-04-24,,,,,,,,,,,,,21.1,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
