Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10069218,2024-10-20,,,,47.0,5.4,14.5,122.4,1257.9,,,1.6,,12.1,1770.0,0.000442,,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069218,2024-11-06,,,,,,,,,,,,,17.1,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069218,2024-12-09,,,,44.8,5.2,,143.7,1124.8,,,2.2,,9.1,614.81,0.000498,,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069218,2025-02-16,,,,24.0,,5.9,76.9,534.6,,,,,8.1,340.65,0.00644,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10069218,2025-04-09,,,,,,,,,,,,,32.7,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069218,2025-07-01,,,,18.1,,,107.9,951.4,,,,,9.7,539.45,0.000425,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069218,2025-11-28,,,,,,,,,,,,,22.1,,,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10069218,2026-03-02,,,,14.7,,7.5,75.7,961.1,,,,,7.4,867.7,0.000539,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,ECE,S-86938,2021.0,2021-05-13,132,50,0.0,SS-132KV-KVLI,KAVALI-132/33KV-SUBSTATION,4.878850102669404,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069219,2021-06-21,,,,,,5.68,580.23,5440.23,,,24.39,,12.6,3350.0,0.000264,610.3,4,False,False,False,160MVA-220/132KV-POWER TRANSFORMER II,PTR-160MVA,Vijai Electricals Ltd.,90073A01,2010.0,2012-09-05,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.56331279945243,160.0,T1,4,1.0,1,1,,,,,T1,8.571428571428571,1.0,85.71428571428571,,75.0,,100.0,85.47619047619048,Good,True,,,,
10069219,2021-11-06,,,,0.34,,4.24,394.96,3990.28,,,14.26,,,,,413.8,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER II,PTR-160MVA,Vijai Electricals Ltd.,90073A01,2010.0,2012-09-05,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.56331279945243,160.0,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,,,,85.50000000000001,Good,True,,,,
10069219,2022-01-03,,,,,,4.38,449.86,3752.95,,,18.0,,12.8,3560.0,0.000408,472.24,4,False,False,False,160MVA-220/132KV-POWER TRANSFORMER II,PTR-160MVA,Vijai Electricals Ltd.,90073A01,2010.0,2012-09-05,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.56331279945243,160.0,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,75.0,,100.0,84.04761904761905,Good,True,,,,
10069219,2022-07-06,,,,,,4.67,580.54,4559.62,,,24.26,,13.4,2980.0,0.000506,609.47,4,False,False,False,160MVA-220/132KV-POWER TRANSFORMER II,PTR-160MVA,Vijai Electricals Ltd.,90073A01,2010.0,2012-09-05,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.56331279945243,160.0,T1,4,1.0,1,1,,,,,T1,7.714285714285714,0.9,77.14285714285715,,75.0,,100.0,79.76190476190477,Good,False,,,,
10069219,2023-01-25,,,,0.79,2.24,8.86,542.88,2568.08,,,30.25,,10.5,3600.0,0.000352,585.02,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER II,PTR-160MVA,Vijai Electricals Ltd.,90073A01,2010.0,2012-09-05,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.56331279945243,160.0,T1,4,1.0,1,1,,,,,T1,9.134615384615383,0.95,91.34615384615384,,75.0,,100.0,89.23076923076923,Good,True,,,,
10069219,2023-07-14,,,,0.48,1.89,6.81,299.14,1232.05,,,20.73,,15.0,,,329.05,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER II,PTR-160MVA,Vijai Electricals Ltd.,90073A01,2010.0,2012-09-05,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.56331279945243,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10069219,2024-02-13,,,,,0.49,4.84,292.29,2732.81,,,19.35,,11.5,,,316.97,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER II,PTR-160MVA,Vijai Electricals Ltd.,90073A01,2010.0,2012-09-05,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.56331279945243,160.0,T1,4,1.0,1,1,,,,,T1,9.2625,0.95,92.62499999999999,,75.0,,,88.55769230769229,Good,True,,,,
10069219,2024-08-28,,,,,,3.53,144.73,328.95,,,18.4,,13.5,,,166.66,4,False,False,False,160MVA-220/132KV-POWER TRANSFORMER II,PTR-160MVA,Vijai Electricals Ltd.,90073A01,2010.0,2012-09-05,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.56331279945243,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10069219,2025-02-14,,,,,,4.15,140.92,366.46,,,16.18,,11.1,,,161.25,4,False,False,False,160MVA-220/132KV-POWER TRANSFORMER II,PTR-160MVA,Vijai Electricals Ltd.,90073A01,2010.0,2012-09-05,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.56331279945243,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10069219,2025-11-17,,,,0.94,0.25,6.51,395.0,4140.41,,,19.44,,11.5,,,422.14,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER II,PTR-160MVA,Vijai Electricals Ltd.,90073A01,2010.0,2012-09-05,220,160,51800.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,13.56331279945243,160.0,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,75.0,,,82.54437869822486,Good,True,,,,
10069220,2021-06-21,,,,0.67,0.07,4.64,886.77,3511.95,,,6.6,,6.2,4060.0,0.000337,898.75,6,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,TRIL,230003,2010.0,2010-07-03,220,100,50560.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,15.739904175222451,100.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,100.0,,100.0,96.15384615384615,Good,True,,,,
10069220,2022-01-03,,,,0.22,,3.24,505.45,2255.66,,,,,6.8,4720.0,0.000433,508.91,4,False,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,TRIL,230003,2010.0,2010-07-03,220,100,50560.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,15.739904175222451,100.0,T1,4,1.0,1,1,,,,,T1,8.71875,0.9,87.1875,,100.0,,100.0,91.45833333333333,Good,True,,,,
10069220,2022-07-06,,,,8.01,,4.92,764.7,2743.4,,,7.85,,6.5,3550.0,0.000496,785.48,5,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,TRIL,230003,2010.0,2010-07-03,220,100,50560.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,15.739904175222451,100.0,T1,4,1.0,1,1,,,,,T1,7.8625,0.85,78.625,,100.0,,100.0,85.75,Good,True,,,,
10069220,2023-01-25,,,,189.09,28.31,62.42,634.73,1539.91,,,40.01,,12.7,3980.0,4.32e-05,954.56,6,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,TRIL,230003,2010.0,2010-07-03,220,100,50560.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,15.739904175222451,100.0,T1,4,1.0,1,1,,,,,T1,6.778846153846153,0.75,67.78846153846153,,75.0,,100.0,73.52564102564102,Good,False,,,,
10069220,2023-02-13,,,,162.59,27.11,52.2,472.07,685.76,,,40.85,,,,,754.82,6,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,TRIL,230003,2010.0,2010-07-03,220,100,50560.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,15.739904175222451,100.0,T1,4,1.0,1,1,,,,,T1,6.923076923076923,0.75,69.23076923076923,,,,,69.23076923076923,Good,False,,,,
10069220,2023-07-14,,,,150.64,24.72,49.95,450.71,831.18,,,30.35,,,,,706.37,6,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,TRIL,230003,2010.0,2010-07-03,220,100,50560.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,15.739904175222451,100.0,T1,4,1.0,1,1,,,,,T1,8.76923076923077,0.95,87.69230769230771,,,,,87.69230769230771,Good,True,,,,
10069220,2024-02-13,,,,52.81,6.85,32.83,309.34,1722.57,,,12.47,,4.8,,,414.3,6,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,TRIL,230003,2010.0,2010-07-03,220,100,50560.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,15.739904175222451,100.0,T1,4,1.0,1,1,,,,,T1,7.0673076923076925,0.75,70.67307692307693,,100.0,,,77.44082840236688,Good,False,,,,
10069220,2024-08-28,,,,62.36,7.76,37.31,203.36,218.53,,,23.17,,7.1,,,333.96,6,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,TRIL,230003,2010.0,2010-07-03,220,100,50560.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,15.739904175222451,100.0,T1,4,1.0,1,1,,,,,T1,8.009615384615385,0.85,80.09615384615385,,100.0,,,84.68934911242604,Good,True,,,,
10069220,2025-02-14,,,,75.67,9.56,43.12,191.29,256.88,,,15.64,,5.5,,,335.28,6,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,TRIL,230003,2010.0,2010-07-03,220,100,50560.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,15.739904175222451,100.0,T1,4,1.0,1,1,,,,,T1,8.951923076923077,0.95,89.51923076923076,,100.0,,,91.9378698224852,Good,True,,,,
10069220,2025-11-17,,,,115.16,14.04,74.22,517.71,2465.51,,,30.49,,11.1,,,751.62,6,True,False,False,"220/132KV, 100MVA PTR III",PTR 100MVA,TRIL,230003,2010.0,2010-07-03,220,100,50560.0,SS-220KV-PNDT,PENDURTHI-220/132/33KV-SUBSTATION,15.739904175222451,100.0,T1,4,1.0,1,1,,,,,T1,7.384615384615386,0.8,73.84615384615387,,75.0,,,74.11242603550298,Good,False,,,,
10069221,2021-09-27,,,,1.2778,0.562879,1.20839,87.92813,1291.13136,,,3.26966,,18.7,686.49,0.001588,,6,True,False,False,25 MVA 220/11KV POWER TRANSFORMER I,PTR 25MVA,T&R,220024,2008.0,2017-10-11,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],8.465434633812457,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069221,2022-05-10,,,,1.11872,,0.889993,32.23082,303.10261,,,2.62982,,18.7,767.05,0.001052,,5,True,False,False,25 MVA 220/11KV POWER TRANSFORMER I,PTR 25MVA,T&R,220024,2008.0,2017-10-11,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],8.465434633812457,25.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069221,2023-01-12,,,,1.30122,,1.06318,24.43853,147.55588,,,2.10805,,8.6,927.05,0.001029,,5,True,False,False,25 MVA 220/11KV POWER TRANSFORMER I,PTR 25MVA,T&R,220024,2008.0,2017-10-11,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],8.465434633812457,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069221,2023-06-13,,,,1.07648,,0.827205,20.75778,127.64051,,,,,14.5,1420.0,0.000672,22.66147,4,False,False,False,25 MVA 220/11KV POWER TRANSFORMER I,PTR 25MVA,T&R,220024,2008.0,2017-10-11,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],8.465434633812457,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069221,2024-10-03,,,0.206456,1.07525,0.323584,0.901989,54.02806,1767.41968,,,,,27.9,929.59,0.001069,56.58032,6,True,False,True,25 MVA 220/11KV POWER TRANSFORMER I,PTR 25MVA,T&R,220024,2008.0,2017-10-11,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],8.465434633812457,25.0,Normal,0,1.0,2,0,D1,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10069221,2024-12-23,,,,1.1238,0.44081,0.848331,52.69311,1596.61826,,,,,14.5,1160.0,0.000903,55.08174,5,True,False,False,25 MVA 220/11KV POWER TRANSFORMER I,PTR 25MVA,T&R,220024,2008.0,2017-10-11,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],8.465434633812457,25.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069221,2025-06-18,,,,0.69016,0.0282828,0.609227,42.37479,1312.90118,,,,,16.1,993.73,0.001009,43.68937,5,True,False,False,25 MVA 220/11KV POWER TRANSFORMER I,PTR 25MVA,T&R,220024,2008.0,2017-10-11,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],8.465434633812457,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069221,2025-12-30,,,0.211811,1.0678,0.317139,0.702011,37.77441,1334.21163,,,,,12.9,951.4,0.001048,40.12222,6,True,False,True,25 MVA 220/11KV POWER TRANSFORMER I,PTR 25MVA,T&R,220024,2008.0,2017-10-11,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],8.465434633812457,25.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069222,2021-09-27,,,,1.19267,,1.25821,77.8338,931.40139,,,3.54947,,15.0,930.79,0.000884,,5,True,False,False,25 MVA 220/11KV POWER TRANSFORMER II,PTR 25MVA,T&R,220025,2008.0,2017-02-06,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],9.141683778234086,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069222,2022-05-10,,,,1.16094,,1.05295,38.26176,270.32295,,,3.85696,,14.4,1110.0,0.000608,,5,True,False,False,25 MVA 220/11KV POWER TRANSFORMER II,PTR 25MVA,T&R,220025,2008.0,2017-02-06,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],9.141683778234086,25.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069222,2023-01-12,,,,1.0226,,1.14062,19.01816,108.08954,,,,,6.7,1100.0,0.000782,,4,False,False,False,25 MVA 220/11KV POWER TRANSFORMER II,PTR 25MVA,T&R,220025,2008.0,2017-02-06,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],9.141683778234086,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069222,2023-06-13,,,,1.01872,,0.898916,20.74305,105.34857,,,,,11.3,1570.0,0.000574,22.66069,4,False,False,False,25 MVA 220/11KV POWER TRANSFORMER II,PTR 25MVA,T&R,220025,2008.0,2017-02-06,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],9.141683778234086,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069222,2024-10-03,,,,1.26355,0.321736,1.17734,66.61214,1671.24547,,,,,19.7,1090.0,0.000912,69.35453,5,True,False,False,25 MVA 220/11KV POWER TRANSFORMER II,PTR 25MVA,T&R,220025,2008.0,2017-02-06,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],9.141683778234086,25.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069222,2025-06-18,,,,0.939414,,0.869517,57.81709,1330.333,,,2.49291,,12.8,1170.0,0.000893,62.13831,5,True,False,False,25 MVA 220/11KV POWER TRANSFORMER II,PTR 25MVA,T&R,220025,2008.0,2017-02-06,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],9.141683778234086,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069222,2025-12-30,,,,1.07453,0.606009,0.793328,39.85235,1075.77268,,,,,13.2,1680.0,0.000533,42.35714,5,True,False,False,25 MVA 220/11KV POWER TRANSFORMER II,PTR 25MVA,T&R,220025,2008.0,2017-02-06,220,25,22000.0,SS-220KV-GVPL,GADDAMVARIPALLI-220/11KV-SUBSTATION[LIS],9.141683778234086,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069223,2021-09-27,,,0.507948,5.26231,2.7117,8.29255,283.24043,1619.53684,,,69.5881,,9.8,356.48,0.002833,,7,True,True,True,50 MVA 220/11KV POWER TRANSFORMER I,PTR 50MVA,VE,90036A01,2009.0,2017-11-13,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],8.375085557837098,50.0,Normal,0,1.0,4,0,T2,PD,,T1,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069223,2023-01-12,,,,3.52192,2.1515,4.02204,32.29458,147.66824,,,6.20907,,5.5,1110.0,0.000809,,6,True,False,False,50 MVA 220/11KV POWER TRANSFORMER I,PTR 50MVA,VE,90036A01,2009.0,2017-11-13,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],8.375085557837098,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10069223,2023-06-13,,,0.37435,5.04317,2.72895,7.19901,84.14081,228.53491,,,41.34073,,6.1,1120.0,0.000724,140.82702,7,True,True,True,50 MVA 220/11KV POWER TRANSFORMER I,PTR 50MVA,VE,90036A01,2009.0,2017-11-13,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],8.375085557837098,50.0,Normal,0,1.0,4,0,T2,D2,,T1,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069223,2024-10-03,,,0.156015,3.90395,2.06573,6.17814,197.21438,2708.86403,,,44.54641,,29.7,1190.0,0.000625,254.07532,7,True,True,True,50 MVA 220/11KV POWER TRANSFORMER I,PTR 50MVA,VE,90036A01,2009.0,2017-11-13,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],8.375085557837098,50.0,T2,5,0.375,4,1,T2,PD,,T1,T1,8.875,0.9,88.75,,50.0,,100.0,82.5,Excellent,False,,,,
10069223,2024-12-23,,,0.170361,5.1967,2.67844,9.07967,273.56926,3115.62125,,,54.46914,,7.8,1130.0,0.000837,345.18096,7,True,True,True,50 MVA 220/11KV POWER TRANSFORMER I,PTR 50MVA,VE,90036A01,2009.0,2017-11-13,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],8.375085557837098,50.0,T2,5,0.375,4,1,T2,PD,,T1,T1,8.381944444444445,0.85,83.81944444444444,,100.0,,100.0,89.21296296296298,Excellent,False,,,,
10069223,2025-06-18,,,0.114773,1.91783,1.19988,2.08437,39.88169,1086.37505,,,,,9.6,687.6,0.001563,45.20696,6,True,False,True,50 MVA 220/11KV POWER TRANSFORMER I,PTR 50MVA,VE,90036A01,2009.0,2017-11-13,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],8.375085557837098,50.0,Normal,0,1.0,2,0,T2,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069223,2025-12-30,,,,3.44448,2.08127,5.49829,155.7744,1924.14391,,,23.55288,,8.8,220.49,0.00314,190.36864,6,True,False,False,50 MVA 220/11KV POWER TRANSFORMER I,PTR 50MVA,VE,90036A01,2009.0,2017-11-13,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],8.375085557837098,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069224,2021-09-27,,,,3.09415,4.73964,13.21407,397.81952,1728.39818,,,165.08588,,11.6,586.46,0.001822,,6,True,False,False,50 MVA 220/11KV POWER TRANSFORMER II,PTR 50MVA,VE,90036A02,2009.0,2017-02-15,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],9.117043121149898,50.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,75.0,,100.0,91.15384615384615,Good,True,,,,
10069224,2023-01-12,,,,1.78899,3.10126,5.16423,45.66241,155.149,,,11.34032,,5.4,1280.0,0.000769,,6,True,False,False,50 MVA 220/11KV POWER TRANSFORMER II,PTR 50MVA,VE,90036A02,2009.0,2017-02-15,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],9.117043121149898,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10069224,2023-06-13,,,,2.52213,4.10596,11.21191,145.3531,248.18619,,,85.62874,,8.1,1250.0,0.000796,248.82185,6,True,False,False,50 MVA 220/11KV POWER TRANSFORMER II,PTR 50MVA,VE,90036A02,2009.0,2017-02-15,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],9.117043121149898,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069224,2024-10-03,,,0.11854,1.42549,2.14389,5.75537,169.86198,2021.53957,,,19.87678,,14.1,334.63,0.00265,199.13439,7,True,True,True,50 MVA 220/11KV POWER TRANSFORMER II,PTR 50MVA,VE,90036A02,2009.0,2017-02-15,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],9.117043121149898,50.0,Normal,0,1.0,4,0,T1,PD,,PD,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069224,2025-06-18,,,,1.11812,1.95243,5.03262,161.7008,1684.04386,,,16.44872,,9.9,711.57,0.001737,186.24356,6,True,False,False,50 MVA 220/11KV POWER TRANSFORMER II,PTR 50MVA,VE,90036A02,2009.0,2017-02-15,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],9.117043121149898,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069224,2025-12-30,,,,2.12067,3.09057,8.24646,303.68397,2456.33147,,,29.72318,,9.8,451.17,0.001513,346.82853,6,True,False,False,50 MVA 220/11KV POWER TRANSFORMER II,PTR 50MVA,VE,90036A02,2009.0,2017-02-15,220,50,27920.0,SS-220KV-GDMR,GODDUMARRI-220/11KV-SUBSTATION[LIS],9.117043121149898,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069225,2021-04-17,,,,,,,,,,,,42.56,6.65,145.05,0.0014175,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/33,2020.0,2021-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,4.287474332648871,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10069225,2021-11-08,,,,,,,,81.0,,,,40.87,6.4,93.77,0.001708,,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/33,2020.0,2021-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,4.287474332648871,50.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069225,2021-12-16,,,,2.22,,,6.22,165.27,,,46.74,,,,,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/33,2020.0,2021-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,4.287474332648871,50.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10069225,2021-12-17,,,,2.04,,,6.108,157.82,,,59.69,,,,,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/33,2020.0,2021-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,4.287474332648871,50.0,Normal,0,1.0,1,0,,,,,PD,8.5,0.85,85.0,,,,,85.0,Excellent,False,,,,
10069225,2021-12-18,,,,2.4,,,7.86,188.987,,,61.83,,3.1,121.84,0.0043,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/33,2020.0,2021-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,4.287474332648871,50.0,Normal,0,1.0,1,0,,,,,PD,8.0,0.8,80.0,,100.0,,100.0,86.66666666666667,Excellent,False,,,,
10069225,2021-12-23,,,,2.44,,,10.766,252.628,,,57.82,,6.0,869.19,0.001212,,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/33,2020.0,2021-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,4.287474332648871,50.0,Normal,0,1.0,1,0,,,,,PD,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10069225,2022-01-16,,,25.2,8.02,,3.03,15.51,314.09,,,222.41,,4.2,319.5,0.00106,,6,True,False,True,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/33,2020.0,2021-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,4.287474332648871,50.0,D2,3,0.75,2,1,D2,,,,PD,5.466666666666668,0.8,54.66666666666667,,100.0,,100.0,69.77777777777779,Poor,True,,,,
10069225,2022-01-27,,,,,,,13.92,267.98,,,,,,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/33,2020.0,2021-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,4.287474332648871,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10069225,2022-07-19,,,,,,,69.14,640.48,,,76.9,,4.4,152.19,0.001683,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR-50MVA,BBL,5695/33,2020.0,2021-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,4.287474332648871,50.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069226,2021-04-08,,,,3.12879,,1.10666,49.25155,866.50983,,,,,6.2,100.0,0.000974,,4,False,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,PRIME MEIDEN,WOI-112160118,2017.0,2017-04-20,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,8.941820670773442,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069226,2021-10-28,,,,4.35871,0.661322,1.14892,71.75737,627.53934,,,2.39018,,7.4,1350.0,0.000658,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,PRIME MEIDEN,WOI-112160118,2017.0,2017-04-20,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,8.941820670773442,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069226,2022-05-16,,,,4.81776,0.5819,1.08217,38.73953,176.98363,,,2.91064,,7.8,877.26,0.000794,,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,PRIME MEIDEN,WOI-112160118,2017.0,2017-04-20,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,8.941820670773442,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069226,2022-12-28,,,,5.5858,0.594526,1.16452,26.10427,111.07996,,,,,7.5,1470.0,0.000598,,5,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,PRIME MEIDEN,WOI-112160118,2017.0,2017-04-20,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,8.941820670773442,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069226,2023-08-16,,,,7.40222,0.577199,1.83619,69.86969,573.62072,,,,,8.8,847.54,0.000755,79.67928,5,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,PRIME MEIDEN,WOI-112160118,2017.0,2017-04-20,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,8.941820670773442,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069226,2024-06-24,,,,2.2418,0.154175,0.74649,74.96013,829.70601,,,,,5.9,536.45,0.001317,78.07979,5,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,PRIME MEIDEN,WOI-112160118,2017.0,2017-04-20,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,8.941820670773442,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069226,2024-12-17,,,,4.84223,0.530063,0.84387,40.66423,878.18969,,,0.886303,,6.1,1110.0,0.000825,47.76673,6,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,PRIME MEIDEN,WOI-112160118,2017.0,2017-04-20,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,8.941820670773442,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069226,2025-06-19,,,,6.14068,0.553725,1.156,76.68853,1137.11126,,,,,5.0,1070.0,0.001077,84.59366,5,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,PRIME MEIDEN,WOI-112160118,2017.0,2017-04-20,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,8.941820670773442,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069226,2025-12-23,,,,4.06253,0.411095,0.667105,31.37778,659.40483,,,,,4.9,1040.0,0.000985,36.57664,5,True,False,False,"132/33KV,10/16MVA PTR",PTR 16MVA,PRIME MEIDEN,WOI-112160118,2017.0,2017-04-20,132,10/16,0.0,SS-132KV-ALRU,ALURU-132/33KV-SUBSTATION,8.941820670773442,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069227,2021-04-06,,,,3.65757,,2.824,173.09984,1819.005,,,52.73718,,5.4,132.95,0.004983,,5,True,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,Aditya Vidyuth Appliances Ltd.,M 154/6,2017.0,2017-08-03,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,8.654346338124572,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069227,2021-12-06,,,,6.12,,4.41,288.66,2350.47,,,,,4.4,781.56,0.0018,,4,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,Aditya Vidyuth Appliances Ltd.,M 154/6,2017.0,2017-08-03,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,8.654346338124572,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069227,2022-07-25,,,,7.57,,4.59,294.27,2263.8,,,112.2,,5.7,258.06,0.001117,,5,True,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,Aditya Vidyuth Appliances Ltd.,M 154/6,2017.0,2017-08-03,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,8.654346338124572,31.5,T1,4,1.0,1,1,,,,,T1,9.5,1.0,95.0,,100.0,,100.0,96.66666666666667,Good,True,,,,
10069227,2023-02-04,,,,,,,,,,,,,33.9,,,,0,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,Aditya Vidyuth Appliances Ltd.,M 154/6,2017.0,2017-08-03,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,8.654346338124572,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069227,2023-03-06,,,,11.6,,10.4,666.6,3535.9,,,5.4,,5.5,428.82,0.001237,,5,True,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,Aditya Vidyuth Appliances Ltd.,M 154/6,2017.0,2017-08-03,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,8.654346338124572,31.5,T1,4,1.0,1,1,,,,,T1,9.25,1.0,92.5,,100.0,,100.0,95.0,Good,True,,,,
10069227,2023-12-12,,,,14.273,,10.763,664.831,4131.51,,,5.103,,4.7,284.06,0.002908,,5,True,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,Aditya Vidyuth Appliances Ltd.,M 154/6,2017.0,2017-08-03,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,8.654346338124572,31.5,T1,4,1.0,1,1,,,,,T1,8.549999999999999,0.95,85.49999999999999,,100.0,,100.0,90.33333333333333,Good,True,,,,
10069227,2024-01-11,,,,17.38,2.29,19.91,1508.12,4200.27,,,8.86,,6.2,413.37,0.001372,,6,True,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,Aditya Vidyuth Appliances Ltd.,M 154/6,2017.0,2017-08-03,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,8.654346338124572,31.5,T1,4,1.0,1,1,,,,,T1,6.778846153846153,0.75,67.78846153846153,,100.0,,100.0,78.52564102564102,Good,False,,,,
10069227,2024-01-26,,,,12.42,,9.21,537.07,3463.71,,,,,5.6,391.02,0.001423,,4,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,Aditya Vidyuth Appliances Ltd.,M 154/6,2017.0,2017-08-03,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,8.654346338124572,31.5,T1,4,1.0,1,1,,,,,T1,7.5,0.8,75.0,,100.0,,100.0,83.33333333333333,Good,True,,,,
10069227,2024-07-04,,,,,,,,,,,,,36.8,,,,0,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,Aditya Vidyuth Appliances Ltd.,M 154/6,2017.0,2017-08-03,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,8.654346338124572,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069227,2024-08-12,,,,,,,,,,,,,32.1,,,,0,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,Aditya Vidyuth Appliances Ltd.,M 154/6,2017.0,2017-08-03,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,8.654346338124572,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069227,2024-10-09,,,,11.2,,6.9,472.6,2502.9,,,2.2,,5.4,425.52,0.002262,,5,True,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,Aditya Vidyuth Appliances Ltd.,M 154/6,2017.0,2017-08-03,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,8.654346338124572,31.5,T1,4,1.0,1,1,,,,,T1,9.5,1.0,95.0,,100.0,,100.0,96.66666666666667,Good,True,,,,
10069227,2025-10-07,,,,8.3,,2.8,432.4,1349.5,,,,,7.2,210.25,0.005005,,4,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,Aditya Vidyuth Appliances Ltd.,M 154/6,2017.0,2017-08-03,132,31.5,0.0,SS-220KV-NRPT,NARASARAOPET-220/132/33KV-SUBSTATION,8.654346338124572,31.5,T1,4,1.0,1,1,,,,,T1,9.203125,0.95,92.03125,,100.0,,100.0,94.6875,Good,True,,,,
10069228,2021-09-15,,,,13.76,4.01,1.76,35.17,1105.92,,,58.3,,6.3,354.39,0.0032,,6,True,False,False,220/33KV 31.5 MVA PTR III(REMOVED),PTR31.5MVA,EMCO,HT-1343/11623,1996.0,2019-08-27,220,31.5,0.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,6.590006844626968,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069228,2022-01-15,,,128.25,103.07,14.45,26.22,53.31,1123.07,,,109.32,,5.8,123.0,0.001723,434.62,7,True,True,True,220/33KV 31.5 MVA PTR III(REMOVED),PTR31.5MVA,EMCO,HT-1343/11623,1996.0,2019-08-27,220,31.5,0.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,6.590006844626968,31.5,D2,3,0.333,4,1,D2,T1,D1,,D1,5.777777777777779,0.8,57.777777777777786,,100.0,,100.0,71.85185185185186,Good,False,,,,
10069228,2022-01-18,,,,,,,,,,,,36.6,,,,,0,False,False,False,220/33KV 31.5 MVA PTR III(REMOVED),PTR31.5MVA,EMCO,HT-1343/11623,1996.0,2019-08-27,220,31.5,0.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,6.590006844626968,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,,,,,,False,,,,
10069228,2023-02-23,,,,,,,,359.723,,,,33.68,21.3,225.22,0.001684,,1,False,False,False,220/33KV 31.5 MVA PTR III(REMOVED),PTR31.5MVA,EMCO,HT-1343/11623,1996.0,2019-08-27,220,31.5,0.0,SS-220KV-PDLI,PODILI-220/33KV-SUBSTATION,6.590006844626968,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10069229,2021-04-28,,,,4.91,0.65,0.83,83.75,1445.32,,,,,17.0,21.91,0.012026,90.14,5,True,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069229,2021-11-15,,,,2.58,,0.7,58.76,1797.45,,,,,18.5,22.96,0.011894,62.04,4,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069229,2022-04-27,,,,1.3,,,99.8,2583.51,,,,,36.8,21.61,0.010664,101.1,3,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,25.0,,100.0,75.33333333333334,Good,False,,,,
10069229,2022-05-01,,,,,,,,,,,,,37.4,,,,0,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069229,2022-05-28,,,,,,,,,,,,,35.2,,,,0,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069229,2022-06-12,,,,,,,,,0.0,0.0,,22.75,25.12,,0.010015,,0,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10069229,2022-08-05,,,,,,,,,,,,,29.6,25.5,0.010436,,0,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10069229,2022-12-02,,,2.18,6.12,1.32,,49.2,1005.01,,,,,31.2,22.27,0.012132,58.82,5,True,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0,T1,4,1.0,1,1,,,,,T1,9.038461538461538,1.0,90.38461538461539,,25.0,,100.0,78.58974358974359,Good,False,,,,
10069229,2022-12-14,,,1.57,3.81,1.12,,41.5,666.89,,,,,27.0,23.16,0.011182,48.0,5,True,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0,T1,4,1.0,1,1,,,,,T1,7.230769230769231,0.8,72.3076923076923,,50.0,,100.0,71.53846153846153,Good,False,,,,
10069229,2023-01-09,,,,,,,,,,,,22.19,27.1,,,,0,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10069229,2023-02-25,,,,,,,,,,,,22.31,24.8,24.8,0.010258,,0,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10069229,2023-03-30,,,,,,,,,,,,22.25,31.5,,,,0,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069229,2023-05-11,,,1.68,4.06,1.16,,51.77,490.32,,,,,34.5,,,58.67,5,True,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0,T1,4,1.0,1,1,,,,,T1,9.038461538461538,1.0,90.38461538461539,,25.0,,,75.29585798816568,Good,False,,,,
10069229,2023-09-29,,,,,,,39.43,1193.08,,,,,33.8,,,39.43,2,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,,78.84615384615384,Good,False,,,,
10069229,2023-10-10,,,,,,,,,,,,,34.0,,,,0,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069229,2023-10-17,0.09,,,,,,,,,,,21.96,,,,,0,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,,75.0,,75.0,Good,False,,,,
10069229,2025-09-10,0.16,,,,,,,,,,,22.52,63.4,22.93,0.010189,,0,False,False,False,16MVA-132/33KV-POWER TRANSFOMER(REMOVED),PTR 16MVA,EMCO,1292/11481,1993.0,2018-10-22,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.436002737850787,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,50.0,100.0,53.57142857142858,Fair,False,,,,
10069230,2021-04-28,,,,2.36,,0.56,59.36,685.2,,,,,4.4,1070.0,0.001097,62.28,4,False,False,False,16MVA-132/33KV-POWER TRANSFOMER II,PTR 16MVA,ANDREW YULE,13170/2004,2004.0,2019-05-08,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,6.893908281998631,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069230,2021-11-15,,,,0.71,,,51.44,952.09,,,,,9.7,920.26,0.001241,52.15,3,False,False,False,16MVA-132/33KV-POWER TRANSFOMER II,PTR 16MVA,ANDREW YULE,13170/2004,2004.0,2019-05-08,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,6.893908281998631,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069230,2022-04-27,,,,,,,69.97,1300.68,,,,,13.3,822.91,0.001353,69.97,2,False,False,False,16MVA-132/33KV-POWER TRANSFOMER II,PTR 16MVA,ANDREW YULE,13170/2004,2004.0,2019-05-08,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,6.893908281998631,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069230,2022-12-02,,,,5.41,,,51.17,578.61,,,,,10.0,407.5,0.001929,56.58,3,False,False,False,16MVA-132/33KV-POWER TRANSFOMER II,PTR 16MVA,ANDREW YULE,13170/2004,2004.0,2019-05-08,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,6.893908281998631,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069230,2023-05-11,,,,2.15,,,43.71,274.95,,,,,11.5,,,45.86,3,False,False,False,16MVA-132/33KV-POWER TRANSFOMER II,PTR 16MVA,ANDREW YULE,13170/2004,2004.0,2019-05-08,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,6.893908281998631,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10069230,2024-01-17,,,,,,,23.88,629.03,,,,,12.7,2680.0,0.001758,23.88,2,False,False,False,16MVA-132/33KV-POWER TRANSFOMER II,PTR 16MVA,ANDREW YULE,13170/2004,2004.0,2019-05-08,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,6.893908281998631,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069230,2024-07-21,,,,,,,33.42,206.23,,,,,10.6,,,33.42,2,False,False,False,16MVA-132/33KV-POWER TRANSFOMER II,PTR 16MVA,ANDREW YULE,13170/2004,2004.0,2019-05-08,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,6.893908281998631,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10069230,2025-05-06,,,,0.9,,,30.96,394.7,,,,,8.8,,,31.86,3,False,False,False,16MVA-132/33KV-POWER TRANSFOMER II,PTR 16MVA,ANDREW YULE,13170/2004,2004.0,2019-05-08,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,6.893908281998631,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10069230,2025-11-28,,,,0.65,,,31.69,650.17,,,,,8.8,,,32.34,3,False,False,False,16MVA-132/33KV-POWER TRANSFOMER II,PTR 16MVA,ANDREW YULE,13170/2004,2004.0,2019-05-08,132,10/16,9200.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,6.893908281998631,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10069231,2021-04-06,,,,0.503353,0.895212,2.38046,230.24721,915.3524,,,3.658,,4.6,2100.0,0.000289,,6,True,False,False,100 MVA-I 220/132KV POWER TRANSFORMER,PTR 100MVA,TBEA,15B10083,2015.0,2017-04-06,220,100,48070.0,SS-220KV-BMPL,BORAMPALLI-220/132KV-SUBSTATION,8.980150581793293,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069231,2021-11-05,,,,0.286288,0.590548,0.325491,122.38104,436.70089,,,3.64773,,29.0,946.31,0.001154,,6,True,False,False,100 MVA-I 220/132KV POWER TRANSFORMER,PTR 100MVA,TBEA,15B10083,2015.0,2017-04-06,220,100,48070.0,SS-220KV-BMPL,BORAMPALLI-220/132KV-SUBSTATION,8.980150581793293,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10069231,2021-12-02,,,,0.284154,0.823559,1.75407,154.1197,405.62497,,,3.63078,,7.5,587.73,0.001875,,6,True,False,False,100 MVA-I 220/132KV POWER TRANSFORMER,PTR 100MVA,TBEA,15B10083,2015.0,2017-04-06,220,100,48070.0,SS-220KV-BMPL,BORAMPALLI-220/132KV-SUBSTATION,8.980150581793293,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069231,2022-06-02,,,,0.422489,0.594987,2.11695,90.4725,117.76704,,,3.4041,,6.1,2050.0,0.000321,,6,True,False,False,100 MVA-I 220/132KV POWER TRANSFORMER,PTR 100MVA,TBEA,15B10083,2015.0,2017-04-06,220,100,48070.0,SS-220KV-BMPL,BORAMPALLI-220/132KV-SUBSTATION,8.980150581793293,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069231,2022-12-31,,,,0.339032,0.730498,2.12097,95.47948,103.91106,,,3.57147,,3.8,2440.0,0.000324,,6,True,False,False,100 MVA-I 220/132KV POWER TRANSFORMER,PTR 100MVA,TBEA,15B10083,2015.0,2017-04-06,220,100,48070.0,SS-220KV-BMPL,BORAMPALLI-220/132KV-SUBSTATION,8.980150581793293,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069231,2023-08-28,,,,0.301175,0.611232,1.6438,20.2144,402.59715,,,,,5.7,2310.0,0.000427,22.80285,5,True,False,False,100 MVA-I 220/132KV POWER TRANSFORMER,PTR 100MVA,TBEA,15B10083,2015.0,2017-04-06,220,100,48070.0,SS-220KV-BMPL,BORAMPALLI-220/132KV-SUBSTATION,8.980150581793293,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069231,2024-03-04,,,,0.265402,0.238781,1.44942,111.21315,1730.99301,,,,,9.6,429.15,0.002784,113.14912,5,True,False,False,100 MVA-I 220/132KV POWER TRANSFORMER,PTR 100MVA,TBEA,15B10083,2015.0,2017-04-06,220,100,48070.0,SS-220KV-BMPL,BORAMPALLI-220/132KV-SUBSTATION,8.980150581793293,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069231,2024-03-27,,,,,,,,,,,,,20.4,,,,0,False,False,False,100 MVA-I 220/132KV POWER TRANSFORMER,PTR 100MVA,TBEA,15B10083,2015.0,2017-04-06,220,100,48070.0,SS-220KV-BMPL,BORAMPALLI-220/132KV-SUBSTATION,8.980150581793293,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10069231,2024-05-07,,,,0.114583,0.191121,1.11709,146.64837,835.98833,,,,,16.85,234.3,0.001621,147.99832,5,True,False,False,100 MVA-I 220/132KV POWER TRANSFORMER,PTR 100MVA,TBEA,15B10083,2015.0,2017-04-06,220,100,48070.0,SS-220KV-BMPL,BORAMPALLI-220/132KV-SUBSTATION,8.980150581793293,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069231,2025-01-07,,,0.107615,8.08071,1.46997,6.69631,514.63355,3390.36138,,,5.50319,,5.8,1990.0,0.000652,536.51306,7,True,True,True,100 MVA-I 220/132KV POWER TRANSFORMER,PTR 100MVA,TBEA,15B10083,2015.0,2017-04-06,220,100,48070.0,SS-220KV-BMPL,BORAMPALLI-220/132KV-SUBSTATION,8.980150581793293,100.0,T3,6,0.6,5,3,T3,Normal,T3,T3,T1,8.75,0.9,87.5,,100.0,,100.0,91.66666666666667,Poor,True,,,,
10069231,2025-09-10,,,,0.337991,0.663909,2.48671,262.57024,1089.53017,,,3.13918,,8.3,2050.0,0.000509,269.24387,6,True,False,False,100 MVA-I 220/132KV POWER TRANSFORMER,PTR 100MVA,TBEA,15B10083,2015.0,2017-04-06,220,100,48070.0,SS-220KV-BMPL,BORAMPALLI-220/132KV-SUBSTATION,8.980150581793293,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069258,2021-02-27,0.12,,10.573,16.38,,2.17,3.1964,241.35,,,,41.0,22.2,1900.0,0.000567,,5,True,False,True,315MVA 400/220/33KV ICT (IDLE),PTR 315MVA,EMCO,HT2037/13642,2015.0,,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,,315.0,D2,3,0.75,2,1,D2,,,,T3,8.076923076923077,1.0,80.76923076923077,,50.0,50.0,100.0,73.98190045248869,Poor,True,,,,
10069258,2023-08-14,,,,,,,,,,,,39.98,,121.5,0.004405,,0,False,False,False,315MVA 400/220/33KV ICT (IDLE),PTR 315MVA,EMCO,HT2037/13642,2015.0,,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,,,100.0,100.0,Excellent,False,,,,
10069258,2024-01-17,,,59.17,51.42,,12.71,13.73,542.41,,,,39.584,16.5,312.04,0.000717,,5,True,False,True,315MVA 400/220/33KV ICT (IDLE),PTR 315MVA,EMCO,HT2037/13642,2015.0,,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,,315.0,D2,3,0.75,2,1,D2,,,,D1,6.538461538461538,1.0,65.38461538461539,,75.0,,100.0,71.92307692307692,Poor,True,,,,
10069258,2024-09-12,0.0485,,,,,,,,,,,42.46,53.25,666.62,0.00101,,0,False,False,False,315MVA 400/220/33KV ICT (IDLE),PTR 315MVA,EMCO,HT2037/13642,2015.0,,400,315,0.0,SS-400KV-MNBL,MANUBOLU-400/220/132KV-SUBSTATION,,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,100.0,100.0,67.85714285714286,Good,False,,,,
10069265,2021-03-15,,,1716.03835,3203.78547,4193.785,11411.8,18.61636,338.31469,,,43835.3,,15.9,,,,7,True,True,True,220 KV CT R-PHASE,CT 220KV,TOSHIBA,516615,2017.0,2019-07-24,220,,0.0,SS-220KV-BKSP,BOKASAMPALLI-220/132KV-SUBSTATION,6.683093771389459,,D1,2,0.5,4,2,D1,PD,,D1,PD,3.333333333333333,1.0,33.33333333333333,,75.0,,,42.94871794871794,Fair,False,,,,
10069266,2021-08-04,,,3.54621,5.9728,1.65565,2.10878,221.3613,2648.09675,,,4.45327,,18.8,8.97,0.027025,,7,True,True,True,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0,D2,3,0.429,3,1,D2,Normal,,,T1,9.166666666666666,1.0,91.66666666666666,,75.0,,100.0,89.44444444444444,Excellent,False,,,,
10069266,2022-01-27,,,2.94126,8.80827,1.76197,2.03694,98.18641,983.33788,,,3.36571,,23.7,8.64,0.024948,,7,True,True,True,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0,DT,7,0.429,3,1,DT,T2,,,T1,8.375,0.9,83.75,,50.0,,100.0,79.16666666666667,Good,False,,,,
10069266,2022-08-03,,,3.72423,49.9887,6.48359,7.56726,29.2792,258.34807,,,2.52756,,17.6,8.11,0.028922,,7,True,True,True,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0,T3,6,0.4,5,3,DT,T2,T3,T3,T3,7.909722222222221,0.85,79.09722222222221,,75.0,,100.0,81.06481481481481,Excellent,False,,,,
10069266,2023-01-19,,,42.7981,1078.20236,131.84942,213.97904,39.89496,188.0923,,,53.7693,,10.4,7.97,0.027857,,7,True,True,True,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,4.0625,0.75,40.625,,75.0,,100.0,55.416666666666664,Poor,True,,,,
10069266,2023-02-16,,,40.46493,1161.95501,144.14907,229.96108,43.17754,157.09284,,,59.28966,,,,,,7,True,True,True,10/16 MVA 132/33 KV POWER TRANSFORMER-1,PTR 16MVA,INDOTECH,IT-37634,2005.0,2016-02-26,132,16,11250.0,SS-132KV-DUVR,DUVVUR-132/33KV-SUBSTATION,10.088980150581794,16.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,4.0625,0.75,40.625,,,,,40.625,Poor,True,,,,
