Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10069335,2023-03-20,,,7.12,1041.36,114.12,173.38,30.84,530.73,,,7.01,,11.0,1870.0,0.000574,1373.83,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,4.763888888888888,0.7,47.638888888888886,,75.0,,100.0,60.09259259259259,Poor,True,,,,
10069335,2023-03-28,,,6.31,970.35,105.6,161.51,29.04,335.19,,,,,11.7,,,1272.81,6,True,False,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,T3,6,1.0,2,2,T3,,,,T3,4.484375,0.7,44.84375,,75.0,,,51.80288461538461,Poor,True,,,,
10069335,2023-04-14,,,10.46,994.83,109.59,162.19,38.58,420.09,,,30.65,,17.9,,,1346.3,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,4.583333333333334,0.75,45.833333333333336,,75.0,,,52.56410256410257,Poor,True,,,,
10069335,2023-05-01,,,11.56,1462.58,150.36,278.93,59.38,307.81,,,95.27,,11.1,,,2058.08,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,3.9722222222222228,0.65,39.72222222222223,,75.0,,,47.863247863247864,Poor,True,,,,
10069335,2023-05-18,,,17.34,1613.71,167.26,345.36,99.17,564.57,,,93.57,,14.6,,,2336.41,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,3.9722222222222228,0.65,39.72222222222223,,75.0,,,47.863247863247864,Poor,True,,,,
10069335,2023-06-01,,,13.69,1609.89,173.17,313.59,81.06,488.61,,,121.31,,16.7,,,2312.71,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,3.791666666666667,0.65,37.91666666666667,,75.0,,,46.47435897435898,Poor,True,,,,
10069335,2023-07-12,,,18.52,2839.42,341.5,679.09,115.77,646.12,,,372.17,,10.3,,,4366.47,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,2.618055555555556,0.65,26.180555555555557,,75.0,,,37.4465811965812,Poor,False,,,,
10069335,2023-08-01,,,11.82,2940.41,341.93,785.03,130.19,461.69,,,264.39,,10.7,,,4473.77,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,3.3055555555555554,0.7,33.05555555555556,,75.0,,,42.73504273504273,Poor,True,,,,
10069335,2024-01-19,,,,,,,,,,,,,14.149999999999999,6460.0,0.000649,,0,False,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10069335,2024-01-22,,,,,,,,,,,,,11.3,,,,0,False,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069335,2024-01-23,,,,,,,,,,,,,11.3,,,,0,False,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069335,2024-01-28,,,,,,,,,,,,,8.6,,,,0,False,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10069335,2024-01-30,,,,,,,,74.93,,,,,6.3,,,,1,False,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10069335,2024-01-31,,,,2.184,,,,81.939,,,,,6.4,,,,2,False,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,Normal,0,1.0,1,0,,,,,T3,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10069335,2024-02-01,,,,3.573,,,,204.457,,,15.263,,6.7,231.66,0.001588,,3,False,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069335,2024-03-06,,,,8.8,0.78,7.04,14.25,181.34,,,185.71,,13.9,,,216.58,6,True,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,PD,1,1.0,1,1,,,,,PD,8.653846153846153,0.9,86.53846153846153,,75.0,,,83.87573964497041,Good,True,,,,
10069335,2024-03-26,,,,11.18,0.98,8.47,19.27,365.68,,,238.17,,16.6,,,278.07,6,True,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,PD,1,1.0,1,1,,,,,PD,6.923076923076923,0.75,69.23076923076923,,75.0,,,70.56213017751479,Good,False,,,,
10069335,2024-04-19,,,,13.94,1.25,10.75,20.54,222.03,,,295.44,,15.3,,,341.92,6,True,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,PD,1,1.0,1,1,,,,,PD,7.384615384615386,0.8,73.84615384615387,,75.0,,,74.11242603550298,Good,False,,,,
10069335,2024-05-08,,,0.19,13.59,0.7,9.8,19.97,170.32,,,302.5,,15.4,,,346.75,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,T3,6,0.5,4,2,T3,PD,,T3,PD,8.5,0.9,85.0,,75.0,,,82.6923076923077,Excellent,False,,,,
10069335,2024-07-03,,,0.09,15.53,1.06,13.11,17.01,67.1,,,413.13,,12.5,2210.0,,459.93,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,T3,6,0.5,4,2,T3,PD,,T3,PD,8.708333333333332,0.95,87.08333333333333,,75.0,,,84.29487179487178,Excellent,False,,,,
10069335,2024-08-13,,,0.12,15.89,1.12,14.24,22.9,118.66,,,438.85,,10.7,,,493.12,7,True,True,True,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,T3,6,0.5,4,2,T3,PD,,T3,PD,8.708333333333332,0.95,87.08333333333333,,75.0,,,84.29487179487178,Excellent,False,,,,
10069335,2025-01-29,,,,27.58,2.73,31.55,40.8,138.05,,,726.34,,11.6,,,829.0,6,True,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,PD,1,1.0,1,1,,,,,PD,7.519230769230769,0.85,75.1923076923077,,75.0,,,75.14792899408283,Good,False,,,,
10069335,2025-02-05,,,,21.77,2.25,24.27,29.98,91.83,,,558.04,,,,,636.31,6,True,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,PD,1,1.0,1,1,,,,,PD,6.1923076923076925,0.7,61.92307692307693,,,,,61.92307692307693,Good,False,,,,
10069335,2025-04-24,,,,21.9,4.2,34.4,21.9,566.8,,,210.2,,7.5,,,,6,True,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,PD,1,1.0,1,1,,,,,PD,7.846153846153847,0.85,78.46153846153847,,100.0,,,83.4319526627219,Good,True,,,,
10069335,2025-08-12,,,,65.67,10.9,46.09,91.57,890.81,,,604.37,,9.7,,,818.6,6,True,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,PD,1,1.0,1,1,,,,,PD,5.788461538461537,0.7,57.88461538461538,,100.0,,,67.60355029585799,Good,False,,,,
10069335,2025-09-11,,,,71.75,12.05,58.31,88.13,626.03,,,674.83,,,,,905.07,6,True,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,PD,1,1.0,1,1,,,,,PD,6.615384615384615,0.8,66.15384615384615,,,,,66.15384615384615,Good,False,,,,
10069335,2025-12-26,,,,37.65,4.98,57.5,179.21,1970.45,,,625.44,,11.8,,,904.78,6,True,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,PD,1,1.0,1,1,,,,,PD,6.634615384615385,0.75,66.34615384615385,,75.0,,,68.34319526627219,Good,False,,,,
10069335,2026-02-03,,,,37.02,4.93,55.72,178.92,1763.87,,,598.78,,,,,875.37,6,True,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,PD,1,1.0,1,1,,,,,PD,7.961538461538463,0.9,79.61538461538463,,,,,79.61538461538463,Good,False,,,,
10069335,2026-03-05,,,,28.81,4.09,36.6,114.41,882.62,,,416.59,,12.1,1370.0,0.001111,600.5,6,True,False,False,"100MVA,220/132KV, PTR-II",PTR-100MVA,TELK,130154-5,2007.0,2008-09-18,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,17.527720739219713,100.0,PD,1,1.0,1,1,,,,,PD,6.634615384615385,0.75,66.34615384615385,,75.0,,100.0,72.56410256410257,Good,False,,,,
10069336,2021-08-26,,,,0.69,,3.11,454.62,2037.15,,,,,7.7,5520.0,0.000428,458.42,4,False,False,False,"100MVA,220/132KV, PTR-III",PTR-100MVA,TBEA,15B1002,2015.0,2015-11-21,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,10.354551676933607,100.0,T1,4,1.0,1,1,,,,,T1,9.6875,1.0,96.875,,100.0,,100.0,97.91666666666667,Good,True,,,,
10069336,2022-02-25,,,,0.55,,3.4,505.19,1214.38,,,,,6.6,4120.0,0.00048,509.14,4,False,False,False,"100MVA,220/132KV, PTR-III",PTR-100MVA,TBEA,15B1002,2015.0,2015-11-21,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,10.354551676933607,100.0,T1,4,1.0,1,1,,,,,T1,8.71875,0.9,87.1875,,100.0,,100.0,91.45833333333333,Good,True,,,,
10069336,2022-08-26,,,,,,2.71,549.99,1342.88,,,,,5.5,4390.0,0.000379,552.7,3,False,False,False,"100MVA,220/132KV, PTR-III",PTR-100MVA,TBEA,15B1002,2015.0,2015-11-21,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,10.354551676933607,100.0,T1,4,1.0,1,1,,,,,T1,9.025,0.95,90.25000000000001,,100.0,,100.0,93.5,Good,True,,,,
10069336,2023-03-02,,,,1.88,2.16,5.97,380.34,464.06,,,,,4.7,2930.0,0.000563,390.35,5,True,False,False,"100MVA,220/132KV, PTR-III",PTR-100MVA,TBEA,15B1002,2015.0,2015-11-21,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,10.354551676933607,100.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,100.0,91.96969696969698,Good,True,,,,
10069336,2023-08-01,,,,2.47,2.13,6.1,388.46,369.63,,,,,5.5,,,399.16,5,True,False,False,"100MVA,220/132KV, PTR-III",PTR-100MVA,TBEA,15B1002,2015.0,2015-11-21,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,10.354551676933607,100.0,T1,4,1.0,1,1,,,,,T1,9.772727272727273,1.0,97.72727272727273,,100.0,,,98.25174825174825,Good,True,,,,
10069336,2024-01-23,,,,,0.61,4.86,437.82,1440.0,,,,,5.4,,,443.29,4,False,False,False,"100MVA,220/132KV, PTR-III",PTR-100MVA,TBEA,15B1002,2015.0,2015-11-21,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,10.354551676933607,100.0,T1,4,1.0,1,1,,,,,T1,8.71875,0.9,87.1875,,100.0,,,90.14423076923076,Good,True,,,,
10069336,2024-08-13,,,,,,2.55,168.31,220.7,,,6.14,,7.2,,,177.0,4,False,False,False,"100MVA,220/132KV, PTR-III",PTR-100MVA,TBEA,15B1002,2015.0,2015-11-21,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,10.354551676933607,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10069336,2025-01-29,,,,,,3.36,186.41,168.32,,,7.68,,5.4,,,197.45,4,False,False,False,"100MVA,220/132KV, PTR-III",PTR-100MVA,TBEA,15B1002,2015.0,2015-11-21,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,10.354551676933607,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10069336,2025-08-12,,,,0.65,0.28,5.03,245.77,868.1,,,,,7.0,,,251.73,5,True,False,False,"100MVA,220/132KV, PTR-III",PTR-100MVA,TBEA,15B1002,2015.0,2015-11-21,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,10.354551676933607,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10069336,2026-02-03,,,,1.13,0.11,5.06,479.14,1618.09,,,6.19,,6.8,,,491.63,6,True,False,False,"100MVA,220/132KV, PTR-III",PTR-100MVA,TBEA,15B1002,2015.0,2015-11-21,220,100,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,10.354551676933607,100.0,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,,90.97633136094674,Good,True,,,,
10069337,2021-07-07,,,,1.95,,1.14,200.63,2493.91,,,3.73,,18.6,1790.0,0.00064,207.45,5,True,False,False,"132/33KV, 31.5MVA PTR(FAILED)",PTR31.5MVA,BBL,4942/1,2006.0,2017-07-21,132,31.5,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,8.68993839835729,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069337,2022-02-19,,,,1.55,,0.9,149.82,1717.87,,,,,20.5,1460.0,0.000772,152.27,4,False,False,False,"132/33KV, 31.5MVA PTR(FAILED)",PTR31.5MVA,BBL,4942/1,2006.0,2017-07-21,132,31.5,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,8.68993839835729,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10069337,2022-08-07,,,81.67,74.68,1.38,24.63,250.44,1992.99,,,131.56,,11.2,809.58,0.001327,564.36,7,True,True,True,"132/33KV, 31.5MVA PTR(FAILED)",PTR31.5MVA,BBL,4942/1,2006.0,2017-07-21,132,31.5,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,8.68993839835729,31.5,D2,3,0.333,4,1,D2,Normal,D1,,T1,6.138888888888888,0.85,61.38888888888888,,75.0,,100.0,69.25925925925925,Good,False,,,,
10069337,2022-08-08,,,32.37,39.91,3.4,13.26,79.1,1656.69,,,82.96,,11.2,329.05,0.001266,254.78,7,True,True,True,"132/33KV, 31.5MVA PTR(FAILED)",PTR31.5MVA,BBL,4942/1,2006.0,2017-07-21,132,31.5,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,8.68993839835729,31.5,D2,3,0.556,4,2,D2,Normal,D2,,PD,5.145833333333333,0.65,51.45833333333333,,75.0,,100.0,62.638888888888886,Good,False,,,,
10069337,2025-04-24,,,,,,,,,,,,31.25,2550.0,,0.000402,,0,False,False,False,"132/33KV, 31.5MVA PTR(FAILED)",PTR31.5MVA,BBL,4942/1,2006.0,2017-07-21,132,31.5,0.0,SS-132KV-KVKT,KAMAVARAPUKOTA-132/33KV-SUBSTATION,8.68993839835729,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,100.0,55.0,Fair,False,,,,
10069352,2021-03-08,,,,,,,49.01,1523.39,,,41.963,,29.2,3.06,0.06894,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10069352,2021-09-14,,,,2.55,,,182.5,3239.4,,,59.6,,40.2,3.32,0.06,,4,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,25.0,,100.0,76.19047619047619,Good,False,,,,
10069352,2021-11-09,0.61,,,,,,56.56,1814.83,,,61.69,9.8,31.7,3.18,0.065,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,25.0,25.0,100.0,72.05882352941177,Good,False,,,,
10069352,2021-12-20,,,,,,,,,,,,,28.5,,,,0,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10069352,2021-12-22,0.49,,,,,,43.24,1954.41,,,,13.98,29.3,3.32,0.066,,2,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,25.0,100.0,82.3529411764706,Excellent,False,,,,
10069352,2022-01-21,0.019,,,2.60529,1.35968,1.25857,69.28817,936.95247,,,4.73669,8.93,25.9,3.38,0.068066,,6,True,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,100.0,100.0,85.29411764705883,Excellent,False,,,,
10069352,2022-06-23,0.28,,,6.23,2.46,0.66,71.99,2063.39,,53.29,20.49,14.09,35.8,2.86,0.073568,,6,True,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,25.0,100.0,72.05882352941177,Good,False,,,,
10069352,2022-11-21,,,,,,,155.365,3636.661,,,7.264,,26.8,,0.078,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,50.0,,100.0,79.58333333333333,Good,False,,,,
10069352,2022-11-30,,,,,,,5.01532,177.69232,,,,,10.2,127.59,0.002782,,2,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069352,2023-02-22,,,,,,,38.954,900.0812,,,4.134,33.48,22.4,108.82,0.005384,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10069352,2023-08-17,,,,,,,125.966,1926.74,,,4.519,,30.9,100.6,0.003972,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10069352,2023-10-03,,,,,,,,,,,,,6.8,,,,0,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10069352,2024-08-16,,,,,,,165.2,1780.1,,,13.0,,30.8,85.03,0.004869,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10069352,2025-08-05,,,,,,,59.3,1714.2,,,,,23.2,99.38,0.004443,,2,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10069352,2026-02-04,,,,,,,39.3,1713.3,,,3.8,,18.8,95.91,0.004113,,3,False,False,False,"132/33KV,10/16MVA PTR-I",PTR 16MVA,NGEF,2800046076,1988.0,2018-01-30,132,10/16,0.0,SS-132KV-OGLE,ONGOLE-132/33KV-SUBSTATION,8.161533196440795,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069367,2021-03-12,,,,,,,,,,,,,36.7,1.48,0.152466,,0,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-997/04,1997.0,2021-03-24,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,5.01574264202601,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,75.0,45.0,Fair,False,,,,
10069367,2021-03-25,,,14.84144,892.40334,99.01262,91.59779,37.88271,649.04562,,,13.37111,,32.0,1.42,0.154564,,7,True,True,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-997/04,1997.0,2021-03-24,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,5.01574264202601,16.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.944444444444445,1.0,69.44444444444444,,25.0,,75.0,61.2962962962963,Poor,True,,,,
10069367,2021-06-01,,,8.4874,814.25251,96.37489,75.05603,397.16847,3014.10717,,,11.76392,,67.6,1.48,0.144799,,7,True,True,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-997/04,1997.0,2021-03-24,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,5.01574264202601,16.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.520833333333334,0.75,55.208333333333336,,25.0,,75.0,51.805555555555564,Poor,True,,,,
10069367,2021-06-22,,,,,,,,,,,,,47.2,,,,0,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-997/04,1997.0,2021-03-24,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,5.01574264202601,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069367,2021-08-26,,,0.941859,495.18,63.35341,26.81572,280.55834,2225.12473,,,4.71234,,36.4,1.61,0.136132,,7,True,True,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-997/04,1997.0,2021-03-24,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,5.01574264202601,16.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.75,1.0,87.5,,25.0,,75.0,73.33333333333333,Poor,True,,,,
10069367,2021-10-18,,,1.72077,392.62111,53.0787,17.60409,259.09525,1796.26247,,61.35884,5.26797,5.98,40.6,1.73,0.127555,,7,True,True,True,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-997/04,1997.0,2021-03-24,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,5.01574264202601,16.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.9305555555555545,0.7,59.30555555555554,,25.0,,75.0,54.53703703703703,Poor,True,,,,
10069367,2022-04-30,0.0035,,,225.87978,35.77794,6.42373,169.2537,611.66323,,12.80928,8.27069,7.38,55.6,1.87,0.118045,,6,True,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-997/04,1997.0,2021-03-24,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,5.01574264202601,16.0,T3,6,1.0,1,1,,,,,T3,7.0769230769230775,0.8,70.76923076923077,,25.0,100.0,75.0,66.62895927601811,Poor,True,,,,
10069367,2023-02-20,,,,104.18486,20.7423,2.99646,91.87725,240.16667,,,6.74173,,31.4,2.15,0.099879,,6,True,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-997/04,1997.0,2021-03-24,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,5.01574264202601,16.0,T3,6,1.0,1,1,,,,,T3,8.009615384615385,0.85,80.09615384615385,,25.0,,100.0,71.73076923076924,Poor,True,,,,
10069367,2023-09-15,,,,,,,,,,,,6.85,55.5,2.24,0.099573,,0,False,False,False,"132/33KV,10/16MVA PTR-III",PTR 16MVA,APEX,T-997/04,1997.0,2021-03-24,132,16,11000.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,5.01574264202601,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,100.0,55.0,Fair,False,,,,
10069439,2021-03-23,,,,2.06044,1.16751,3.2309,321.35131,1445.58195,,,4.16832,,8.2,1300.0,0.000558,,6,True,False,False,100 MVA 220/132 KV AUTO TRANSFORMER-II,PTR-100MVA,TBEA,K0062,2015.0,2015-11-25,220,100,48070.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,10.343600273785079,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069439,2022-02-10,,,,1.62346,1.16319,3.36794,238.63632,575.94202,,,8.1254,,10.6,942.88,0.00066,,6,True,False,False,100 MVA 220/132 KV AUTO TRANSFORMER-II,PTR-100MVA,TBEA,K0062,2015.0,2015-11-25,220,100,48070.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,10.343600273785079,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069439,2022-09-21,,,,1.39834,1.03701,3.22873,83.06795,106.7998,,,8.89025,,3.2,693.65,0.000743,,6,True,False,False,100 MVA 220/132 KV AUTO TRANSFORMER-II,PTR-100MVA,TBEA,K0062,2015.0,2015-11-25,220,100,48070.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,10.343600273785079,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069439,2023-04-11,,,,1.61797,1.02748,2.82686,39.87144,49.24204,,,3.41701,,6.8,1770.0,0.000511,48.76076,6,True,False,False,100 MVA 220/132 KV AUTO TRANSFORMER-II,PTR-100MVA,TBEA,K0062,2015.0,2015-11-25,220,100,48070.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,10.343600273785079,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069439,2023-12-12,,,,2.02355,1.44029,6.14961,226.69703,1049.59193,,,11.30846,,6.9,2410.0,0.000938,247.60835,6,True,False,False,100 MVA 220/132 KV AUTO TRANSFORMER-II,PTR-100MVA,TBEA,K0062,2015.0,2015-11-25,220,100,48070.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,10.343600273785079,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069439,2024-08-24,,,,,,,,,,,,,9.4,1270.0,0.000819,,0,False,False,False,100 MVA 220/132 KV AUTO TRANSFORMER-II,PTR-100MVA,TBEA,K0062,2015.0,2015-11-25,220,100,48070.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,10.343600273785079,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10069439,2025-05-13,,,0.0896029,0.927598,0.529996,1.20159,92.24697,799.04757,,,,,10.2,605.24,0.001269,94.91229,6,True,False,True,100 MVA 220/132 KV AUTO TRANSFORMER-II,PTR-100MVA,TBEA,K0062,2015.0,2015-11-25,220,100,48070.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,10.343600273785079,100.0,Normal,0,1.0,2,0,D1,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069439,2025-12-18,,,,1.23163,0.935077,2.43761,178.24321,1223.17713,,,,,7.3,1470.0,0.000378,182.86208,5,True,False,False,100 MVA 220/132 KV AUTO TRANSFORMER-II,PTR-100MVA,TBEA,K0062,2015.0,2015-11-25,220,100,48070.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,10.343600273785079,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069440,2021-03-23,,,6.05795,26.35535,4.13397,10.17192,66.71799,518.87085,,,23.51507,,12.8,147.98,0.0103,,7,True,True,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0,DT,7,0.429,3,1,DT,Normal,,,T1,9.305555555555555,1.0,93.05555555555556,,75.0,,100.0,90.37037037037037,Excellent,False,,,,
10069440,2021-07-26,,,19.95231,87.89589,11.32446,31.42865,138.33517,799.35505,,,41.63854,,14.0,,,,7,True,True,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0,DT,7,0.429,3,1,DT,T2,,,T1,4.875,0.65,48.75,,75.0,,,54.80769230769231,Fair,False,,,,
10069440,2022-02-10,,,33.43157,174.64062,21.30773,57.66451,149.87147,442.07622,,,52.16308,,10.2,187.14,0.009175,,7,True,True,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0,DT,7,0.429,3,1,DT,T2,,,T3,6.0,0.8,60.0,,75.0,,100.0,68.33333333333333,Good,False,,,,
10069440,2022-04-12,,,29.50088,175.16047,21.55638,56.69244,108.22523,240.24629,,,53.25873,42.64,9.8,242.41,0.013655,,7,True,True,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0,DT,7,0.429,3,1,DT,T2,,,T3,6.375,0.85,63.74999999999999,,100.0,,100.0,75.83333333333333,Good,False,,,,
10069440,2022-10-15,,,,,,,,,,,,,7.0,70.67,0.015427,,0,False,False,False,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10069440,2022-10-16,,,,,,,,,,,,,8.3,109.67,0.010495,,0,False,False,False,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10069440,2022-10-21,,,,,,,,,,,,,8.4,152.45,0.008684,,0,False,False,False,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10069440,2022-12-13,,,8.43362,17.18519,3.63738,8.34856,10.89737,34.31411,,,12.82499,,6.1,213.13,0.004615,,7,True,True,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0,DT,7,0.429,3,1,DT,Normal,,,T3,9.305555555555555,1.0,93.05555555555556,,100.0,,100.0,95.37037037037037,Excellent,False,,,,
10069440,2023-01-05,,,12.78962,27.39849,5.85866,14.43687,18.6922,45.40167,,,23.58353,,5.2,221.95,0.005648,,7,True,True,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0,DT,7,0.429,3,1,DT,Normal,,,T3,6.027777777777777,0.7,60.277777777777764,,100.0,,100.0,73.51851851851852,Good,False,,,,
10069440,2023-02-08,,,13.10532,35.26999,7.40195,18.90519,18.40933,31.78136,,,23.61694,,17.7,144.19,0.007099,,7,True,True,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0,DT,7,0.429,3,1,DT,Normal,,,T3,6.888888888888889,0.8,68.88888888888889,,75.0,,100.0,74.25925925925925,Good,False,,,,
10069440,2023-12-12,,,55.0731,241.67928,38.49317,125.7545,136.0981,548.29797,,,101.49873,,8.4,279.23,0.004601,698.59424,7,True,True,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0,DT,7,0.429,3,1,DT,Normal,,,T3,4.472222222222221,0.7,44.722222222222214,,100.0,,100.0,63.148148148148145,Good,False,,,,
10069440,2024-08-24,,,,,,,,,,,,,12.3,190.95,0.005929,,0,False,False,False,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10069440,2025-01-27,,,36.41319,177.29176,26.81247,70.13185,191.13279,997.28271,,,66.32984,,9.8,212.9,0.005691,568.05693,7,True,True,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0,DT,7,0.429,3,1,DT,T2,,,T1,7.5,1.0,75.0,,100.0,,100.0,83.33333333333333,Excellent,False,,,,
10069440,2025-03-04,,,,,,,,8.9,,,,,3.9,91.65,0.006117,,1,False,False,False,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069440,2025-03-06,,,,,,,,,,,,,14.3,121.54,0.009571,,0,False,False,False,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10069440,2025-03-27,,,4.71,6.19,0.52,5.29,,79.69,,,11.09,,8.4,278.11,0.005023,27.8,6,True,False,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0,D2,3,0.556,4,2,D2,Normal,D2,,PD,9.264705882352942,1.0,92.64705882352942,,100.0,,100.0,95.09803921568628,Excellent,False,,,,
10069440,2025-04-25,,,5.72996,11.27984,2.01543,4.55247,15.37473,167.46943,,,10.55698,,8.5,234.85,0.005827,49.50941,7,True,True,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0,DT,7,0.429,3,1,DT,Normal,,,T1,7.444444444444445,0.8,74.44444444444444,,100.0,,100.0,82.96296296296296,Excellent,False,,,,
10069440,2025-07-09,,,8.20066,21.66741,4.28891,11.16026,30.97766,341.65788,,,18.79055,,6.2,227.99,0.005751,95.09844,7,True,True,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0,DT,7,0.429,3,1,DT,Normal,,,T1,6.513888888888888,0.7,65.13888888888889,,100.0,,100.0,76.75925925925925,Good,False,,,,
10069440,2025-12-15,,,16.01404,55.58929,9.97953,24.23404,69.32287,356.99355,,,25.97979,,5.5,211.03,0.004199,201.14203,7,True,True,True,"400KV,125 MVAR REACTOR-1",REACTOR,CG Power Industries Ltd,T11168/04,2019.0,2020-12-01,400,125,45000.0,SS-400KV-RCGR,RACHAGUNNERI-400/200/132KV-SUBSTATION,5.325119780971937,125.0,DT,7,0.429,3,1,DT,T2,,,T1,6.555555555555556,0.8,65.55555555555557,,100.0,,100.0,77.03703703703705,Good,False,,,,
10069471,2021-03-17,,,,,,,,,,,,,62.2,,,,0,False,False,False,"SERIES REACTOR FOR 33KV , 14.4KVAR",REACTOR,WHE PVT LTD,RE450,1994.0,1994-03-29,132,,0.0,SS-220KV-HDPR,HINDUPUR-220/132/33KV-SUBSTATION,32.002737850787135,,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069564,2021-04-06,,,,6.26338,2.54311,4.24762,404.14128,3932.2932,,,20.9063,,20.3,31.43,0.015176,,6,True,False,False,31.5 MVA 132/33KV PTR I,PTR31.5MVA,BHARATH BIJILEE,,2000.0,,132,19/31.5,16500.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,,19.0,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,,50.0,,100.0,87.43589743589742,Good,True,,,,
10069595,2021-04-06,,,14.61525,12.37679,2.44742,4.21036,69.97503,1394.97254,,,33.53258,,18.5,130.56,0.004826,,7,True,True,True,31.5 MVA 132/3KV PTR II,PTR31.5MVA,APEX,T-861/02,1993.0,2009-03-16,132,20/31.5,13900.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,17.037645448323065,20.0,D1,2,0.556,4,2,D2,D1,D1,,T1,8.61111111111111,1.0,86.1111111111111,,75.0,,100.0,85.74074074074072,Excellent,False,,,,
10069595,2021-11-03,,,4.44107,6.59033,1.78178,2.88806,46.03324,717.38027,,,30.46651,,24.1,254.0,0.002972,,7,True,True,True,31.5 MVA 132/3KV PTR II,PTR31.5MVA,APEX,T-861/02,1993.0,2009-03-16,132,20/31.5,13900.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,17.037645448323065,20.0,D2,3,0.429,3,1,D2,D1,,,T1,8.375,0.9,83.75,,50.0,,100.0,79.16666666666667,Good,False,,,,
10069595,2022-06-07,,,5.18318,6.05188,1.43818,2.92564,30.77839,182.88013,,,37.66515,,64.9,258.38,0.00264,,7,True,True,True,31.5 MVA 132/3KV PTR II,PTR31.5MVA,APEX,T-861/02,1993.0,2009-03-16,132,20/31.5,13900.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,17.037645448323065,20.0,D2,3,0.429,3,1,D2,D1,,,PD,8.840277777777777,0.95,88.40277777777776,,25.0,,100.0,77.2685185185185,Good,False,,,,
10069595,2022-06-27,,,,,,,,,,,,,13.2,,,,0,False,False,False,31.5 MVA 132/3KV PTR II,PTR31.5MVA,APEX,T-861/02,1993.0,2009-03-16,132,20/31.5,13900.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,17.037645448323065,20.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069595,2023-01-02,,,6.95251,4.32197,1.25193,2.43492,16.10092,109.34423,,,32.76482,,11.8,105.88,0.005082,,7,True,True,True,31.5 MVA 132/3KV PTR II,PTR31.5MVA,APEX,T-861/02,1993.0,2009-03-16,132,20/31.5,13900.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,17.037645448323065,20.0,D2,3,0.5,4,2,D2,D1,,D2,PD,9.305555555555555,1.0,93.05555555555556,,75.0,,100.0,90.37037037037037,Excellent,False,,,,
10069595,2023-03-01,,,20.29023,9.45645,1.60883,3.91872,14.29121,63.73153,,,26.49393,,,,,,7,True,True,True,31.5 MVA 132/3KV PTR II,PTR31.5MVA,APEX,T-861/02,1993.0,2009-03-16,132,20/31.5,13900.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,17.037645448323065,20.0,D2,3,0.333,4,1,D2,Normal,D1,,PD,6.729166666666666,0.85,67.29166666666666,,,,,67.29166666666666,Good,False,,,,
10069595,2023-05-05,,,23.41254,8.05248,1.30062,3.85609,20.84148,123.35316,,,18.82635,,,,,76.28955,7,True,True,True,31.5 MVA 132/3KV PTR II,PTR31.5MVA,APEX,T-861/02,1993.0,2009-03-16,132,20/31.5,13900.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,17.037645448323065,20.0,D2,3,0.333,4,1,D2,T1,D1,,D1,7.125,0.9,71.25,,,,,71.25,Good,False,,,,
10069595,2023-05-24,,,24.4515,11.56104,2.64815,4.43416,22.12333,117.09124,,,21.53508,,,,,86.75326,7,True,True,True,31.5 MVA 132/3KV PTR II,PTR31.5MVA,APEX,T-861/02,1993.0,2009-03-16,132,20/31.5,13900.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,17.037645448323065,20.0,D2,3,0.333,4,1,D2,T1,D1,,D1,6.333333333333333,0.8,63.33333333333333,,,,,63.33333333333333,Good,False,,,,
10069595,2023-08-25,,,10.53669,12.95692,2.55307,3.93786,8.5059,258.4002,,,,,14.3,257.89,0.002725,38.53036,6,True,False,True,31.5 MVA 132/3KV PTR II,PTR31.5MVA,APEX,T-861/02,1993.0,2009-03-16,132,20/31.5,13900.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,17.037645448323065,20.0,D2,3,0.75,2,1,D2,,,,T3,8.015625,0.95,80.15625,,75.0,,100.0,81.77083333333333,Poor,True,,,,
10069595,2024-05-19,,,5.01061,2.20652,0.768107,1.25571,35.95491,832.67846,,,16.67161,,15.2,256.01,0.002586,61.90966,7,True,True,True,31.5 MVA 132/3KV PTR II,PTR31.5MVA,APEX,T-861/02,1993.0,2009-03-16,132,20/31.5,13900.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,17.037645448323065,20.0,D2,3,0.5,4,2,D2,D1,,D2,T1,8.375,0.9,83.75,,75.0,,100.0,84.16666666666667,Excellent,False,,,,
10069595,2025-01-20,,,4.16372,3.52703,0.961095,1.95297,36.47849,1037.06957,,,18.22594,,16.7,236.08,0.003571,65.31591,7,True,True,True,31.5 MVA 132/3KV PTR II,PTR31.5MVA,APEX,T-861/02,1993.0,2009-03-16,132,20/31.5,13900.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,17.037645448323065,20.0,D1,2,0.556,4,2,D2,D1,D1,,T1,9.305555555555555,1.0,93.05555555555556,,75.0,,100.0,90.37037037037037,Excellent,False,,,,
10069595,2025-09-05,,,1.29904,1.23652,0.485439,0.595568,2.82452,526.38621,,,,,14.4,227.7,0.003409,6.4486,6,True,False,True,31.5 MVA 132/3KV PTR II,PTR31.5MVA,APEX,T-861/02,1993.0,2009-03-16,132,20/31.5,13900.0,SS-132KV-DONE,DHONE-132/33KV-SUBSTATION,17.037645448323065,20.0,D2,3,0.75,2,1,D2,,,,T1,8.296875,0.9,82.96875,,75.0,,100.0,83.64583333333333,Poor,True,,,,
10069596,2021-06-21,,,,1.95,,0.86,106.46,1442.77,,,,,10.2,988.05,0.001217,109.27,4,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,KANOHAR,KT-31500/35,2008.0,2020-12-04,132,31.5,12950.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,5.316906228610541,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069596,2021-12-28,,,,2.48,,0.65,48.92,950.27,,,,,9.6,1900.0,0.001193,52.05,4,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,KANOHAR,KT-31500/35,2008.0,2020-12-04,132,31.5,12950.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,5.316906228610541,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069596,2022-06-29,,,,1.6,,,85.35,1319.62,,,,,13.6,913.77,0.00237,86.95,3,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,KANOHAR,KT-31500/35,2008.0,2020-12-04,132,31.5,12950.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,5.316906228610541,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069596,2023-01-11,,,,3.76,0.88,2.33,37.75,407.39,,,,,9.4,1090.0,0.001273,44.72,5,True,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,KANOHAR,KT-31500/35,2008.0,2020-12-04,132,31.5,12950.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,5.316906228610541,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069596,2023-07-10,,,,4.44,1.02,,60.06,469.59,,,,,12.3,,,71.52,4,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,KANOHAR,KT-31500/35,2008.0,2020-12-04,132,31.5,12950.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,5.316906228610541,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10069596,2024-05-03,,,,0.31,,,48.09,578.83,,,,,16.3,,,48.4,3,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,KANOHAR,KT-31500/35,2008.0,2020-12-04,132,31.5,12950.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,5.316906228610541,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10069596,2024-11-07,,,,,,,20.47,187.27,,,,,12.5,1900.0,0.000448,20.47,2,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,KANOHAR,KT-31500/35,2008.0,2020-12-04,132,31.5,12950.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,5.316906228610541,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069596,2025-06-18,,,,4.3,,,53.56,764.43,,,,,11.9,,,57.86,3,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,KANOHAR,KT-31500/35,2008.0,2020-12-04,132,31.5,12950.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,5.316906228610541,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10069596,2025-12-17,,,,1.83,,,29.87,1076.37,,,,,11.9,,,31.7,3,False,False,False,"132/33KV,31.5MVA PTR",PTR31.5MVA,KANOHAR,KT-31500/35,2008.0,2020-12-04,132,31.5,12950.0,SS-132KV-PVPM,PARVATHIPURAM-132/33KV-SUBSTATION,5.316906228610541,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10069611,2021-03-02,,,,2.06,,0.48,15.16,279.07,,,,,6.8,315.77,0.009539,17.7,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069611,2021-03-04,,,,1.91,,0.46,12.38,248.28,,,,,9.1,788.86,0.003838,14.75,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10069611,2021-03-06,,,,1.99,,0.59,15.52,372.02,,,,,9.7,1100.0,0.002555,18.1,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069611,2021-03-09,,,,5.36,,1.05,24.83,354.08,,,,,7.2,585.16,0.00479,31.24,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,100.0,,100.0,86.66666666666667,Excellent,False,,,,
10069611,2022-02-07,,,,,,,,,,,,,8.8,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10069611,2022-03-10,,,,42.49,,4.24,49.34,591.47,,,,,,,,96.07,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10069611,2022-08-26,,,,43.87,1.13,,78.09,1270.08,,,,,10.2,477.74,0.007384,123.09,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069611,2023-06-14,,,,19.96,3.51,,43.83,282.23,,,,,12.6,,,67.3,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10069611,2023-10-20,,,,3.39,0.73,,29.84,568.5,,,,,16.4,,,33.96,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10069611,2024-05-13,,,0.35,17.43,1.14,4.74,53.88,277.49,,,5.71,,11.1,,,83.25,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5,Normal,0,1.0,4,0,T3,T2,,T3,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10069611,2024-12-29,,,0.25,13.89,1.02,2.64,22.84,151.72,,,5.42,,11.8,1680.0,0.00112,46.06,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5,Normal,0,1.0,4,0,T3,T2,,T3,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069611,2025-06-07,,,1.35,28.17,2.6,3.89,38.91,559.04,,,,,15.2,,,74.92,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5,DT,7,0.75,2,1,DT,,,,T1,7.8359375,0.85,78.359375,,75.0,,,77.58413461538461,Poor,True,,,,
10069611,2025-06-23,,,1.32,19.74,1.74,3.42,20.16,313.34,,,7.23,,9.9,,,53.61,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5,DT,7,0.375,4,1,DT,T2,,T3,T1,7.444444444444445,0.8,74.44444444444444,,100.0,,,80.34188034188034,Excellent,False,,,,
10069611,2026-01-11,,,0.59,8.3,0.47,,33.56,709.91,,,,,11.7,,,42.92,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ANDREWYULE,13379,2009.0,2021-03-01,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10069612,2021-03-02,,,,2.65,3.5,0.99,42.25,369.4,,,13.76,,13.5,0.029555,,63.15,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10069612,2021-03-03,,,,2.2,2.99,0.87,32.08,355.86,,,8.84,,12.9,26.73,0.033572,46.98,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0,Normal,0,1.0,1,0,,,,,T1,7.0,0.7,70.0,,75.0,,100.0,75.0,Good,False,,,,
10069612,2021-03-04,,,,2.77,3.59,1.01,41.24,413.44,,,11.86,,12.9,30.47,0.033445,60.47,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0,Normal,0,1.0,1,0,,,,,T1,7.0,0.7,70.0,,75.0,,100.0,75.0,Good,False,,,,
10069612,2021-03-09,,,,3.51,4.25,1.21,69.08,471.05,,,19.9,,13.7,29.27,0.029774,97.95,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0,Normal,0,1.0,1,0,,,,,T1,7.5,0.75,75.0,,75.0,,100.0,78.33333333333333,Good,False,,,,
10069612,2022-02-07,,,,,,,,,,,,,11.2,,,,0,False,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
