Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10069612,2022-03-10,,,,14.5,49.62,22.55,313.68,795.52,,,38.27,,,,,438.62,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10069612,2022-08-26,,,,19.94,75.55,35.23,429.43,1566.68,,,37.4,,12.4,24.37,0.038373,597.55,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0,T1,4,1.0,1,1,,,,,T1,7.384615384615386,0.8,73.84615384615387,,75.0,,100.0,77.56410256410258,Good,False,,,,
10069612,2022-09-16,,,,24.35,78.22,37.39,473.14,2049.2,,,36.92,,,,,650.02,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0,T1,4,1.0,1,1,,,,,T1,6.923076923076923,0.75,69.23076923076923,,,,,69.23076923076923,Good,False,,,,
10069612,2022-11-28,,,,18.77,57.01,30.36,288.2,811.28,,,29.57,,9.7,24.69,0.039607,423.91,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0,Normal,0,1.0,1,0,,,,,T1,7.0,0.7,70.0,,100.0,,100.0,80.0,Good,False,,,,
10069612,2023-06-14,,,,17.67,52.33,25.45,204.74,408.91,,,26.46,,13.4,,,326.65,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10069612,2024-05-19,,,,6.28,15.33,16.14,140.76,320.09,,,41.73,,10.8,20.93,0.039124,220.24,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069612,2024-12-29,,,,8.86,17.45,15.98,120.43,354.58,,,38.37,,10.3,,,201.09,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10069612,2025-06-07,,,,14.97,32.54,13.31,132.33,932.74,,,58.57,,13.4,20.8,0.033158,251.72,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10069612,2026-01-11,,,,7.9,11.76,8.86,145.96,1532.72,,,40.35,,16.1,24.75,0.02816,214.83,6,True,False,False,100 MVA 220/132KV POWER TRANSFORMER-I,PTR-100MVA,EMCO,1439/11892,1998.0,2021-03-01,220,100,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],5.078713210130048,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069673,2021-07-06,,,,5.22,0.35,2.31,176.52,239.1,,,4.57,,21.8,192.68,0.003121,188.97,6,True,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10069673,2021-09-15,,,,,,,,,,,,,19.9,,,,0,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069673,2022-01-31,,,,8.65,0.22,2.41,169.56,2018.14,,,,,17.4,301.84,0.003777,180.84,5,True,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069673,2022-07-23,,,,9.47,,2.04,247.53,2706.75,,,,,22.9,326.27,0.002608,259.04,4,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5,T1,4,1.0,1,1,,,,,T1,8.71875,0.9,87.1875,,50.0,,100.0,81.45833333333333,Good,True,,,,
10069673,2023-01-27,,,,11.94,3.14,5.12,158.84,1254.98,,,8.56,,16.7,270.62,0.003582,158.84,6,True,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069673,2023-03-07,,,,12.06,3.18,5.27,150.37,639.47,,,9.29,,,,,180.17,6,True,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10069673,2023-04-19,,,,,,,,,0.0,0.0,,,,,,,0,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,,,,,,False,,,,
10069673,2023-08-03,,,,3.42,0.92,3.86,163.84,1529.79,,,9.76,,22.0,,,181.8,6,True,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,,88.46153846153845,Excellent,False,,,,
10069673,2024-01-29,,,,,,,,,,,,,18.4,349.4,0.002439,,0,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10069673,2024-02-01,,,,,,,,,,,,,17.8,,,,0,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069673,2024-02-03,,,,,,,,,,,,,14.4,,,,0,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069673,2024-04-06,,,,,,,24.68,576.76,,,,,37.6,325.77,0.002908,24.68,2,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10069673,2024-04-18,,,,,,,,,,,,,28.4,,,,0,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10069673,2024-10-28,,,,1.65,,2.22,56.68,223.64,,,7.4,,25.7,382.27,0.002007,67.95,5,True,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10069673,2025-04-15,,,,5.88,,4.52,129.81,1433.07,,,15.36,,25.9,334.5,0.001803,155.57,5,True,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10069673,2025-08-05,,,,6.43,0.31,,63.31,1203.51,,,9.12,,33.7,,,79.17,5,True,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA, Heavy Electricals (INDIA) Ltd,6001391,1967.0,2017-06-16,132,31.5,26600.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,8.785763175906913,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,,75.0,Good,False,,,,
10069674,2021-08-23,,,,1.11,,1.06,214.04,4444.81,,,3.4,,18.9,698.52,0.000678,219.61,5,True,False,False,50MVA 132/33KV PTR II,PTR 50MVA,BHEL,2001969,1983.0,2009-07-27,132,50,20590.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,16.673511293634498,50.0,T1,4,1.0,1,1,,,,,T1,9.5,1.0,95.0,,75.0,,100.0,91.66666666666667,Good,True,,,,
10069674,2021-09-09,,,,2.75,,1.83,314.61,3902.47,,,4.51,,20.5,750.15,0.001301,323.7,5,True,False,False,50MVA 132/33KV PTR II,PTR 50MVA,BHEL,2001969,1983.0,2009-07-27,132,50,20590.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,16.673511293634498,50.0,T1,4,1.0,1,1,,,,,T1,8.2875,0.85,82.875,,50.0,,100.0,78.58333333333333,Good,False,,,,
10069674,2022-03-05,,,,1.26,,0.85,22.69,1573.72,,,,,19.4,790.41,0.001085,124.8,4,False,False,False,50MVA 132/33KV PTR II,PTR 50MVA,BHEL,2001969,1983.0,2009-07-27,132,50,20590.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,16.673511293634498,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069674,2022-11-15,,,,3.76,,3.58,201.08,2386.81,,,5.72,,17.6,915.02,0.000908,214.14,5,True,False,False,50MVA 132/33KV PTR II,PTR 50MVA,BHEL,2001969,1983.0,2009-07-27,132,50,20590.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,16.673511293634498,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069674,2023-05-31,,,1.6,3.78,1.33,3.08,137.09,628.7,,,6.92,,19.9,,,153.8,7,True,True,True,50MVA 132/33KV PTR II,PTR 50MVA,BHEL,2001969,1983.0,2009-07-27,132,50,20590.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,16.673511293634498,50.0,D1,2,0.857,3,2,D1,D1,,,T1,8.375,0.9,83.75,,75.0,,,81.73076923076923,Fair,True,,,,
10069674,2023-09-27,,,,0.13,0.48,2.58,149.51,2140.57,,,5.73,,16.8,,,158.43,6,True,False,False,50MVA 132/33KV PTR II,PTR 50MVA,BHEL,2001969,1983.0,2009-07-27,132,50,20590.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,16.673511293634498,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10069674,2024-04-08,,,,,0.3,,69.71,1284.86,,,,,30.1,770.19,0.001054,70.01,3,False,False,False,50MVA 132/33KV PTR II,PTR 50MVA,BHEL,2001969,1983.0,2009-07-27,132,50,20590.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,16.673511293634498,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10069674,2024-11-06,,,,,,,32.11,257.53,,,6.13,,21.3,730.48,0.000957,38.24,3,False,False,False,50MVA 132/33KV PTR II,PTR 50MVA,BHEL,2001969,1983.0,2009-07-27,132,50,20590.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,16.673511293634498,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10069674,2025-07-07,,,1.52,2.92,,,86.8,1068.78,,,8.79,,17.3,,,100.03,5,True,False,False,50MVA 132/33KV PTR II,PTR 50MVA,BHEL,2001969,1983.0,2009-07-27,132,50,20590.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,16.673511293634498,50.0,T1,4,1.0,1,1,,,,,T1,8.0625,0.9,80.625,,75.0,,,79.32692307692308,Good,False,,,,
10069674,2026-01-07,,,,0.95,,,53.86,1014.71,,,,,13.8,692.11,0.001013,54.81,3,False,False,False,50MVA 132/33KV PTR II,PTR 50MVA,BHEL,2001969,1983.0,2009-07-27,132,50,20590.0,SS-132KV-CKPM,CHILAKAPALEM-132/33KV-SUBSTATION,16.673511293634498,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069675,2022-03-10,,,,5.23,,0.68,53.16,900.07,,,,,11.6,1360.0,0.001348,59.07,4,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,T&R,210102,2008.0,2008-08-25,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,17.593429158110883,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069675,2023-03-30,,,,5.23,,,20.31,269.54,,,,,18.5,997.75,0.001162,25.54,3,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,T&R,210102,2008.0,2008-08-25,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,17.593429158110883,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069675,2023-10-31,,,,0.39,,,49.9,1559.58,,,,,14.4,,,50.29,3,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,T&R,210102,2008.0,2008-08-25,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,17.593429158110883,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10069675,2024-09-29,,,,0.41,,,30.27,145.03,,,7.24,,15.9,,,37.92,4,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,T&R,210102,2008.0,2008-08-25,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,17.593429158110883,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10069675,2024-11-13,,,,,,,,,,,,,15.8,1910.0,0.000666,,0,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,T&R,210102,2008.0,2008-08-25,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,17.593429158110883,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10069675,2025-06-02,,,,3.33,,,29.36,584.68,,,,,20.4,1140.0,0.000864,32.69,3,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,T&R,210102,2008.0,2008-08-25,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,17.593429158110883,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10069675,2026-02-20,,,,1.59,,,23.35,580.2,,,,,11.4,,,24.94,3,False,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,T&R,210102,2008.0,2008-08-25,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,17.593429158110883,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10069676,2022-03-10,,,,4.1,,0.76,50.97,734.12,,,,,11.6,1440.0,0.00063,55.83,4,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,T&R,PC0100493,2013.0,2013-07-26,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,12.676249144421629,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069676,2023-03-30,,,,4.08,,,13.55,194.73,,,,,18.6,1290.0,0.000695,17.63,3,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,T&R,PC0100493,2013.0,2013-07-26,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,12.676249144421629,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069676,2023-10-31,,,,,,,48.53,1167.28,,,,,9.5,,,48.53,2,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,T&R,PC0100493,2013.0,2013-07-26,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,12.676249144421629,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10069676,2024-09-29,,,,0.95,,,30.6,125.14,,,4.86,,11.3,,,36.41,4,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,T&R,PC0100493,2013.0,2013-07-26,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,12.676249144421629,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10069676,2025-06-02,,,,3.42,,,30.25,515.6,,,,,15.0,1444.0,0.000587,33.67,3,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,T&R,PC0100493,2013.0,2013-07-26,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,12.676249144421629,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069676,2026-02-20,,,,1.33,,,22.49,448.26,,,,,8.4,,,23.82,3,False,False,False,"132/33KV,31.5MVA PTR II",PTR31.5MVA,T&R,PC0100493,2013.0,2013-07-26,132,31.5,13500.0,SS-132KV-PLKD,PALAKONDA-132/33KV-SUBSTATION,12.676249144421629,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10069677,2022-05-23,,,,2.64,,,126.37,2803.15,,,4.14,,34.0,25.79,0.013706,133.115,4,False,False,False,"132/33KV,10/16MVA PTR II(REMOVED)",PTR 16MVA,NGEF,2800042816,1986.0,2016-07-02,132,10/16,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,9.741273100616016,10.0,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,25.0,,100.0,82.6190476190476,Good,True,,,,
10069677,2022-06-03,,,,,,,,,,,,,32.0,,,,0,False,False,False,"132/33KV,10/16MVA PTR II(REMOVED)",PTR 16MVA,NGEF,2800042816,1986.0,2016-07-02,132,10/16,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,9.741273100616016,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069677,2022-12-29,,,,1.93,,,50.94,574.14,,,,,39.3,25.28,0.014392,52.87,3,False,False,False,"132/33KV,10/16MVA PTR II(REMOVED)",PTR 16MVA,NGEF,2800042816,1986.0,2016-07-02,132,10/16,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,9.741273100616016,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10069677,2023-01-10,,,,1.95,1.11,,50.64,705.85,,,,,18.8,,,53.7,4,False,False,False,"132/33KV,10/16MVA PTR II(REMOVED)",PTR 16MVA,NGEF,2800042816,1986.0,2016-07-02,132,10/16,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,9.741273100616016,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10069677,2023-06-05,,,,2.53,1.13,,89.66,597.59,,,8.73,,32.2,,,102.05,5,True,False,False,"132/33KV,10/16MVA PTR II(REMOVED)",PTR 16MVA,NGEF,2800042816,1986.0,2016-07-02,132,10/16,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,9.741273100616016,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,,78.84615384615384,Good,False,,,,
10069677,2023-06-21,,,,3.49,1.34,3.03,92.72,568.55,,,7.12,,34.1,,,107.1,6,True,False,False,"132/33KV,10/16MVA PTR II(REMOVED)",PTR 16MVA,NGEF,2800042816,1986.0,2016-07-02,132,10/16,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,9.741273100616016,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,,75.0,Good,False,,,,
10069677,2023-08-08,,,,,,,,,,,,,31.3,,,,0,False,False,False,"132/33KV,10/16MVA PTR II(REMOVED)",PTR 16MVA,NGEF,2800042816,1986.0,2016-07-02,132,10/16,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,9.741273100616016,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069677,2024-02-22,,,,,,,26.15,681.91,,,,,28.7,25.69,,26.15,2,False,False,False,"132/33KV,10/16MVA PTR II(REMOVED)",PTR 16MVA,NGEF,2800042816,1986.0,2016-07-02,132,10/16,0.0,SS-132KV-NGBL,NARSINGBILLI-132/33KV-SUBSTATION,9.741273100616016,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,,88.46153846153845,Excellent,False,,,,
10069742,2021-04-04,,,,0.841326,,0.959437,53.59444,500.05892,,,6.56102,,,,,,5,True,False,False,10/16MVA-132/33KV-PTR-I(DIVERTED),PTR 16MVA,Schneider Electric,624000490/1,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10069742,2021-04-20,,,,0.668341,,0.881891,67.48778,511.24045,,,8.96618,,,,,,5,True,False,False,10/16MVA-132/33KV-PTR-I(DIVERTED),PTR 16MVA,Schneider Electric,624000490/1,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10069742,2021-12-17,,,,0.615619,,1.19034,86.46062,404.43643,,,8.19152,,9.4,585.34,0.00273,,5,True,False,False,10/16MVA-132/33KV-PTR-I(DIVERTED),PTR 16MVA,Schneider Electric,624000490/1,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069742,2022-07-02,,,,0.914515,0.627884,1.68649,72.23511,138.57949,,,9.31115,,9.3,759.25,0.001606,,6,True,False,False,10/16MVA-132/33KV-PTR-I(DIVERTED),PTR 16MVA,Schneider Electric,624000490/1,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069742,2023-01-18,,,,0.931835,0.615067,1.63252,78.10118,114.55253,,,9.17002,,5.2,372.26,0.002546,,6,True,False,False,10/16MVA-132/33KV-PTR-I(DIVERTED),PTR 16MVA,Schneider Electric,624000490/1,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069742,2023-08-18,,,,0.919077,0.598377,2.28966,80.54385,504.07885,,,,,7.8,946.44,0.00132,84.41692,5,True,False,False,10/16MVA-132/33KV-PTR-I(DIVERTED),PTR 16MVA,Schneider Electric,624000490/1,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069742,2024-04-27,,,,,,,,,,,,,21.0,,,,0,False,False,False,10/16MVA-132/33KV-PTR-I(DIVERTED),PTR 16MVA,Schneider Electric,624000490/1,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10069742,2024-05-18,,,,0.252104,0.161893,0.884732,131.552,853.52614,,,,,13.7,536.98,0.001488,132.85312,5,True,False,False,10/16MVA-132/33KV-PTR-I(DIVERTED),PTR 16MVA,Schneider Electric,624000490/1,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069742,2025-01-02,,,,0.989259,0.631457,2.02422,184.16772,1300.09546,,,4.953,,8.3,887.38,0.002235,192.80152,6,True,False,False,10/16MVA-132/33KV-PTR-I(DIVERTED),PTR 16MVA,Schneider Electric,624000490/1,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069742,2025-07-08,,,,0.914238,0.68957,2.44592,240.92052,1746.47318,,,5.63927,,7.8,498.51,0.004152,250.63946,6,True,False,False,10/16MVA-132/33KV-PTR-I(DIVERTED),PTR 16MVA,Schneider Electric,624000490/1,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069743,2021-04-04,,,,0.695952,,0.89068,75.72126,598.28599,,,9.15521,,,,,,5,True,False,False,10/16MVA-132/33KV-PTR-2(FAILED),PTR 16MVA,Schneider Electric,624000490/2,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10069743,2021-04-20,,,,0.824821,,0.925536,94.24727,613.93288,,,11.79904,,,,,,5,True,False,False,10/16MVA-132/33KV-PTR-2(FAILED),PTR 16MVA,Schneider Electric,624000490/2,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10069743,2021-12-17,,,,0.70211,0.593586,1.40966,121.82015,459.38875,,,11.565,,7.2,773.52,0.002458,,6,True,False,False,10/16MVA-132/33KV-PTR-2(FAILED),PTR 16MVA,Schneider Electric,624000490/2,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069743,2022-07-02,,,,0.756183,,1.41743,57.56686,131.7067,,,8.35137,,15.3,957.13,0.001552,,5,True,False,False,10/16MVA-132/33KV-PTR-2(FAILED),PTR 16MVA,Schneider Electric,624000490/2,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069743,2023-01-18,,,,1.12685,0.84913,2.32352,105.75471,137.21624,,,11.64984,,5.9,785.1,0.001557,,6,True,False,False,10/16MVA-132/33KV-PTR-2(FAILED),PTR 16MVA,Schneider Electric,624000490/2,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069743,2023-08-18,,,,1.44699,0.96157,3.59339,159.45235,637.93071,,,12.00596,,6.9,1200.0,0.000947,177.39892,6,True,False,False,10/16MVA-132/33KV-PTR-2(FAILED),PTR 16MVA,Schneider Electric,624000490/2,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069743,2024-04-27,,,,,,,,,,,,,22.0,,,,0,False,False,False,10/16MVA-132/33KV-PTR-2(FAILED),PTR 16MVA,Schneider Electric,624000490/2,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10069743,2024-05-18,,,,0.443929,0.248201,1.55482,267.77853,1222.5416,,,8.14652,,9.9,522.04,0.001034,278.20068,6,True,False,False,10/16MVA-132/33KV-PTR-2(FAILED),PTR 16MVA,Schneider Electric,624000490/2,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069743,2025-01-02,,,,1.08983,0.780958,2.64121,217.63284,1456.81121,,,0.644964,,28.5,600.64,0.002139,222.80975,6,True,False,False,10/16MVA-132/33KV-PTR-2(FAILED),PTR 16MVA,Schneider Electric,624000490/2,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10069743,2025-07-08,,,,1.17464,0.934854,3.03911,294.57024,1854.41518,,,5.77124,,7.0,776.58,0.001917,305.4957,6,True,False,False,10/16MVA-132/33KV-PTR-2(FAILED),PTR 16MVA,Schneider Electric,624000490/2,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069743,2025-09-11,,,201.72401,158.30544,19.71173,47.80059,215.38269,1219.75236,,,156.77621,,9.4,880.01,0.000959,799.66767,7,True,True,True,10/16MVA-132/33KV-PTR-2(FAILED),PTR 16MVA,Schneider Electric,624000490/2,2016.0,2021-03-18,132,10/16,0.0,SS-132KV-KCRL,KALICHERLA-132/33KV-SUBSTATION(LIS),5.032169746748802,10.0,T1,4,0.444,4,2,D2,T1,D1,,T1,5.055555555555555,0.7,50.55555555555556,,100.0,,100.0,67.03703703703704,Good,False,,,,
10069744,2021-03-17,,,,1.53492,1.62213,4.94252,342.98239,2348.2713,,,,,5.2,,0.02058,,5,True,False,False,SERVICE REACTOR FOR 400KV 125MVAR,REACTOR,SIEMENS,I300165/04,2017.0,2018-03-13,400,125,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,8.046543463381246,125.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069744,2021-09-20,,,,0.756564,1.49187,4.50923,270.37576,1432.38892,,,,,8.8,139.63,0.01758,,5,True,False,False,SERVICE REACTOR FOR 400KV 125MVAR,REACTOR,SIEMENS,I300165/04,2017.0,2018-03-13,400,125,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,8.046543463381246,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069744,2022-03-10,,,,0.620034,1.54188,4.31788,157.77447,547.2088,,,,,7.2,197.5,0.0115,,5,True,False,False,SERVICE REACTOR FOR 400KV 125MVAR,REACTOR,SIEMENS,I300165/04,2017.0,2018-03-13,400,125,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,8.046543463381246,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069744,2022-09-23,,,,0.748661,1.63305,5.03971,78.52402,155.86925,,,,,5.0,134.43,0.011001,,5,True,False,False,SERVICE REACTOR FOR 400KV 125MVAR,REACTOR,SIEMENS,I300165/04,2017.0,2018-03-13,400,125,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,8.046543463381246,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069744,2023-03-28,0.0498,,,0.690452,1.55603,4.72273,59.01392,97.20429,,,,41.42,4.7,176.86,0.010521,65.983132,5,True,False,False,SERVICE REACTOR FOR 400KV 125MVAR,REACTOR,SIEMENS,I300165/04,2017.0,2018-03-13,400,125,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,8.046543463381246,125.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10069744,2023-12-13,,,,1.27017,2.34527,9.88334,179.07813,1174.16418,,,,,4.9,183.12,0.009509,191.62081,5,True,False,False,SERVICE REACTOR FOR 400KV 125MVAR,REACTOR,SIEMENS,I300165/04,2017.0,2018-03-13,400,125,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,8.046543463381246,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069744,2024-02-05,0.0176,,,1.31614,1.87289,5.93665,97.34131,1183.81068,0.0,0.0,,40.95,6.1,122.03,0.013344,106.42998,5,True,False,False,SERVICE REACTOR FOR 400KV 125MVAR,REACTOR,SIEMENS,I300165/04,2017.0,2018-03-13,400,125,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,8.046543463381246,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,100.0,100.0,94.11764705882354,Excellent,False,,,,
10069744,2024-09-19,0.0182,,,0.821292,1.4431,5.43834,224.66765,2375.11872,0.0,11.63694,,41.98,9.9,102.92,0.01292,232.37225,5,True,False,False,SERVICE REACTOR FOR 400KV 125MVAR,REACTOR,SIEMENS,I300165/04,2017.0,2018-03-13,400,125,0.0,SS-400KV-NRNR,NARNOOR-400/220KV-SUBSTATION,8.046543463381246,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,100.0,100.0,94.11764705882354,Excellent,False,,,,
10069749,2021-03-30,,,,2.58,,2.03,51.14,1725.12,,,58.02,,20.7,15.43,0.018461,,5,True,False,False,10/16 MVA 132/11 KV POWER-I,PTR 16MVA,BHEL,2003395,1979.0,2019-06-29,132,16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,6.751540041067762,16.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10069749,2021-10-24,,,,2.34,,,65.72,2025.3,,,69.68,,20.9,22.85,0.013,,4,False,False,False,10/16 MVA 132/11 KV POWER-I,PTR 16MVA,BHEL,2003395,1979.0,2019-06-29,132,16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,6.751540041067762,16.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10069749,2022-11-29,,,,2.58814,,5.13496,240.04566,3105.32007,,,35.11836,,18.5,23.5,0.014401,,5,True,False,False,10/16 MVA 132/11 KV POWER-I,PTR 16MVA,BHEL,2003395,1979.0,2019-06-29,132,16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,6.751540041067762,16.0,T1,4,1.0,1,1,,,,,T1,8.775,0.9,87.75,,75.0,,100.0,86.83333333333333,Good,True,,,,
10069749,2023-06-23,,,,,,,163.36,3088.22,,,27.92,,27.1,25.86,0.012,,3,False,False,False,10/16 MVA 132/11 KV POWER-I,PTR 16MVA,BHEL,2003395,1979.0,2019-06-29,132,16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,6.751540041067762,16.0,T1,4,1.0,1,1,,,,,T1,8.90625,0.95,89.0625,,50.0,,100.0,82.70833333333333,Good,True,,,,
10069749,2023-07-15,,,,,,,,,,,,26.17,43.2,,,,0,False,False,False,10/16 MVA 132/11 KV POWER-I,PTR 16MVA,BHEL,2003395,1979.0,2019-06-29,132,16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,6.751540041067762,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069749,2023-12-10,,,,,,,,118.317,,,,24.09,6.2,19.76,0.015645,,1,False,False,False,10/16 MVA 132/11 KV POWER-I,PTR 16MVA,BHEL,2003395,1979.0,2019-06-29,132,16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,6.751540041067762,16.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069749,2024-06-24,,,,,,,44.8,213.5,,,2.8,,10.0,23.85,0.012709,,3,False,False,False,10/16 MVA 132/11 KV POWER-I,PTR 16MVA,BHEL,2003395,1979.0,2019-06-29,132,16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,6.751540041067762,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069749,2025-01-27,,,,,,,26.6,440.7,,,,,12.8,21.25,0.017905,,2,False,False,False,10/16 MVA 132/11 KV POWER-I,PTR 16MVA,BHEL,2003395,1979.0,2019-06-29,132,16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,6.751540041067762,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069749,2025-09-09,,,,,,,34.8,731.6,,,,22.8,17.8,23.16,0.013499,,2,False,False,False,10/16 MVA 132/11 KV POWER-I,PTR 16MVA,BHEL,2003395,1979.0,2019-06-29,132,16,0.0,SS-132KV-SHKT,SRIHARIKOTA -132/33/11KV-SS,6.751540041067762,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069755,2021-08-12,,,,7.11,0.8,9.67,223.4,1410.06,,,288.61,,11.6,957.97,0.001294,529.59,6,True,False,False,50 MVA 132/33KV PTR - 4 BBL MAKE,PTR 50MVA,Bharat Bijlee,5530/10,2016.0,2017-03-03,132,50,15800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,9.073237508555783,50.0,PD,1,1.0,1,1,,,,,PD,9.230769230769232,1.0,92.3076923076923,,75.0,,100.0,89.87179487179488,Good,True,,,,
10069755,2022-02-17,,,,6.02,0.99,10.22,233.32,1188.44,,,293.72,,7.8,1520.0,0.001099,544.27,6,True,False,False,50 MVA 132/33KV PTR - 4 BBL MAKE,PTR 50MVA,Bharat Bijlee,5530/10,2016.0,2017-03-03,132,50,15800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,9.073237508555783,50.0,PD,1,1.0,1,1,,,,,PD,9.230769230769232,1.0,92.3076923076923,,100.0,,100.0,94.87179487179488,Good,True,,,,
10069755,2022-09-26,,,,13.12,0.59,20.18,441.63,2071.37,,,393.61,,8.4,2080.0,0.000969,869.13,6,True,False,False,50 MVA 132/33KV PTR - 4 BBL MAKE,PTR 50MVA,Bharat Bijlee,5530/10,2016.0,2017-03-03,132,50,15800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,9.073237508555783,50.0,T1,4,1.0,1,1,,,,,T1,7.6826923076923075,0.85,76.82692307692307,,100.0,,100.0,84.55128205128204,Good,True,,,,
10069755,2023-02-02,,,,7.63,3.98,13.67,215.96,593.36,,,268.31,,8.1,1270.0,0.001559,509.55,6,True,False,False,50 MVA 132/33KV PTR - 4 BBL MAKE,PTR 50MVA,Bharat Bijlee,5530/10,2016.0,2017-03-03,132,50,15800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,9.073237508555783,50.0,PD,1,1.0,1,1,,,,,PD,7.384615384615386,0.8,73.84615384615387,,100.0,,100.0,82.56410256410258,Good,True,,,,
10069755,2023-09-29,,,,2.23,1.57,14.33,305.87,1784.49,,,217.18,,17.2,,,541.18,6,True,False,False,50 MVA 132/33KV PTR - 4 BBL MAKE,PTR 50MVA,Bharat Bijlee,5530/10,2016.0,2017-03-03,132,50,15800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,9.073237508555783,50.0,T1,4,1.0,1,1,,,,,T1,7.846153846153847,0.85,78.46153846153847,,75.0,,,77.66272189349112,Good,False,,,,
10069755,2024-04-08,,,,3.18,1.84,16.49,329.21,2017.96,,,243.87,,9.2,,,594.59,6,True,False,False,50 MVA 132/33KV PTR - 4 BBL MAKE,PTR 50MVA,Bharat Bijlee,5530/10,2016.0,2017-03-03,132,50,15800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,9.073237508555783,50.0,T1,4,1.0,1,1,,,,,T1,8.76923076923077,0.95,87.69230769230771,,100.0,,,90.53254437869823,Good,True,,,,
10069755,2024-10-08,,,,2.64,1.09,14.14,170.45,252.45,,,196.05,,8.9,,,384.37,6,True,False,False,50 MVA 132/33KV PTR - 4 BBL MAKE,PTR 50MVA,Bharat Bijlee,5530/10,2016.0,2017-03-03,132,50,15800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,9.073237508555783,50.0,PD,1,1.0,1,1,,,,,PD,8.173076923076923,0.85,81.73076923076923,,100.0,,,85.94674556213018,Good,True,,,,
10069755,2025-05-05,,,,7.6,3.3,17.19,252.97,1025.79,,,165.31,,10.5,,,446.37,6,True,False,False,50 MVA 132/33KV PTR - 4 BBL MAKE,PTR 50MVA,Bharat Bijlee,5530/10,2016.0,2017-03-03,132,50,15800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,9.073237508555783,50.0,T1,4,1.0,1,1,,,,,T1,8.173076923076923,0.85,81.73076923076923,,75.0,,,80.1775147928994,Good,True,,,,
10069755,2025-11-12,,,,4.33,1.35,15.18,295.2,1165.75,,,118.09,,8.0,,,434.15,6,True,False,False,50 MVA 132/33KV PTR - 4 BBL MAKE,PTR 50MVA,Bharat Bijlee,5530/10,2016.0,2017-03-03,132,50,15800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,9.073237508555783,50.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,100.0,,,89.64497041420118,Good,True,,,,
10069756,2021-10-18,,,0.35,628.99,87.34,162.99,229.17,2276.96,,,32.4,,13.7,2190.0,0.0005258,1141.24,7,True,True,True,160MVA-220/132KV-POWER TRANSFORMER III,PTR-160MVA,EMCO,HT1892/13259,2011.0,2011-10-29,220,160,52800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,14.417522245037645,160.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,7.916666666666666,1.0,79.16666666666666,,75.0,,100.0,81.1111111111111,Poor,True,,,,
10069756,2022-03-31,,,0.53,811.13,106.43,225.39,312.63,1629.14,,,42.73,,11.4,3470.0,0.000377,1498.84,7,True,True,True,160MVA-220/132KV-POWER TRANSFORMER III,PTR-160MVA,EMCO,HT1892/13259,2011.0,2011-10-29,220,160,52800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,14.417522245037645,160.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.625,0.75,56.25,,75.0,,100.0,65.83333333333333,Poor,True,,,,
10069756,2022-04-04,,,0.495,824.24,107.57,231.245,327.25,1677.315,,,47.44,,38.9,,,1538.24,7,True,True,True,160MVA-220/132KV-POWER TRANSFORMER III,PTR-160MVA,EMCO,HT1892/13259,2011.0,2011-10-29,220,160,52800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,14.417522245037645,160.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,4.875,0.65,48.75,,25.0,,,43.26923076923077,Poor,True,,,,
10069756,2022-04-11,,,0.65,764.55,103.35,201.28,280.61,1630.67,,,41.9,,11.2,,,1392.34,7,True,True,True,160MVA-220/132KV-POWER TRANSFORMER III,PTR-160MVA,EMCO,HT1892/13259,2011.0,2011-10-29,220,160,52800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,14.417522245037645,160.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,4.875,0.65,48.75,,75.0,,,54.80769230769231,Poor,True,,,,
10069756,2022-04-18,,,0.73,786.6,106.61,212.93,280.7,1403.95,,,49.05,,12.2,,,1436.02,7,True,True,True,160MVA-220/132KV-POWER TRANSFORMER III,PTR-160MVA,EMCO,HT1892/13259,2011.0,2011-10-29,220,160,52800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,14.417522245037645,160.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.25,0.7,52.5,,75.0,,,57.69230769230769,Poor,True,,,,
10069756,2022-05-07,,,1.38,930.73,121.65,250.55,357.08,2694.64,,,61.34,,,,,1722.73,7,True,True,True,160MVA-220/132KV-POWER TRANSFORMER III,PTR-160MVA,EMCO,HT1892/13259,2011.0,2011-10-29,220,160,52800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,14.417522245037645,160.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,4.243055555555555,0.65,42.43055555555556,,,,,42.43055555555556,Poor,True,,,,
10069756,2022-05-09,,,0.97,866.15,114.71,229.65,310.41,2421.95,,,53.32,,,,,1575.21,7,True,True,True,160MVA-220/132KV-POWER TRANSFORMER III,PTR-160MVA,EMCO,HT1892/13259,2011.0,2011-10-29,220,160,52800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,14.417522245037645,160.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,4.875,0.65,48.75,,,,,48.75,Poor,True,,,,
10069756,2022-05-19,,,1.29,858.8,114.18,227.47,306.61,2458.71,,,56.08,,,,,1564.43,7,True,True,True,160MVA-220/132KV-POWER TRANSFORMER III,PTR-160MVA,EMCO,HT1892/13259,2011.0,2011-10-29,220,160,52800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,14.417522245037645,160.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,4.423611111111111,0.65,44.23611111111111,,,,,44.23611111111111,Poor,True,,,,
10069756,2022-06-02,,,1.79,1167.95,148.71,350.41,471.29,3194.52,,,79.52,,15.7,,,2219.67,7,True,True,True,160MVA-220/132KV-POWER TRANSFORMER III,PTR-160MVA,EMCO,HT1892/13259,2011.0,2011-10-29,220,160,52800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,14.417522245037645,160.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,4.243055555555555,0.65,42.43055555555556,,75.0,,,49.9465811965812,Poor,True,,,,
10069756,2022-06-13,,,0.58,563.32,74.61,167.06,130.25,2547.0,,,81.38,,,,,1017.2,7,True,True,True,160MVA-220/132KV-POWER TRANSFORMER III,PTR-160MVA,EMCO,HT1892/13259,2011.0,2011-10-29,220,160,52800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,14.417522245037645,160.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.055555555555555,0.65,50.55555555555556,,,,,50.55555555555556,Poor,True,,,,
10069756,2022-09-26,,,2.51,1210.83,162.1,359.11,401.78,2737.19,,,80.97,,10.4,4890.0,0.000403,2217.3,7,True,True,True,160MVA-220/132KV-POWER TRANSFORMER III,PTR-160MVA,EMCO,HT1892/13259,2011.0,2011-10-29,220,160,52800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,14.417522245037645,160.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,4.895833333333333,0.75,48.95833333333333,,75.0,,100.0,60.97222222222222,Poor,True,,,,
10069756,2023-01-27,,,,936.41,124.49,275.22,279.06,1494.97,,,59.28,,9.9,,,1674.46,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER III,PTR-160MVA,EMCO,HT1892/13259,2011.0,2011-10-29,220,160,52800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,14.417522245037645,160.0,T3,6,1.0,1,1,,,,,T3,4.576923076923077,0.7,45.76923076923077,,100.0,,,58.28402366863905,Poor,True,,,,
10069756,2023-01-31,,,,,,,,,,,,,8.2,,,,0,False,False,False,160MVA-220/132KV-POWER TRANSFORMER III,PTR-160MVA,EMCO,HT1892/13259,2011.0,2011-10-29,220,160,52800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,14.417522245037645,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10069756,2023-02-04,,,,,,,,,,,,43.84,7.1,1820.0,0.001956,,0,False,False,False,160MVA-220/132KV-POWER TRANSFORMER III,PTR-160MVA,EMCO,HT1892/13259,2011.0,2011-10-29,220,160,52800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,14.417522245037645,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10069756,2023-02-09,,,,4.38,1.14,2.83,6.8,48.7,,,,,,,,15.15,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER III,PTR-160MVA,EMCO,HT1892/13259,2011.0,2011-10-29,220,160,52800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,14.417522245037645,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10069756,2023-02-16,,,,9.42,1.39,4.07,7.6,68.55,,,,,10.6,,,22.48,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER III,PTR-160MVA,EMCO,HT1892/13259,2011.0,2011-10-29,220,160,52800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,14.417522245037645,160.0,Normal,0,1.0,1,0,,,,,T3,8.5,0.85,85.0,,75.0,,,82.6923076923077,Excellent,False,,,,
10069756,2023-03-28,,,,24.56,2.12,6.56,20.54,126.7,,,,,12.8,1630.0,0.000636,53.78,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER III,PTR-160MVA,EMCO,HT1892/13259,2011.0,2011-10-29,220,160,52800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,14.417522245037645,160.0,Normal,0,1.0,1,0,,,,,T3,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069756,2023-09-29,,,,12.22,0.91,5.24,79.81,761.08,,,,,14.1,,,98.18,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER III,PTR-160MVA,EMCO,HT1892/13259,2011.0,2011-10-29,220,160,52800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,14.417522245037645,160.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,,82.6923076923077,Excellent,False,,,,
10069756,2024-04-08,,,,14.09,1.06,5.23,110.64,1072.97,,,,,12.9,,,131.02,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER III,PTR-160MVA,EMCO,HT1892/13259,2011.0,2011-10-29,220,160,52800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,14.417522245037645,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10069756,2024-10-08,,,,13.04,0.53,4.24,56.86,128.69,,,8.16,,12.9,,,82.83,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER III,PTR-160MVA,EMCO,HT1892/13259,2011.0,2011-10-29,220,160,52800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,14.417522245037645,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10069756,2025-05-05,,,,25.01,1.6,5.3,78.3,544.6,,,9.23,,10.1,,,119.44,6,True,False,False,160MVA-220/132KV-POWER TRANSFORMER III,PTR-160MVA,EMCO,HT1892/13259,2011.0,2011-10-29,220,160,52800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,14.417522245037645,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10069756,2025-11-12,,,,10.69,0.42,3.42,84.28,598.24,,,,,11.3,,,98.81,5,True,False,False,160MVA-220/132KV-POWER TRANSFORMER III,PTR-160MVA,EMCO,HT1892/13259,2011.0,2011-10-29,220,160,52800.0,SS-220KV-GJWK,GAJUWAKA-220/132/33KV-SUBSTATION,14.417522245037645,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10069758,2021-04-01,,,,,,,,,,,,,7.4,282.32,0.001825,,0,False,False,False,80MVA 220/33KV POWERTRANSFORMER-5,PTR 80MVA,BBL,5696/22,2021.0,2021-04-08,0,80,34500.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],4.974674880219028,80.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10069758,2021-04-05,,,,,,,,,,,,,7.2,754.1,0.001201,,0,False,False,False,80MVA 220/33KV POWERTRANSFORMER-5,PTR 80MVA,BBL,5696/22,2021.0,2021-04-08,0,80,34500.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],4.974674880219028,80.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10069758,2021-04-09,,,,,,,2.81775,160.21417,,,,,9.4,163.0,0.001195,,2,False,False,False,80MVA 220/33KV POWERTRANSFORMER-5,PTR 80MVA,BBL,5696/22,2021.0,2021-04-08,0,80,34500.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],4.974674880219028,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069758,2021-04-12,,,,,,,4.47048,85.7721,,,,,7.4,136.0,0.001784,,2,False,False,False,80MVA 220/33KV POWERTRANSFORMER-5,PTR 80MVA,BBL,5696/22,2021.0,2021-04-08,0,80,34500.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],4.974674880219028,80.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069758,2021-06-03,,,,1.192,,0.8532,14.694,318.434,,,2.338,,17.0,390.92,0.003164,,5,True,False,False,80MVA 220/33KV POWERTRANSFORMER-5,PTR 80MVA,BBL,5696/22,2021.0,2021-04-08,0,80,34500.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],4.974674880219028,80.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069758,2021-09-08,,,,0.515672,,0.995677,46.14247,309.91412,,,7.77063,,11.0,774.17,0.002357,,5,True,False,False,80MVA 220/33KV POWERTRANSFORMER-5,PTR 80MVA,BBL,5696/22,2021.0,2021-04-08,0,80,34500.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],4.974674880219028,80.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069758,2022-03-30,,,,0.405368,,1.37314,45.38722,131.77008,,,9.68321,,8.5,1330.0,0.001393,,5,True,False,False,80MVA 220/33KV POWERTRANSFORMER-5,PTR 80MVA,BBL,5696/22,2021.0,2021-04-08,0,80,34500.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],4.974674880219028,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069758,2022-12-19,,,,0.509192,,1.25433,16.81999,80.47553,,,,,5.5,1630.0,0.001,,4,False,False,False,80MVA 220/33KV POWERTRANSFORMER-5,PTR 80MVA,BBL,5696/22,2021.0,2021-04-08,0,80,34500.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],4.974674880219028,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069758,2023-08-07,,,,0.595452,0.563642,2.81163,92.12196,588.19078,,,,,7.7,1690.0,0.001185,96.09903,5,True,False,False,80MVA 220/33KV POWERTRANSFORMER-5,PTR 80MVA,BBL,5696/22,2021.0,2021-04-08,0,80,34500.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],4.974674880219028,80.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069758,2025-01-29,,,,0.575873,0.666936,2.65233,177.55494,1524.81238,,,7.55258,,5.9,1710.0,0.000921,188.98603,6,True,False,False,80MVA 220/33KV POWERTRANSFORMER-5,PTR 80MVA,BBL,5696/22,2021.0,2021-04-08,0,80,34500.0,SS-220KV-NSRL,NANSURALLA-220/11KV-SUBSTATION[LIS],4.974674880219028,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069834,2021-09-05,,,,1.23163,1.33167,4.84148,256.5773,1330.65083,,,2.3063,,9.7,211.88,0.003318,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,T&R,PM 100207,2016.0,2017-06-19,400,315,78037.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,8.777549623545516,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069834,2022-03-15,,,,1.7077,1.47298,5.85594,200.96475,528.04032,,,2.68539,,6.3,140.0,0.008943,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,T&R,PM 100207,2016.0,2017-06-19,400,315,78037.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,8.777549623545516,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069834,2022-06-14,,,,,,,,,,,,,60.6,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,T&R,PM 100207,2016.0,2017-06-19,400,315,78037.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,8.777549623545516,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
