Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10069834,2022-10-10,,,,,,,,,,,,,4.4,215.25,0.003926,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,T&R,PM 100207,2016.0,2017-06-19,400,315,78037.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,8.777549623545516,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10069834,2023-02-17,,,,1.73386,1.53788,6.51688,117.25136,142.16516,,,2.87526,,,,,,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,T&R,PM 100207,2016.0,2017-06-19,400,315,78037.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,8.777549623545516,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10069834,2023-03-03,,,,,,,,,,,,,21.2,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,T&R,PM 100207,2016.0,2017-06-19,400,315,78037.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,8.777549623545516,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10069834,2023-08-22,,,,2.57367,2.01057,12.03558,221.82923,936.79133,,,,,9.1,428.49,0.002092,238.45281,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,T&R,PM 100207,2016.0,2017-06-19,400,315,78037.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,8.777549623545516,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069834,2023-09-08,,,,,,,,,,,,,30.0,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,T&R,PM 100207,2016.0,2017-06-19,400,315,78037.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,8.777549623545516,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10069834,2024-02-19,,,,2.77972,2.25482,12.1873,581.82332,2851.77524,,,,,8.8,369.39,0.003711,599.07605,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,T&R,PM 100207,2016.0,2017-06-19,400,315,78037.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,8.777549623545516,315.0,T1,4,1.0,1,1,,,,,T1,9.318181818181818,1.0,93.18181818181819,,100.0,,100.0,95.45454545454545,Good,True,,,,
10069834,2024-03-04,,,,,,,,,,,,,21.3,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,T&R,PM 100207,2016.0,2017-06-19,400,315,78037.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,8.777549623545516,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10069834,2024-08-20,,,,,,,,,,,,,29.6,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,T&R,PM 100207,2016.0,2017-06-19,400,315,78037.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,8.777549623545516,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10069834,2024-11-20,,,,,,,,,,,,,10.799999999999999,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,T&R,PM 100207,2016.0,2017-06-19,400,315,78037.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,8.777549623545516,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069834,2025-01-28,,,,1.13849,1.11943,4.11074,164.67471,1449.59528,,,,,4.6,185.11,0.004745,171.07434,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,T&R,PM 100207,2016.0,2017-06-19,400,315,78037.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,8.777549623545516,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069834,2025-07-03,,,,1.48029,1.35273,5.41457,232.47929,2059.98475,,,,,5.6,184.77,0.006299,240.72793,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,T&R,PM 100207,2016.0,2017-06-19,400,315,78037.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,8.777549623545516,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069834,2026-02-16,,,,1.19659,1.09955,3.8549,162.79193,1243.17855,,,,,6.2,248.43,0.002873,168.92521,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER I,PTR 315MVA,T&R,PM 100207,2016.0,2017-06-19,400,315,78037.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,8.777549623545516,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069839,2021-03-25,,,2.47809,3.78479,1.66189,1.64289,136.45088,2189.5736,,,5.58909,,42.9,3.7,0.058276,,7,True,True,True,10/16 MVA 132/33 KV PTR-01,PTR 16MVA,NGEF,2800042817,1986.0,2018-03-14,132,10/16,0.0,SS-132KV-LPKS,LEPAKSHII-132/33KV-SUBSTATION,8.043805612594113,10.0,D2,3,0.556,4,2,D2,Normal,D2,,T1,9.305555555555555,1.0,93.05555555555556,,25.0,,100.0,80.37037037037037,Excellent,False,,,,
10069839,2021-05-18,,,,,,,2.26284,67.70197,,,,,14.3,3.62,0.06172,,2,False,False,False,10/16 MVA 132/33 KV PTR-01,PTR 16MVA,NGEF,2800042817,1986.0,2018-03-14,132,10/16,0.0,SS-132KV-LPKS,LEPAKSHII-132/33KV-SUBSTATION,8.043805612594113,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069839,2021-09-14,,,1.99114,1.57817,,1.27004,112.21431,801.66942,,,5.46912,,25.5,3.75,0.059804,,6,True,False,True,10/16 MVA 132/33 KV PTR-01,PTR 16MVA,NGEF,2800042817,1986.0,2018-03-14,132,10/16,0.0,SS-132KV-LPKS,LEPAKSHII-132/33KV-SUBSTATION,8.043805612594113,10.0,D2,3,0.75,2,1,D2,,,,T1,8.25,0.9,82.5,,50.0,,100.0,78.33333333333333,Poor,True,,,,
10069839,2023-04-13,,,1.50071,2.15147,0.608041,1.03136,20.87625,54.83155,,,4.34129,,42.4,3.08,0.072221,30.50912,7,True,True,True,10/16 MVA 132/33 KV PTR-01,PTR 16MVA,NGEF,2800042817,1986.0,2018-03-14,132,10/16,0.0,SS-132KV-LPKS,LEPAKSHII-132/33KV-SUBSTATION,8.043805612594113,10.0,D2,3,0.556,4,2,D2,D1,D2,,T1,9.305555555555555,1.0,93.05555555555556,,25.0,,100.0,80.37037037037037,Excellent,False,,,,
10069839,2023-05-15,,,1.04015,1.50674,0.555964,0.696638,10.12384,134.89904,,,,,44.1,3.64,0.06158,13.92333,6,True,False,True,10/16 MVA 132/33 KV PTR-01,PTR 16MVA,NGEF,2800042817,1986.0,2018-03-14,132,10/16,0.0,SS-132KV-LPKS,LEPAKSHII-132/33KV-SUBSTATION,8.043805612594113,10.0,D2,3,0.75,2,1,D2,,,,T1,7.8359375,0.85,78.359375,,25.0,,100.0,70.57291666666667,Poor,True,,,,
10069839,2023-08-28,,,1.69019,3.26792,0.859271,2.23161,90.47622,859.20572,,,9.71223,,26.1,3.94,0.056887,108.27006,7,True,True,True,10/16 MVA 132/33 KV PTR-01,PTR 16MVA,NGEF,2800042817,1986.0,2018-03-14,132,10/16,0.0,SS-132KV-LPKS,LEPAKSHII-132/33KV-SUBSTATION,8.043805612594113,10.0,D1,2,0.857,3,2,D1,D1,,,T1,7.909722222222221,0.85,79.09722222222221,,50.0,,100.0,76.06481481481481,Fair,True,,,,
10069839,2024-01-23,,,0.940362,2.2073,12.53677,17.37397,57.30648,1191.81312,,,,,33.2,3.54,0.065648,90.35986,6,True,False,True,10/16 MVA 132/33 KV PTR-01,PTR 16MVA,NGEF,2800042817,1986.0,2018-03-14,132,10/16,0.0,SS-132KV-LPKS,LEPAKSHII-132/33KV-SUBSTATION,8.043805612594113,10.0,Normal,0,1.0,2,0,D1,,,,T1,8.0,0.8,80.0,,25.0,,100.0,71.66666666666667,Good,False,,,,
10069839,2024-04-19,,,0.488587,1.18783,3.21844,8.6771,253.23209,1324.59543,,,10.98019,,45.5,3.53,0.061987,277.73252,7,True,True,True,10/16 MVA 132/33 KV PTR-01,PTR 16MVA,NGEF,2800042817,1986.0,2018-03-14,132,10/16,0.0,SS-132KV-LPKS,LEPAKSHII-132/33KV-SUBSTATION,8.043805612594113,10.0,Normal,0,1.0,4,0,D1,PD,,D1,T1,8.5,0.85,85.0,,25.0,,100.0,75.0,Good,False,,,,
10069839,2024-08-05,,,,,,,,,,,,,30.7,,,,0,False,False,False,10/16 MVA 132/33 KV PTR-01,PTR 16MVA,NGEF,2800042817,1986.0,2018-03-14,132,10/16,0.0,SS-132KV-LPKS,LEPAKSHII-132/33KV-SUBSTATION,8.043805612594113,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10069839,2025-02-04,,,1.2877,2.95926,9.97989,2.96335,60.49895,1305.83381,,,,,29.8,3.08,0.071175,77.67912,6,True,False,True,10/16 MVA 132/33 KV PTR-01,PTR 16MVA,NGEF,2800042817,1986.0,2018-03-14,132,10/16,0.0,SS-132KV-LPKS,LEPAKSHII-132/33KV-SUBSTATION,8.043805612594113,10.0,D1,2,0.75,2,1,D1,,,,T1,9.21875,1.0,92.1875,,50.0,,100.0,84.79166666666667,Fair,True,,,,
10069839,2025-12-17,,,0.844036,3.11429,3.81203,1.01603,57.19548,1304.90537,,,2.39708,,31.8,3.36,0.069936,68.37146,7,True,True,True,10/16 MVA 132/33 KV PTR-01,PTR 16MVA,NGEF,2800042817,1986.0,2018-03-14,132,10/16,0.0,SS-132KV-LPKS,LEPAKSHII-132/33KV-SUBSTATION,8.043805612594113,10.0,Normal,0,1.0,4,0,DT,T3,,D1,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10069840,2021-03-25,,,0.728322,1.06756,1.13785,1.09083,45.21344,1040.34821,,,,,11.9,151.67,0.003076,,6,True,False,True,10/16 MVA 132/33 KV PTR-02,PTR 16MVA,NGEF,2800036455,1981.0,2018-05-18,132,10/16,0.0,SS-132KV-LPKS,LEPAKSHII-132/33KV-SUBSTATION,7.865845311430527,10.0,Normal,0,1.0,2,0,D1,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069840,2023-04-13,,,2.24566,1.97558,0.500794,0.763714,6.61023,32.57878,,,,,11.5,264.28,0.002447,12.09598,6,True,False,True,10/16 MVA 132/33 KV PTR-02,PTR 16MVA,NGEF,2800036455,1981.0,2018-05-18,132,10/16,0.0,SS-132KV-LPKS,LEPAKSHII-132/33KV-SUBSTATION,7.865845311430527,10.0,D2,3,0.75,2,1,D2,,,,T1,9.21875,1.0,92.1875,,75.0,,100.0,89.79166666666667,Poor,True,,,,
10069840,2023-08-28,,,1.54587,2.63787,0.780162,1.29722,22.59072,421.63917,,,,,10.1,172.95,0.002801,28.86083,6,True,False,True,10/16 MVA 132/33 KV PTR-02,PTR 16MVA,NGEF,2800036455,1981.0,2018-05-18,132,10/16,0.0,SS-132KV-LPKS,LEPAKSHII-132/33KV-SUBSTATION,7.865845311430527,10.0,D1,2,0.75,2,1,D1,,,,T1,8.7578125,0.95,87.578125,,75.0,,100.0,86.71875,Fair,True,,,,
10069840,2024-01-23,,,0.66103,1.58224,0.587361,0.952528,9.42037,580.49794,,,,,11.5,,,13.20206,6,True,False,True,10/16 MVA 132/33 KV PTR-02,PTR 16MVA,NGEF,2800036455,1981.0,2018-05-18,132,10/16,0.0,SS-132KV-LPKS,LEPAKSHII-132/33KV-SUBSTATION,7.865845311430527,10.0,Normal,0,1.0,2,0,D1,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10069840,2024-08-05,,,,,,,,,,,,,16.6,371.74,0.002729,,0,False,False,False,10/16 MVA 132/33 KV PTR-02,PTR 16MVA,NGEF,2800036455,1981.0,2018-05-18,132,10/16,0.0,SS-132KV-LPKS,LEPAKSHII-132/33KV-SUBSTATION,7.865845311430527,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10069840,2025-02-04,,,0.691234,2.03534,0.647379,1.09118,28.41382,839.7574,,,,,8.5,154.19,0.003404,32.8426,6,True,False,True,10/16 MVA 132/33 KV PTR-02,PTR 16MVA,NGEF,2800036455,1981.0,2018-05-18,132,10/16,0.0,SS-132KV-LPKS,LEPAKSHII-132/33KV-SUBSTATION,7.865845311430527,10.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069840,2025-12-17,,,0.261997,1.87944,1.53589,0.955373,36.00331,969.19875,,,,,3.6,188.28,0.004745,40.8,6,True,False,True,10/16 MVA 132/33 KV PTR-02,PTR 16MVA,NGEF,2800036455,1981.0,2018-05-18,132,10/16,0.0,SS-132KV-LPKS,LEPAKSHII-132/33KV-SUBSTATION,7.865845311430527,10.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069853,2021-08-31,,,,13.99192,1.07956,2.10831,192.96689,1989.01845,,,5.45877,,11.4,622.45,0.003472,,6,True,False,False,220/33KV 31.5 MVA PTR II,PTR31.5MVA,EMCO,HT 1640/12408,2005.0,2017-11-22,220,31.5,22470.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,8.350444900752908,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069853,2022-03-29,,,,12.10227,1.07635,2.0434,106.68808,490.94044,,,3.72387,,11.8,390.9,0.002821,,6,True,False,False,220/33KV 31.5 MVA PTR II,PTR31.5MVA,EMCO,HT 1640/12408,2005.0,2017-11-22,220,31.5,22470.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,8.350444900752908,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069853,2022-10-17,0.0051,,,,,,,,,,,26.36,7.3,400.48,0.002698,,0,False,False,False,220/33KV 31.5 MVA PTR II,PTR31.5MVA,EMCO,HT 1640/12408,2005.0,2017-11-22,220,31.5,22470.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,8.350444900752908,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10069853,2022-12-30,,,,11.09964,0.892944,2.10908,95.55688,289.58851,,,5.27503,,,,,,6,True,False,False,220/33KV 31.5 MVA PTR II,PTR31.5MVA,EMCO,HT 1640/12408,2005.0,2017-11-22,220,31.5,22470.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,8.350444900752908,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10069853,2023-03-02,,,,,,,,,,,,,15.4,,,,0,False,False,False,220/33KV 31.5 MVA PTR II,PTR31.5MVA,EMCO,HT 1640/12408,2005.0,2017-11-22,220,31.5,22470.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,8.350444900752908,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069853,2023-11-16,0.0175,,,14.07186,1.02699,4.11164,130.13016,906.91089,,,,28.13,13.0,680.26,0.002162,149.38911,5,True,False,False,220/33KV 31.5 MVA PTR II,PTR31.5MVA,EMCO,HT 1640/12408,2005.0,2017-11-22,220,31.5,22470.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,8.350444900752908,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10069853,2024-01-23,,,,,,,,,,,,,11.7,,,,0,False,False,False,220/33KV 31.5 MVA PTR II,PTR31.5MVA,EMCO,HT 1640/12408,2005.0,2017-11-22,220,31.5,22470.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,8.350444900752908,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069853,2024-02-28,0.0335,,,4.63836,0.246012,1.8011,305.27156,5005.55826,0.0,0.0,,36.47,6.9,513.62,0.00283,311.95713,5,True,False,False,220/33KV 31.5 MVA PTR II,PTR31.5MVA,EMCO,HT 1640/12408,2005.0,2017-11-22,220,31.5,22470.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,8.350444900752908,31.5,T1,4,1.0,1,1,,,,,T1,9.545454545454547,1.0,95.45454545454547,,100.0,100.0,100.0,97.32620320855617,Good,True,,,,
10069853,2024-06-21,0.0149,,,1.97446,0.135328,0.88642,121.82101,1339.85114,,,,34.74,7.9,458.53,0.002728,124.79117,5,True,False,False,220/33KV 31.5 MVA PTR II,PTR31.5MVA,EMCO,HT 1640/12408,2005.0,2017-11-22,220,31.5,22470.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,8.350444900752908,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,100.0,100.0,94.11764705882354,Excellent,False,,,,
10069853,2024-08-19,,,,,,,,,,,,,9.0,,,,0,False,False,False,220/33KV 31.5 MVA PTR II,PTR31.5MVA,EMCO,HT 1640/12408,2005.0,2017-11-22,220,31.5,22470.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,8.350444900752908,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10069853,2025-02-11,0.0517,,,,,,,,,,,35.38,4.6,877.73,0.001824,,0,False,False,False,220/33KV 31.5 MVA PTR II,PTR31.5MVA,EMCO,HT 1640/12408,2005.0,2017-11-22,220,31.5,22470.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,8.350444900752908,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,75.0,100.0,92.85714285714286,Excellent,False,,,,
10069853,2025-12-30,0.0517,,,4.49016,0.429037,1.14094,115.34004,1731.4745,,,,35.37,11.8,1300.0,0.001489,121.33653,5,True,False,False,220/33KV 31.5 MVA PTR II,PTR31.5MVA,EMCO,HT 1640/12408,2005.0,2017-11-22,220,31.5,22470.0,SS-220KV-KODR,KODUR-220/33KV-SUBSTATION,8.350444900752908,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,75.0,100.0,92.64705882352942,Excellent,False,,,,
10069860,2022-03-21,,,,13.15,14.22,32.11,942.67,2985.47,,,6.83,,7.1,3480.0,0.000436,1008.98,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),BH09372/1,2008.0,2010-09-24,400,315,894000.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,15.512662559890487,315.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,100.0,,100.0,96.15384615384615,Good,True,,,,
10069860,2023-01-31,,,,,,,,,,,,,20.7,,,,0,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),BH09372/1,2008.0,2010-09-24,400,315,894000.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,15.512662559890487,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10069860,2023-12-11,,,,3.27,4.31,21.85,576.1,3147.59,,,6.47,,7.9,,,612.0,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),BH09372/1,2008.0,2010-09-24,400,315,894000.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,15.512662559890487,315.0,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,100.0,,,95.56213017751479,Good,True,,,,
10069860,2024-08-16,,,,4.63,4.25,24.16,175.52,262.35,,,8.27,,11.9,,,216.83,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),BH09372/1,2008.0,2010-09-24,400,315,894000.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,15.512662559890487,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10069860,2025-03-20,,,,5.66,5.03,31.39,413.89,403.05,,,7.58,,7.1,,,463.55,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),BH09372/1,2008.0,2010-09-24,400,315,894000.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,15.512662559890487,315.0,T1,4,1.0,1,1,,,,,T1,9.317307692307692,0.95,93.17307692307692,,100.0,,,94.74852071005917,Good,True,,,,
10069860,2025-12-03,,,,5.43,4.07,21.07,638.19,3238.96,,,5.54,,9.9,,,674.3,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER II,PTR 315MVA,CROMPTON GREAVES LTD(CGL),BH09372/1,2008.0,2010-09-24,400,315,894000.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,15.512662559890487,315.0,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,100.0,,,88.31360946745563,Good,True,,,,
10069861,2022-03-21,,,,53.16,18.47,31.67,433.84,1722.72,,,,,8.3,5480.0,0.000294,537.14,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/3,2015.0,2017-04-14,400,315,874000.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,8.958247775496236,315.0,T1,4,1.0,1,1,,,,,T1,9.09090909090909,1.0,90.90909090909089,,100.0,,100.0,93.93939393939392,Good,True,,,,
10069861,2023-01-31,,,,48.18,19.13,32.79,326.54,819.04,,,,,8.7,4190.0,0.000415,426.64,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/3,2015.0,2017-04-14,400,315,874000.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,8.958247775496236,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069861,2023-12-11,,,,19.47,6.25,25.93,326.82,2346.96,,,,,8.7,,,378.47,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/3,2015.0,2017-04-14,400,315,874000.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,8.958247775496236,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10069861,2024-08-16,,,,15.51,5.13,22.39,175.52,262.35,,,8.28,,8.4,,,226.83,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/3,2015.0,2017-04-14,400,315,874000.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,8.958247775496236,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10069861,2024-10-03,,,,14.61,4.78,19.1,124.72,197.27,,,6.26,,,,,169.47,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/3,2015.0,2017-04-14,400,315,874000.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,8.958247775496236,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10069861,2025-03-20,,,,16.67,5.37,19.55,114.44,206.56,,,,,8.6,,,156.03,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/3,2015.0,2017-04-14,400,315,874000.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,8.958247775496236,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10069861,2025-12-03,,,,19.07,6.25,26.52,362.92,2289.24,,,,,9.5,,,414.76,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER III,PTR 315MVA,CROMPTON GREAVES LTD(CGL),T10645/3,2015.0,2017-04-14,400,315,874000.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,8.958247775496236,315.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,,90.73426573426575,Good,True,,,,
10069865,2021-03-30,,,,,,,,,,,,,10.1,,,,0,False,False,False,31.5MVA 132/33KV PTR(REMOVED),PTR31.5MVA,IMP POWER LTD,PT-3798,2003.0,2006-04-16,132,31.5,15600.0,SS-132KV-PGNR,PUNGANUR-132/33KV-SUBSTATION,19.953456536618756,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10069896,2021-04-03,0.177,,,,,,21.24,178.94525,,,49.947,12.93,12.0,9.09,0.024251,,3,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,50.0,100.0,89.70588235294117,Excellent,False,,,,
10069896,2021-04-15,,,,,,,3.87917,122.371,,,8.246,,,,,,3,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,1,0,,,,,PD,8.5,0.85,85.0,,,,,85.0,Excellent,False,,,,
10069896,2021-05-04,,,,,,,13.49,239.688,,,5.54,,,,,,3,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,,,,85.0,Excellent,False,,,,
10069896,2021-07-07,,,,,,,23.33,367.948,,,53.04,,28.7,7.32,0.0264,,3,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10069896,2021-08-04,,,,,,,31.65,549.48,,,39.92,12.9,32.0,6.96,0.03,,3,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,1,0,,,,,PD,8.5,0.85,85.0,,25.0,,100.0,75.0,Good,False,,,,
10069896,2021-08-07,,,,,,,69.473,848.354,,,28.62,13.23,37.1,6.69,0.027,,3,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,25.0,,100.0,75.0,Good,False,,,,
10069896,2021-10-06,,,,,,,34.22,682.5,,,,13.25,34.9,8.52,0.025,,2,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10069896,2021-10-26,,,,,,,53.65,985.64,,,,14.79,30.3,8.48,0.025,,2,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10069896,2021-12-15,0.12,,,,,,122.5,1272.61,,,,13.83,22.4,8.34,0.0268,,2,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,50.0,100.0,79.41176470588235,Good,False,,,,
10069896,2021-12-18,0.09,,,,,,,,,,,14.56,9.5,9.25,0.024871,,0,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,75.0,100.0,92.85714285714286,Excellent,False,,,,
10069896,2022-01-11,,,,,,,,,,,,,23.9,,,,0,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10069896,2022-05-28,,,,,,,47.02,712.83,,,40.16,,24.1,8.03,0.025833,,3,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10069896,2022-06-04,0.14,,,,,,48.34,722.83,,,41.82,13.84,24.7,8.38,0.025728,,3,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,50.0,100.0,82.3529411764706,Excellent,False,,,,
10069896,2022-11-28,,,,,,,422.852,2256.648,,,8.422,,19.25,8.17,0.027412,,3,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,T1,4,1.0,1,1,,,,,T1,7.96875,0.85,79.6875,,75.0,,100.0,81.45833333333333,Good,True,,,,
10069896,2023-05-25,0.2512,,,,,,145.128,1535.199,,,,14.21,30.95,8.31,0.026963,,2,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,25.0,100.0,72.05882352941177,Good,False,,,,
10069896,2023-08-03,0.2195,,,,,,148.39,1769.63,,,7.94,14.3,27.9,6.86,0.06097,,3,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,25.0,100.0,79.41176470588235,Good,False,,,,
10069896,2023-11-04,,,,,,,,61.54,,,,31.5,11.7,48.64,0.010271,,1,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069896,2023-11-06,,,,,,,,80.812,,,,,13.7,,,,1,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10069896,2023-11-07,,,,,,,,121.78,,,,,15.8,54.61,0.009946,,1,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069896,2023-11-08,,,,,,,3.62,108.99,,,,,8.9,,,,2,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10069896,2023-11-10,,,,,,,4.42,146.47,,,,,,,,,2,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10069896,2023-12-11,,,,,,,14.003,334.76,,,,,,,,,2,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10069896,2024-02-12,,,,,,,33.24,670.02,,,,,17.0,41.01,0.009125,,2,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10069896,2024-05-06,,,,1.2,,,27.4,551.8,,,18.9,,25.0,69.75,0.006899,,4,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10069896,2024-11-05,,,,,,,26.9,629.4,,,,,17.45,84.26,0.00565,,2,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069896,2025-05-08,,,,,,,,1703.6,,,,,30.35,126.43,0.003738,,1,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10069896,2026-01-08,,,,,,,8.4,416.4,,,,,16.75,126.89,0.003909,,2,False,False,False,"132/33KV,31.5 MVA PTR-III",PTR31.5MVA,EMCO,S-HT1390/11926,1999.0,2021-04-09,132,31.5,15200.0,SS-132KV-KMPD,KAMBHAMPADU -132/33KV-SS,4.971937029431896,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069947,2021-07-19,,,7.02129,17.37265,2.63359,3.53319,89.87293,1758.28811,,,10.30626,,15.4,345.42,0.001876,,7,True,True,True,"132/33KV,10/16MVA PTR IV (REMOVED)",PTR 16MVA,NGEF,2800031966,1979.0,,132,31.5,0.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,,31.5,DT,7,0.429,3,1,DT,T2,,,T1,9.305555555555555,1.0,93.05555555555556,,75.0,,100.0,90.37037037037037,Excellent,False,,,,
10069947,2022-02-14,,,0.512282,4.70596,1.26452,1.45852,60.84937,814.70161,,,7.1453,,15.4,511.77,0.001608,,7,True,True,True,"132/33KV,10/16MVA PTR IV (REMOVED)",PTR 16MVA,NGEF,2800031966,1979.0,,132,31.5,0.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,3,0,DT,D2,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10069947,2022-03-02,,,,,,,,,,,,35.52,,,,,0,False,False,False,"132/33KV,10/16MVA PTR IV (REMOVED)",PTR 16MVA,NGEF,2800031966,1979.0,,132,31.5,0.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,,,,,,False,,,,
10069947,2022-08-07,0.0,,,,,,,13.91078,,,,34.71,5.7,160.36,0.0034,,1,False,False,False,"132/33KV,10/16MVA PTR IV (REMOVED)",PTR 16MVA,NGEF,2800031966,1979.0,,132,31.5,0.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10069947,2022-08-11,,,,0.323241,,,2.16993,14.5971,,,3.68711,,17.2,370.66,0.00197,,4,False,False,False,"132/33KV,10/16MVA PTR IV (REMOVED)",PTR 16MVA,NGEF,2800031966,1979.0,,132,31.5,0.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069947,2023-02-27,0.0074,,2.83473,1.6835,1.04184,2.42538,18.48396,73.49711,,,19.84006,35.24,33.0,327.0,0.002252,,7,True,True,True,"132/33KV,10/16MVA PTR IV (REMOVED)",PTR 16MVA,NGEF,2800031966,1979.0,,132,31.5,0.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,,31.5,D1,2,0.556,4,2,D2,D1,D1,,PD,9.305555555555555,1.0,93.05555555555556,,25.0,100.0,100.0,82.6797385620915,Excellent,False,,,,
10069947,2023-05-18,,,1.97265,1.77165,1.30814,2.31878,39.37351,203.34313,,,14.97608,,19.2,,,61.72081,7,True,True,True,"132/33KV,10/16MVA PTR IV (REMOVED)",PTR 16MVA,NGEF,2800031966,1979.0,,132,31.5,0.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,,31.5,D1,2,0.556,4,2,D2,D1,D1,,T1,8.375,0.9,83.75,,75.0,,,81.73076923076923,Excellent,False,,,,
10069947,2023-08-29,0.0105,,1.67659,3.51746,2.21999,5.31961,73.89063,933.42448,0.0,0.0,46.15409,33.15,18.0,334.17,0.001583,132.79471,7,True,True,True,"132/33KV,10/16MVA PTR IV (REMOVED)",PTR 16MVA,NGEF,2800031966,1979.0,,132,31.5,0.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,,31.5,D1,2,0.429,3,1,D1,PD,,,T1,7.909722222222221,0.85,79.09722222222221,,75.0,100.0,100.0,83.29248366013073,Excellent,False,,,,
10069947,2023-12-22,,,3.35379,4.8685,2.77934,5.18931,71.27745,1336.63433,,,40.49204,,15.3,,,127.96615,7,True,True,True,"132/33KV,10/16MVA PTR IV (REMOVED)",PTR 16MVA,NGEF,2800031966,1979.0,,132,31.5,0.0,SS-132KV-KRNL,KURNOOL-132/33KV-SUBSTATION,,31.5,D1,2,0.857,3,2,D1,D1,,,T1,8.375,0.9,83.75,,75.0,,,81.73076923076923,Fair,True,,,,
10069948,2022-09-26,,,0.16,91.48,11.65,12.33,200.26,2041.41,,,5.93,,15.7,2700.0,0.000544,321.81,7,True,True,True,"132/33KV,20/31.5MVA PTR I",PTR31.5MVA,ANDREW-YULE,13222,2004.0,2019-04-23,132,31.5,15700.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,6.934976043805612,31.5,T3,6,0.6,5,3,T3,T2,T3,T3,T1,9.583333333333334,1.0,95.83333333333334,,75.0,,100.0,92.22222222222223,Poor,True,,,,
10069948,2023-02-09,,,2.12,81.26,14.07,13.66,117.94,634.81,,,7.49,,12.9,2240.0,0.000612,236.54,7,True,True,True,"132/33KV,20/31.5MVA PTR I",PTR31.5MVA,ANDREW-YULE,13222,2004.0,2019-04-23,132,31.5,15700.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,6.934976043805612,31.5,T3,6,0.6,5,3,T3,T2,T3,T3,T1,7.111111111111112,0.8,71.11111111111111,,75.0,,100.0,75.74074074074075,Poor,True,,,,
10069948,2023-03-24,,,1.83,75.24,13.5,12.92,115.43,595.37,,,5.85,,12.9,1040.0,0.000977,224.77,7,True,True,True,"132/33KV,20/31.5MVA PTR I",PTR31.5MVA,ANDREW-YULE,13222,2004.0,2019-04-23,132,31.5,15700.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,6.934976043805612,31.5,T3,6,0.6,5,3,T3,T2,T3,T3,T1,8.0,0.9,80.0,,75.0,,100.0,81.66666666666667,Poor,True,,,,
10069948,2023-08-17,,,0.19,34.08,4.42,10.2,119.77,1300.52,,,6.76,,14.2,,,175.42,7,True,True,True,"132/33KV,20/31.5MVA PTR I",PTR31.5MVA,ANDREW-YULE,13222,2004.0,2019-04-23,132,31.5,15700.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,6.934976043805612,31.5,Normal,0,1.0,5,0,T3,T2,T3,T3,T1,8.0,0.8,80.0,,75.0,,,78.84615384615384,Good,False,,,,
10069948,2024-03-10,,,0.05,31.33,4.18,8.81,51.0,1088.44,,,6.04,,16.4,1710.0,0.000823,101.41,7,True,True,True,"132/33KV,20/31.5MVA PTR I",PTR31.5MVA,ANDREW-YULE,13222,2004.0,2019-04-23,132,31.5,15700.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,6.934976043805612,31.5,Normal,0,1.0,5,0,T3,T2,T3,T3,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10069948,2024-09-19,,,0.63,72.82,8.3,22.52,45.42,162.68,,,17.7,,18.1,,,167.39,7,True,True,True,"132/33KV,20/31.5MVA PTR I",PTR31.5MVA,ANDREW-YULE,13222,2004.0,2019-04-23,132,31.5,15700.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,6.934976043805612,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.145833333333334,0.85,81.45833333333334,,75.0,,,79.96794871794873,Poor,True,,,,
10069948,2024-11-07,,,0.55,63.37,7.03,17.82,33.09,227.84,,,15.3,,16.0,,,136.89,7,True,True,True,"132/33KV,20/31.5MVA PTR I",PTR31.5MVA,ANDREW-YULE,13222,2004.0,2019-04-23,132,31.5,15700.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,6.934976043805612,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.145833333333334,0.85,81.45833333333334,,75.0,,,79.96794871794873,Poor,True,,,,
10069948,2025-05-23,,,2.41,197.81,32.36,26.84,52.88,766.68,,,10.53,,16.9,,,322.83,7,True,True,True,"132/33KV,20/31.5MVA PTR I",PTR31.5MVA,ANDREW-YULE,13222,2004.0,2019-04-23,132,31.5,15700.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,6.934976043805612,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,7.111111111111112,0.8,71.11111111111111,,75.0,,,72.00854700854701,Poor,True,,,,
10069948,2025-07-04,,,3.2,251.94,38.77,41.74,57.57,719.99,,,23.01,,16.4,,,416.23,7,True,True,True,"132/33KV,20/31.5MVA PTR I",PTR31.5MVA,ANDREW-YULE,13222,2004.0,2019-04-23,132,31.5,15700.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,6.934976043805612,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.354166666666666,0.75,63.541666666666664,,75.0,,,66.18589743589743,Poor,True,,,,
10069948,2025-07-13,,,3.47,265.36,40.93,44.26,59.36,720.93,,,22.39,,,,,435.77,7,True,True,True,"132/33KV,20/31.5MVA PTR I",PTR31.5MVA,ANDREW-YULE,13222,2004.0,2019-04-23,132,31.5,15700.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,6.934976043805612,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.354166666666666,0.75,63.541666666666664,,,,,63.541666666666664,Poor,True,,,,
10069948,2025-08-06,,,3.5,317.39,48.46,49.22,63.55,900.74,,,20.28,,27.4,,,502.4,7,True,True,True,"132/33KV,20/31.5MVA PTR I",PTR31.5MVA,ANDREW-YULE,13222,2004.0,2019-04-23,132,31.5,15700.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,6.934976043805612,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.777777777777778,0.8,67.77777777777779,,50.0,,,63.675213675213676,Poor,True,,,,
10069948,2025-09-25,,,1.25,98.68,11.92,25.98,50.2,525.32,,,14.76,,13.9,,,202.79,7,True,True,True,"132/33KV,20/31.5MVA PTR I",PTR31.5MVA,ANDREW-YULE,13222,2004.0,2019-04-23,132,31.5,15700.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,6.934976043805612,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.777777777777779,0.65,57.777777777777786,,75.0,,,61.75213675213676,Poor,True,,,,
10069948,2025-10-15,,,1.52,108.29,13.35,27.59,36.51,324.82,,,13.11,,19.1,,,200.37,7,True,True,True,"132/33KV,20/31.5MVA PTR I",PTR31.5MVA,ANDREW-YULE,13222,2004.0,2019-04-23,132,31.5,15700.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,6.934976043805612,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.222222222222222,0.7,62.22222222222222,,75.0,,,65.17094017094017,Poor,True,,,,
10069948,2025-11-19,,,1.28,92.71,11.38,20.0,63.49,1141.6,,,8.68,,17.2,,,197.54,7,True,True,True,"132/33KV,20/31.5MVA PTR I",PTR31.5MVA,ANDREW-YULE,13222,2004.0,2019-04-23,132,31.5,15700.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,6.934976043805612,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.777777777777779,0.65,57.777777777777786,,75.0,,,61.75213675213676,Poor,True,,,,
10069948,2026-01-19,,,1.48,109.94,13.83,20.68,100.9,1920.79,,,7.68,,18.5,971.68,0.001386,254.51,7,True,True,True,"132/33KV,20/31.5MVA PTR I",PTR31.5MVA,ANDREW-YULE,13222,2004.0,2019-04-23,132,31.5,15700.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,6.934976043805612,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,7.555555555555555,0.85,75.55555555555556,,75.0,,100.0,78.70370370370371,Poor,True,,,,
10069948,2026-02-04,,,0.95,67.75,8.75,13.23,66.37,1151.01,,,8.05,,20.0,,,165.1,7,True,True,True,"132/33KV,20/31.5MVA PTR I",PTR31.5MVA,ANDREW-YULE,13222,2004.0,2019-04-23,132,31.5,15700.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,6.934976043805612,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.708333333333333,0.7,67.08333333333333,,75.0,,,68.91025641025641,Poor,True,,,,
10069949,2022-09-26,,,2.73,1314.77,151.15,307.36,727.9,3306.46,,,31.43,,12.0,689.76,0.003663,2535.34,7,True,True,True,"132/33KV,20/31.5MVA PTR II",PTR31.5MVA,ETE,12688,1999.0,2018-06-19,132,31.5,14000.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,7.7782340862423,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.388888888888888,1.0,63.888888888888886,,75.0,,100.0,70.92592592592592,Poor,True,,,,
10069949,2023-02-09,,,3.56,1079.05,122.2,263.54,480.71,996.87,,,24.85,,9.9,612.37,0.003221,1973.91,7,True,True,True,"132/33KV,20/31.5MVA PTR II",PTR31.5MVA,ETE,12688,1999.0,2018-06-19,132,31.5,14000.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,7.7782340862423,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,4.666666666666666,0.7,46.666666666666664,,100.0,,100.0,64.44444444444444,Poor,True,,,,
10069949,2023-03-24,,,,1112.14,125.83,273.85,492.96,988.26,,,23.52,,7.3,365.95,0.004946,2028.3,6,True,False,False,"132/33KV,20/31.5MVA PTR II",PTR31.5MVA,ETE,12688,1999.0,2018-06-19,132,31.5,14000.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,7.7782340862423,31.5,T3,6,1.0,1,1,,,,,T3,5.076923076923077,0.8,50.76923076923077,,100.0,,100.0,67.17948717948718,Poor,True,,,,
10069949,2023-06-21,,,2.21,913.49,105.92,190.69,341.12,841.55,,,18.41,,14.7,,,1571.84,7,True,True,True,"132/33KV,20/31.5MVA PTR II",PTR31.5MVA,ETE,12688,1999.0,2018-06-19,132,31.5,14000.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,7.7782340862423,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,5.444444444444445,0.8,54.44444444444445,,75.0,,,59.188034188034194,Poor,True,,,,
10069949,2023-08-17,,,0.41,433.39,37.47,193.78,429.12,2156.99,,,21.43,,8.3,,,1115.6,7,True,True,True,"132/33KV,20/31.5MVA PTR II",PTR31.5MVA,ETE,12688,1999.0,2018-06-19,132,31.5,14000.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,7.7782340862423,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.145833333333334,0.75,61.458333333333336,,100.0,,,70.3525641025641,Poor,True,,,,
10069949,2024-03-10,,,0.12,330.94,30.74,130.64,272.45,2506.28,,,16.1,,10.2,637.82,0.002976,780.99,7,True,True,True,"132/33KV,20/31.5MVA PTR II",PTR31.5MVA,ETE,12688,1999.0,2018-06-19,132,31.5,14000.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,7.7782340862423,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,7.319444444444444,0.85,73.19444444444444,,75.0,,100.0,77.12962962962963,Poor,True,,,,
10069949,2024-09-19,,,,375.98,34.84,154.47,188.16,343.58,,,22.05,,12.8,,,775.5,6,True,False,False,"132/33KV,20/31.5MVA PTR II",PTR31.5MVA,ETE,12688,1999.0,2018-06-19,132,31.5,14000.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,7.7782340862423,31.5,T3,6,1.0,1,1,,,,,T3,6.615384615384615,0.8,66.15384615384615,,75.0,,,68.19526627218934,Poor,True,,,,
10069949,2024-11-07,,,0.44,313.87,29.22,121.31,174.73,594.45,,,21.28,,10.7,,,660.85,7,True,True,True,"132/33KV,20/31.5MVA PTR II",PTR31.5MVA,ETE,12688,1999.0,2018-06-19,132,31.5,14000.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,7.7782340862423,31.5,T3,6,0.7,5,4,T3,T2,T3,T3,T3,6.5625,0.75,65.625,,75.0,,,67.78846153846153,Poor,True,,,,
10069949,2025-05-23,,,,949.13,121.11,194.92,174.04,1896.97,,,11.45,,11.0,,,1450.65,6,True,False,False,"132/33KV,20/31.5MVA PTR II",PTR31.5MVA,ETE,12688,1999.0,2018-06-19,132,31.5,14000.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,7.7782340862423,31.5,T3,6,1.0,1,1,,,,,T3,5.230769230769231,0.8,52.307692307692314,,75.0,,,57.54437869822486,Poor,True,,,,
10069949,2025-07-04,,,,822.34,102.03,196.96,254.7,1641.45,,,17.87,,8.8,,,1393.9,6,True,False,False,"132/33KV,20/31.5MVA PTR II",PTR31.5MVA,ETE,12688,1999.0,2018-06-19,132,31.5,14000.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,7.7782340862423,31.5,T3,6,1.0,1,1,,,,,T3,4.903846153846153,0.75,49.03846153846153,,100.0,,,60.79881656804733,Poor,True,,,,
10069949,2026-01-19,,,,270.21,27.32,105.02,246.32,2907.21,,,9.24,,10.9,581.48,0.003206,658.11,6,True,False,False,"132/33KV,20/31.5MVA PTR II",PTR31.5MVA,ETE,12688,1999.0,2018-06-19,132,31.5,14000.0,SS-132KV-PNGD,PENUGONDA-132/33KV-SUBSTATION,7.7782340862423,31.5,T3,6,1.0,1,1,,,,,T3,6.923076923076923,0.8,69.23076923076923,,75.0,,100.0,74.48717948717949,Poor,True,,,,
10069950,2021-08-09,,,,1.09374,0.85198,1.1654,26.14126,558.12025,,,6.49258,,12.5,164.84,0.00301,,6,True,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,KIRLOSKAR ELECTRIC,93-2XM-001/01,1994.0,2019-05-30,132,31.5,16275.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,6.833675564681725,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069950,2022-02-23,0.0118,,,2.1562,1.09326,1.8491,34.85061,322.77321,,,12.95774,43.45,13.4,408.15,0.002384,,6,True,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,KIRLOSKAR ELECTRIC,93-2XM-001/01,1994.0,2019-05-30,132,31.5,16275.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,6.833675564681725,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10069950,2022-08-11,0.0013,,,2.67198,1.21454,2.27544,35.23825,140.01552,,,29.55755,40.45,7.3,229.46,0.00292,,6,True,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,KIRLOSKAR ELECTRIC,93-2XM-001/01,1994.0,2019-05-30,132,31.5,16275.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,6.833675564681725,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,100.0,100.0,97.05882352941177,Excellent,False,,,,
10069950,2023-02-24,0.006,,12.04266,10.36236,1.19744,2.62383,35.15595,103.92679,,,12.4316,42.35,25.8,220.39,0.001568,,7,True,True,True,"132/33KV,31.5MVA PTR I",PTR31.5MVA,KIRLOSKAR ELECTRIC,93-2XM-001/01,1994.0,2019-05-30,132,31.5,16275.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,6.833675564681725,31.5,T1,4,0.444,4,2,D2,T1,D1,,T1,8.61111111111111,1.0,86.1111111111111,,50.0,100.0,100.0,83.00653594771241,Excellent,False,,,,
10069950,2023-08-08,0.0124,,0.211684,3.00623,1.08543,1.92093,29.21582,540.99574,0.0,0.0,,39.6,13.2,261.99,0.006603,35.40426,6,True,False,True,"132/33KV,31.5MVA PTR I",PTR31.5MVA,KIRLOSKAR ELECTRIC,93-2XM-001/01,1994.0,2019-05-30,132,31.5,16275.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,6.833675564681725,31.5,Normal,0,1.0,2,0,DT,,,,T1,8.5,0.85,85.0,,75.0,100.0,100.0,86.76470588235294,Excellent,False,,,,
10069950,2024-03-06,0.0452,,0.0849045,1.26625,0.341037,0.853136,16.89745,1321.10795,0.0,0.0,,41.4,9.5,297.52,0.004572,19.4785,6,True,False,True,"132/33KV,31.5MVA PTR I",PTR31.5MVA,KIRLOSKAR ELECTRIC,93-2XM-001/01,1994.0,2019-05-30,132,31.5,16275.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,6.833675564681725,31.5,Normal,0,1.0,2,0,T3,,,,T1,9.5,0.95,95.0,,100.0,100.0,100.0,97.05882352941177,Excellent,False,,,,
10069950,2024-08-29,0.0344,,0.171886,2.47922,0.794651,1.95152,27.3192,749.51297,0.0,0.0,,40.24,13.5,269.81,0.003546,32.68703,6,True,False,True,"132/33KV,31.5MVA PTR I",PTR31.5MVA,KIRLOSKAR ELECTRIC,93-2XM-001/01,1994.0,2019-05-30,132,31.5,16275.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,6.833675564681725,31.5,Normal,0,1.0,2,0,T3,,,,T1,9.5,0.95,95.0,,75.0,100.0,100.0,92.64705882352942,Excellent,False,,,,
10069950,2025-04-10,0.0057,,,2.73901,0.820557,0.794194,24.24729,663.35131,0.0,0.0,,41.31,11.4,555.91,0.001859,28.59668,5,True,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,KIRLOSKAR ELECTRIC,93-2XM-001/01,1994.0,2019-05-30,132,31.5,16275.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,6.833675564681725,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10069950,2025-10-14,0.027,,,1.96474,0.778493,1.08011,19.25708,820.92233,,,,41.1,10.3,394.12,0.003484,23.07767,5,True,False,False,"132/33KV,31.5MVA PTR I",PTR31.5MVA,KIRLOSKAR ELECTRIC,93-2XM-001/01,1994.0,2019-05-30,132,31.5,16275.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,6.833675564681725,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10069950,2026-03-11,,,0.142351,2.22571,0.745278,0.877615,31.40948,871.45768,,,13.0464,,10.7,439.43,0.001732,48.4334,7,True,True,True,"132/33KV,31.5MVA PTR I",PTR31.5MVA,KIRLOSKAR ELECTRIC,93-2XM-001/01,1994.0,2019-05-30,132,31.5,16275.0,SS-132KV-JMDG,JAMMALAMADUGU-132/33KV-STATION,6.833675564681725,31.5,Normal,0,1.0,4,0,DT,D2,,T1,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10069951,2022-03-14,,,,8.37,,1.03,90.38,1172.66,,,,,8.5,2180.0,0.002344,99.78,4,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,IMP Power limited,PT-7256,2014.0,2018-05-31,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,7.83025325119781,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10069951,2022-09-24,,,,5.66,,,115.14,2017.92,,,,,8.3,3200.0,0.000584,120.8,3,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,IMP Power limited,PT-7256,2014.0,2018-05-31,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,7.83025325119781,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10069951,2023-03-27,,,,9.36,1.29,,61.31,375.67,,,,,8.0,1520.0,0.000883,71.96,4,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,IMP Power limited,PT-7256,2014.0,2018-05-31,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,7.83025325119781,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10069951,2023-11-01,,,,0.76,,,71.98,1479.79,,,,,6.9,,,72.74,3,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,IMP Power limited,PT-7256,2014.0,2018-05-31,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,7.83025325119781,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10069951,2024-06-10,,,,0.8,,,41.96,269.88,,,,,7.4,,,42.76,3,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,IMP Power limited,PT-7256,2014.0,2018-05-31,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,7.83025325119781,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10069951,2024-12-16,,,0.39,14.32,1.3,2.71,32.65,168.89,,,7.1,,11.6,,,58.47,7,True,True,True,31.5 MVA 132/33KV PTR III,PTR31.5MVA,IMP Power limited,PT-7256,2014.0,2018-05-31,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,7.83025325119781,31.5,Normal,0,1.0,4,0,T3,T2,,T3,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10069951,2025-01-04,,,,0.69,,,33.59,204.12,,,,,,,,34.28,3,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,IMP Power limited,PT-7256,2014.0,2018-05-31,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,7.83025325119781,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10069951,2025-07-14,,,,5.6,,,59.46,780.86,,,6.33,,10.9,,,71.39,4,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,IMP Power limited,PT-7256,2014.0,2018-05-31,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,7.83025325119781,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10069951,2026-02-16,,,,1.66,,,31.22,523.01,,,,,13.1,,,32.88,3,False,False,False,31.5 MVA 132/33KV PTR III,PTR31.5MVA,IMP Power limited,PT-7256,2014.0,2018-05-31,132,31.5,16000.0,SS-132KV-ALPM,AMALAPURAM-132/33KV-SUBSTATION,7.83025325119781,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
