Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10071139,2022-12-27,,,4.42218,69.11221,11.0606,28.27986,133.78364,192.92318,,,14.19508,,9.1,321.99,0.004351,,7,True,True,True,400KV 125MVAR BUS REACTOR-I,REACTOR,CGL,T11168/1,2019.0,2019-05-16,400,80,45000.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.872005475701574,80.0,DT,7,0.3,5,1,DT,T2,T3,T3,T1,8.88888888888889,1.0,88.8888888888889,,100.0,,100.0,92.59259259259261,Excellent,False,,,,
10071139,2023-07-14,,,3.81986,91.20098,14.3052,49.48462,396.09192,1378.34058,,,27.91624,,6.7,364.17,0.004411,582.8846,7,True,True,True,400KV 125MVAR BUS REACTOR-I,REACTOR,CGL,T11168/1,2019.0,2019-05-16,400,80,45000.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.872005475701574,80.0,T3,6,0.6,5,3,T3,T2,T3,T3,T1,7.0,0.8,70.0,,100.0,,100.0,80.0,Poor,True,,,,
10071139,2024-01-09,,,2.84571,72.12303,12.43256,36.30019,211.99046,1262.89294,,,,,5.3,92.61,0.009063,335.7295,6,True,False,True,400KV 125MVAR BUS REACTOR-I,REACTOR,CGL,T11168/1,2019.0,2019-05-16,400,80,45000.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.872005475701574,80.0,T3,6,0.75,2,1,T3,,,,T1,7.4375,0.85,74.375,,100.0,,100.0,82.91666666666667,Poor,True,,,,
10071139,2024-11-06,,,1.13968,36.29529,6.68886,18.40577,223.34511,1610.10513,,,,,5.5,214.05,0.005278,285.79515,6,True,False,True,400KV 125MVAR BUS REACTOR-I,REACTOR,CGL,T11168/1,2019.0,2019-05-16,400,80,45000.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.872005475701574,80.0,T3,6,0.75,2,1,T3,,,,T1,8.296875,0.9,82.96875,,100.0,,100.0,88.64583333333333,Poor,True,,,,
10071139,2025-08-25,,,0.881261,39.70085,8.16135,20.71649,292.72054,1933.7134,,,5.94096,,6.1,301.29,0.004519,368.11272,7,True,True,True,400KV 125MVAR BUS REACTOR-I,REACTOR,CGL,T11168/1,2019.0,2019-05-16,400,80,45000.0,SS-400KV-TCRV,TALARICHERUVU-400/220KV-SUBSTATION,6.872005475701574,80.0,Normal,0,1.0,5,0,T3,T2,T3,T3,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10071274,2022-02-21,,,,,,,,,,,,,21.4,,,,0,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10071274,2022-05-18,,,,,,,122.71,1432.31,,,,,9.4,50.69,0.008395,,2,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10071274,2022-08-29,,,,,,,,,,,,,28.9,,,,0,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10071274,2022-11-16,,,,,,,271.84,2426.571,,,,,6.2,91.8,0.00358,,2,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10071274,2023-02-14,,,,,,,,,,,,,18.8,,,,0,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10071274,2023-02-28,,,,,,,,,,,,,17.6,,,,0,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10071274,2023-06-13,,,,,,,323.43,2877.54,,,4.13,,8.5,830.04,0.000859,,3,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5,T1,4,1.0,1,1,,,,,T1,9.375,1.0,93.75,,100.0,,100.0,95.83333333333333,Good,True,,,,
10071274,2023-08-22,,,,,,,,,,,,,20.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10071274,2023-08-28,,,,,,,,,,,,,20.6,,,,0,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10071274,2024-01-22,,,,,,,395.153,3282.877,,,4.567,,5.9,186.53,0.002581,,3,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5,T1,4,1.0,1,1,,,,,T1,8.75,1.0,87.5,,100.0,,100.0,91.66666666666667,Good,True,,,,
10071274,2024-02-15,,,,,,,,,,,,,18.2,,,,0,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10071274,2024-08-19,,,,,,3.7,451.0,1859.1,,,9.0,,19.45,452.36,0.00162,,4,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5,T1,4,1.0,1,1,,,,,T1,9.642857142857142,1.0,96.42857142857142,,75.0,,100.0,92.6190476190476,Good,True,,,,
10071274,2025-02-21,,,,,,,154.4,1048.3,,,,,15.1,509.52,0.001194,,2,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10071274,2025-09-03,,,,,,,93.2,975.0,,,,,15.7,360.68,0.000901,,2,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10071274,2026-03-04,,,,,,,253.6,2918.0,,,3.9,,13.6,676.3,0.000776,,3,False,False,False,31.5 MVA 132/33KV PTR-1,PTR31.5MVA,T & R,PC0101496,2019.0,,132,31.5,0.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,,31.5,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,75.0,,100.0,84.58333333333333,Good,True,,,,
10071380,2022-05-18,,,,,,2.15,180.14,1704.36,,,60.74,,12.5,207.55,0.00252,,4,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,T & R,PC0101485,2018.0,2019-05-09,132,31.5,10675.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,6.891170431211499,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10071380,2022-11-16,,,,,,,307.555,2298.371,,,,,10.2,224.78,0.001606,,2,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,T & R,PC0101485,2018.0,2019-05-09,132,31.5,10675.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,6.891170431211499,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10071380,2023-06-13,,,,,,,491.9,3399.38,,,4.86,,13.399999999999999,400.54,0.001644,,3,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,T & R,PC0101485,2018.0,2019-05-09,132,31.5,10675.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,6.891170431211499,31.5,T1,4,1.0,1,1,,,,,T1,7.875,0.9,78.75,,75.0,,100.0,80.83333333333333,Good,True,,,,
10071380,2024-01-22,,,,,,6.431,524.059,3528.615,,,5.467,,9.95,363.57,0.001823,,4,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,T & R,PC0101485,2018.0,2019-05-09,132,31.5,10675.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,6.891170431211499,31.5,T1,4,1.0,1,1,,,,,T1,9.285714285714286,1.0,92.85714285714286,,100.0,,100.0,95.23809523809524,Good,True,,,,
10071380,2024-08-19,,,,,,4.7,586.7,1687.3,,,10.8,,17.1,351.23,0.002318,,4,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,T & R,PC0101485,2018.0,2019-05-09,132,31.5,10675.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,6.891170431211499,31.5,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,75.0,,100.0,84.04761904761905,Good,True,,,,
10071380,2025-02-21,,,,,,,329.4,1780.7,,,3.1,,13.15,278.13,0.002976,,3,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,T & R,PC0101485,2018.0,2019-05-09,132,31.5,10675.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,6.891170431211499,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10071380,2025-09-03,,,,4.4,,,179.7,1450.2,,,,,13.549999999999999,450.01,0.000852,,3,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,T & R,PC0101485,2018.0,2019-05-09,132,31.5,10675.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,6.891170431211499,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10071380,2026-03-04,,,,9.0,,,478.5,3267.7,,,23.5,,10.65,510.05,0.001454,,4,False,False,False,31.5 MVA 132/33KV PTR-2,PTR31.5MVA,T & R,PC0101485,2018.0,2019-05-09,132,31.5,10675.0,SS-132KV-PONR,PONNUR-132/33KV-SUBSTATION,6.891170431211499,31.5,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,75.0,,100.0,84.04761904761905,Good,True,,,,
10071422,2021-06-17,,,,,,,,,,,,,13.9,231.94,0.001728,,0,False,False,False,13.5/15MVA 132/33KV PTR-II,PTR 15MVA,NGEF,2800018611,1974.0,,132,13.5/15,0.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,,13.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10071422,2022-09-23,,,,,,,,,,,,34.46,13.9,203.18,0.002393,,0,False,False,False,13.5/15MVA 132/33KV PTR-II,PTR 15MVA,NGEF,2800018611,1974.0,,132,13.5/15,0.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,,13.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10071422,2023-12-18,,,,,,,,,,,,,4.7,,,,0,False,False,False,13.5/15MVA 132/33KV PTR-II,PTR 15MVA,NGEF,2800018611,1974.0,,132,13.5/15,0.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,,13.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10071422,2024-11-18,,,,,,,27.2,936.6,,,,,16.2,744.9,0.000942,,2,False,False,False,13.5/15MVA 132/33KV PTR-II,PTR 15MVA,NGEF,2800018611,1974.0,,132,13.5/15,0.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,,13.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10071422,2025-12-14,,,,,,,28.0,1064.4,,,,,19.4,497.31,0.003397,,2,False,False,False,13.5/15MVA 132/33KV PTR-II,PTR 15MVA,NGEF,2800018611,1974.0,,132,13.5/15,0.0,SS-132KV-MNKR,MENAKUR-132/33KV-SUBSTATION,,13.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10071490,2021-06-23,,,,0.85725,1.56755,3.61951,342.02368,1701.0005,,,6.21433,,6.3,792.29,0.001421,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,AVAL,M 154/3,2017.0,2018-03-12,132,31.5,11200.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,8.049281314168377,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10071491,2021-07-27,,,,5.12064,0.940426,1.39876,16.05257,186.3026,,,,,12.8,54.1,0.010613,,5,True,False,False,31.5 MVA 132/33KV PTR-2(REMOVED),PTR31.5MVA,ETE,12752,1999.0,,132,31.5,14000.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10071491,2022-03-01,,,,41.84119,6.74312,5.38294,109.93683,383.64146,,,4.46058,,31.6,34.92,0.018976,,6,True,False,False,31.5 MVA 132/33KV PTR-2(REMOVED),PTR31.5MVA,ETE,12752,1999.0,,132,31.5,14000.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10071491,2022-03-16,,,,48.54915,7.80848,6.63495,139.75465,330.80263,,,6.79371,,25.7,44.46,0.015951,,6,True,False,False,31.5 MVA 132/33KV PTR-2(REMOVED),PTR31.5MVA,ETE,12752,1999.0,,132,31.5,14000.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,7.0,0.7,70.0,,50.0,,100.0,70.0,Good,False,,,,
10071493,2021-06-22,,,,1.0738,2.1118,5.1884,231.404,1938.9411,,,9.4447,,14.2,184.18,0.009726,,6,True,False,False,"400KV, 125MVAR REACTOR-I",REACTOR,SIEMENS,I-300165-02,2016.0,2017-04-24,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.930869267624914,125.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10071493,2022-03-09,,,,0.818688,2.24776,,220.65135,695.89275,,,8.34443,,8.3,64.44,0.026084,,5,True,False,False,"400KV, 125MVAR REACTOR-I",REACTOR,SIEMENS,I-300165-02,2016.0,2017-04-24,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.930869267624914,125.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10071493,2022-11-18,,,,,,8.354,262.37,2853.115,,,,,6.5,117.45,0.006463,,3,False,False,False,"400KV, 125MVAR REACTOR-I",REACTOR,SIEMENS,I-300165-02,2016.0,2017-04-24,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.930869267624914,125.0,T1,4,1.0,1,1,,,,,T1,9.025,0.95,90.25000000000001,,100.0,,100.0,93.5,Good,True,,,,
10071493,2023-06-13,,,,0.990829,2.64555,8.7908,140.12776,240.66277,,,,,6.0,113.13,0.012798,152.55493,5,True,False,False,"400KV, 125MVAR REACTOR-I",REACTOR,SIEMENS,I-300165-02,2016.0,2017-04-24,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.930869267624914,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10071493,2023-12-22,,,,1.35942,3.13381,13.64604,216.82235,1634.83796,,,,,6.6,64.12,0.014321,234.9297,5,True,False,False,"400KV, 125MVAR REACTOR-I",REACTOR,SIEMENS,I-300165-02,2016.0,2017-04-24,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.930869267624914,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10071493,2024-07-03,,,,0.484084,0.818692,5.00255,206.33905,1511.34493,,,,,8.0,88.6,0.013516,212.57977,5,True,False,False,"400KV, 125MVAR REACTOR-I",REACTOR,SIEMENS,I-300165-02,2016.0,2017-04-24,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.930869267624914,125.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10071493,2025-01-16,,,,0.870558,2.18246,7.52529,213.18979,2469.41343,,,0.71694,,6.5,97.39,0.012658,224.4819,6,True,False,False,"400KV, 125MVAR REACTOR-I",REACTOR,SIEMENS,I-300165-02,2016.0,2017-04-24,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.930869267624914,125.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10071493,2025-06-02,,,,0.9666,2.4977,10.24499,288.31101,2716.27726,,,,,11.0,97.35,0.011762,301.98498,5,True,False,False,"400KV, 125MVAR REACTOR-I",REACTOR,SIEMENS,I-300165-02,2016.0,2017-04-24,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.930869267624914,125.0,T1,4,1.0,1,1,,,,,T1,9.28409090909091,0.95,92.8409090909091,,75.0,,100.0,90.22727272727273,Good,True,,,,
10071493,2025-12-08,,,,1.67403,3.13371,4.75443,111.03522,1467.33328,,,,,6.7,77.09,0.011729,120.67965,5,True,False,False,"400KV, 125MVAR REACTOR-I",REACTOR,SIEMENS,I-300165-02,2016.0,2017-04-24,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,8.930869267624914,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10071494,2021-06-22,,,,1.6675,1.79336,4.57412,191.57769,1621.67216,,,12.11183,,7.8,274.25,0.007412,,6,True,False,False,"400KV, 125MVAR REACTOR-II",REACTOR,SIEMENS,I-300165-05,2018.0,2018-06-21,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,7.772758384668036,125.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10071494,2022-03-09,,,,1.88934,2.01504,,143.00867,556.07706,,,6.70051,,6.6,90.73,0.013876,,5,True,False,False,"400KV, 125MVAR REACTOR-II",REACTOR,SIEMENS,I-300165-05,2018.0,2018-06-21,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,7.772758384668036,125.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10071494,2022-11-18,,,,,,6.492,161.902,2129.724,,,,,14.7,175.32,0.00304,,3,False,False,False,"400KV, 125MVAR REACTOR-II",REACTOR,SIEMENS,I-300165-05,2018.0,2018-06-21,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,7.772758384668036,125.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10071494,2023-06-13,,,,1.8426,2.15281,6.98128,111.1822,200.01037,,,,,7.0,142.94,0.006233,122.15889,5,True,False,False,"400KV, 125MVAR REACTOR-II",REACTOR,SIEMENS,I-300165-05,2018.0,2018-06-21,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,7.772758384668036,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10071494,2023-12-22,,,,2.31916,2.52906,10.86998,157.05459,1367.57616,,,,,5.4,80.16,0.008015,172.78822,5,True,False,False,"400KV, 125MVAR REACTOR-II",REACTOR,SIEMENS,I-300165-05,2018.0,2018-06-21,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,7.772758384668036,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10071494,2024-07-03,,,,0.441975,0.387632,2.53912,106.75614,834.76098,,,,,9.7,142.45,0.005105,110.09278,5,True,False,False,"400KV, 125MVAR REACTOR-II",REACTOR,SIEMENS,I-300165-05,2018.0,2018-06-21,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,7.772758384668036,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10071494,2025-01-16,,,,0.651562,1.06759,2.85884,72.45095,1097.85972,,,,,13.9,154.66,0.004771,77.01335,5,True,False,False,"400KV, 125MVAR REACTOR-II",REACTOR,SIEMENS,I-300165-05,2018.0,2018-06-21,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,7.772758384668036,125.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10071494,2025-06-02,,,,1.12044,1.47245,5.47176,152.40637,1723.50194,,,,,10.0,133.7,0.004409,160.45456,5,True,False,False,"400KV, 125MVAR REACTOR-II",REACTOR,SIEMENS,I-300165-05,2018.0,2018-06-21,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,7.772758384668036,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10071494,2025-12-08,,,,0.769014,1.10091,3.43759,86.60349,1085.99351,,,,,9.0,107.21,0.00485,91.9126,5,True,False,False,"400KV, 125MVAR REACTOR-II",REACTOR,SIEMENS,I-300165-05,2018.0,2018-06-21,400,125 MVAR,45000.0,SS-400KV-GANI,GHANI-400/220KV-SUBSTATION,7.772758384668036,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10071495,2021-06-22,,,1.0569,2.1308,,1.1733,29.281,716.6079,,,10.556,,20.4,286.64,0.002357,,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1301/11512,1994.0,2021-04-14,132,16,12400.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,4.958247775496235,16.0,D1,2,0.75,2,1,D1,,,,T1,9.166666666666666,1.0,91.66666666666666,,50.0,,100.0,84.44444444444444,Fair,True,,,,
10071495,2022-03-09,,,0.444269,2.43427,0.537208,,33.39355,399.46003,,,,30.43,18.4,259.41,0.001835,,5,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1301/11512,1994.0,2021-04-14,132,16,12400.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,4.958247775496235,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10071495,2022-10-27,0.005,,,,,,,,,,,30.01,7.5,87.62,0.003938,,0,False,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1301/11512,1994.0,2021-04-14,132,16,12400.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,4.958247775496235,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10071495,2023-06-01,,,,2.72591,0.66055,1.36416,21.91409,171.0327,,,,,13.3,190.96,0.002892,26.66471,5,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1301/11512,1994.0,2021-04-14,132,16,12400.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,4.958247775496235,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10071495,2024-03-06,0.0425,,0.0889544,1.39433,0.264313,1.05665,77.07125,2789.23613,0.0,0.0,,28.67,11.6,233.16,0.002753,79.83794,6,True,False,True,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1301/11512,1994.0,2021-04-14,132,16,12400.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,4.958247775496235,16.0,T3,6,0.75,2,1,T3,,,,T1,8.859375,0.9,88.59375,,75.0,100.0,100.0,88.87867647058823,Poor,True,,,,
10071495,2024-11-19,,,,0.883991,0.166681,0.578247,23.93358,645.01499,0.0,0.0,,27.27,22.3,245.8,0.002586,25.61812,5,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1301/11512,1994.0,2021-04-14,132,16,12400.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,4.958247775496235,16.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10071495,2025-09-06,,,,2.36244,0.562273,0.908093,26.18031,1385.34056,,,,,23.6,137.07,0.003962,30.08884,5,True,False,False,"132/33KV,10/16MVA PTR-II",PTR 16MVA,EMCO,1301/11512,1994.0,2021-04-14,132,16,12400.0,SS-220KV-PVLA,PULIVENDULA-220/132/33KV-SUBSTATION,4.958247775496235,16.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10071502,2021-10-07,,,,21.36,14.51,16.59,216.66,2200.69,,,,,12.2,995.56,0.002045,269.12,5,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10071502,2022-05-19,,,,25.36,16.87,22.54,334.36,2933.88,,,,,13.7,1900.0,0.001369,399.13,5,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,75.0,,100.0,86.96969696969698,Good,True,,,,
10071502,2023-07-28,,,,24.24,20.38,16.04,57.08,425.16,,,20.08,,9.7,,,137.82,6,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10071502,2023-10-04,,,,11.6,8.7,28.38,236.84,2278.02,,,229.46,,12.0,,,514.98,6,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0,T1,4,1.0,1,1,,,,,T1,6.461538461538462,0.7,64.61538461538461,,75.0,,,67.01183431952663,Good,False,,,,
10071502,2023-10-06,,,,11.42,8.58,28.12,237.85,2152.14,,,262.54,,10.5,,,548.51,6,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0,PD,1,1.0,1,1,,,,,PD,6.461538461538462,0.7,64.61538461538461,,75.0,,,67.01183431952663,Good,False,,,,
10071502,2023-10-09,,,,11.33,8.78,28.5,229.56,1898.54,,,261.51,,,,,539.68,6,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0,PD,1,1.0,1,1,,,,,PD,6.923076923076923,0.75,69.23076923076923,,,,,69.23076923076923,Good,False,,,,
10071502,2023-10-20,,,,13.81,9.54,31.63,237.64,2096.35,,,261.45,,,,,554.07,6,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0,PD,1,1.0,1,1,,,,,PD,6.923076923076923,0.75,69.23076923076923,,,,,69.23076923076923,Good,False,,,,
10071502,2023-11-30,,,,9.47,7.72,25.16,161.8,1504.39,,,248.67,,,,,452.82,6,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0,PD,1,1.0,1,1,,,,,PD,6.461538461538462,0.7,64.61538461538461,,,,,64.61538461538461,Good,False,,,,
10071502,2024-05-06,,,,9.47,8.39,31.81,149.67,875.1,,,295.24,,10.7,1290.0,0.001385,494.58,6,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0,PD,1,1.0,1,1,,,,,PD,8.307692307692308,0.9,83.07692307692308,,75.0,,100.0,83.71794871794872,Good,True,,,,
10071502,2024-05-21,,,,12.81,8.74,31.12,120.18,416.67,,,296.73,,,,,469.58,6,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0,PD,1,1.0,1,1,,,,,PD,7.384615384615386,0.8,73.84615384615387,,,,,73.84615384615387,Good,False,,,,
10071502,2024-07-29,,,,13.7,9.19,33.81,94.02,275.17,,,291.77,,,,,442.49,6,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0,PD,1,1.0,1,1,,,,,PD,8.307692307692308,0.9,83.07692307692308,,,,,83.07692307692308,Good,True,,,,
10071502,2025-02-28,,,,18.53,14.5,62.47,135.1,344.59,,,389.74,,8.6,,,620.34,6,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0,PD,1,1.0,1,1,,,,,PD,7.846153846153847,0.85,78.46153846153847,,100.0,,,83.4319526627219,Good,True,,,,
10071502,2025-03-21,,,,11.91,10.91,43.42,81.97,247.6,,,288.6,,,,,436.81,6,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0,PD,1,1.0,1,1,,,,,PD,6.461538461538462,0.7,64.61538461538461,,,,,64.61538461538461,Good,False,,,,
10071502,2025-10-07,,,,12.83,11.41,48.1,121.44,704.22,,,279.18,,11.4,,,472.96,6,True,False,False,315MVA 400/220/33KV PTR III,PTR 315MVA,TELK,140166-5,2012.0,2013-11-19,400,315,85000.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,12.358658453114305,315.0,PD,1,1.0,1,1,,,,,PD,8.307692307692308,0.9,83.07692307692308,,75.0,,,81.21301775147928,Good,True,,,,
10071516,2021-06-25,,,,0.881966,1.41751,4.18774,132.37493,336.02048,,,14.58063,,11.9,374.76,0.003367,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,BH10978/01,2017.0,2018-09-19,400,315,87700.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,7.526351813826146,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10071516,2021-12-27,,,,0.921119,0.99161,4.08035,88.25489,151.77811,,,13.18102,,6.8,48.85,0.014382,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,BH10978/01,2017.0,2018-09-19,400,315,87700.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,7.526351813826146,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10071516,2022-06-29,,,,0.881285,1.00962,3.70023,38.2939,52.19338,,,6.61133,,9.3,158.36,0.003239,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,BH10978/01,2017.0,2018-09-19,400,315,87700.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,7.526351813826146,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10071516,2022-09-21,,,,,,,,,,,,,8.7,,,,0,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,BH10978/01,2017.0,2018-09-19,400,315,87700.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,7.526351813826146,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10071516,2023-01-02,,,,1.24052,1.30905,5.91106,62.91594,58.64615,,,9.70129,,5.3,254.11,0.002802,,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,BH10978/01,2017.0,2018-09-19,400,315,87700.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,7.526351813826146,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10071516,2023-08-22,,,,1.24493,1.41455,7.14807,59.72593,234.65799,,,,,5.0,196.18,0.006982,69.57208,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,BH10978/01,2017.0,2018-09-19,400,315,87700.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,7.526351813826146,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10071516,2024-05-07,,,,0.465087,0.495198,4.73087,147.3956,524.06351,,,,,5.8,176.56,0.005013,153.14128,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,BH10978/01,2017.0,2018-09-19,400,315,87700.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,7.526351813826146,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10071516,2025-01-27,,,,0.846156,1.1134,4.74917,70.19892,492.1174,,,,,6.6,191.49,0.004467,76.93488,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,BH10978/01,2017.0,2018-09-19,400,315,87700.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,7.526351813826146,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10071516,2025-07-09,,,,0.658076,0.937594,3.72164,63.09768,411.68171,,,,,8.1,236.76,0.004013,68.43239,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,BH10978/01,2017.0,2018-09-19,400,315,87700.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,7.526351813826146,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10071516,2026-01-05,,,,1.12179,1.6356,7.04528,121.25421,613.22887,,,,,7.5,282.6,0.002675,131.06846,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-II,PTR 315MVA,CGL,BH10978/01,2017.0,2018-09-19,400,315,87700.0,SS-400KV-KLKI,KALIKIRI-400/220KV-SUBSTATION,7.526351813826146,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10071517,2021-06-25,,,,,,,6.202,670.0615,,,,,11.0,,,,2,False,False,False,10/16MVA-132/33KV-PTR(REMOVED),PTR31.5MVA,NGEF,2800040727,1984.0,,132,16,10340.0,SS-132KV-NDGM,NANDIGAMA-132/33KV-SUBSTATION,,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10071535,2021-10-07,,,,4.51,119.49,60.48,126.0,4015.86,,,12.88,,21.4,231.76,0.005674,323.36,6,True,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,BHEL,6007100,2011.0,,400,63,36400.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,63.0,T1,4,1.0,1,1,,,,,T1,8.461538461538462,1.0,84.61538461538461,,50.0,,100.0,79.74358974358974,Good,False,,,,
10071535,2022-05-20,,,,3.25,204.29,117.63,249.63,5949.58,,,19.94,,24.4,407.53,0.002189,594.74,6,True,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,BHEL,6007100,2011.0,,400,63,36400.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,63.0,T1,4,1.0,1,1,,,,,T1,6.3076923076923075,0.8,63.07692307692307,,50.0,,100.0,65.38461538461537,Good,False,,,,
10071535,2022-12-17,,,,5.04,153.17,91.91,148.55,1970.32,,,21.38,,18.9,505.09,0.001493,420.05,6,True,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,BHEL,6007100,2011.0,,400,63,36400.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,63.0,T1,4,1.0,1,1,,,,,T1,7.0769230769230775,0.8,70.76923076923077,,75.0,,100.0,75.51282051282051,Good,False,,,,
10071535,2023-08-28,,,,0.83,42.19,29.35,103.76,2381.87,,,17.02,,8.5,,,193.15,6,True,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,BHEL,6007100,2011.0,,400,63,36400.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,63.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10071535,2024-02-27,,,,,40.6,53.93,89.66,2022.55,,,15.53,,13.0,,,199.72,5,True,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,BHEL,6007100,2011.0,,400,63,36400.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,63.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10071535,2024-09-30,,,,0.34,51.47,70.79,58.28,413.16,,,18.71,,28.7,247.88,0.003489,199.59,6,True,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,BHEL,6007100,2011.0,,400,63,36400.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,63.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,50.0,,100.0,80.0,Good,False,,,,
10071535,2025-03-21,,,,0.16,47.86,60.59,41.27,346.87,,,15.23,,26.6,303.33,0.002254,165.11,6,True,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,BHEL,6007100,2011.0,,400,63,36400.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,63.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10071535,2025-10-07,,,,1.67,49.5,55.61,40.99,849.39,,,16.73,,38.3,,,164.5,6,True,False,False,400KV BUS REACTOR 63 MVAR,REACTOR,BHEL,6007100,2011.0,,400,63,36400.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,63.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,,78.84615384615384,Good,False,,,,
10071671,2021-09-01,,,,0.907514,,1.53455,101.9156,589.60673,,,3.03692,,8.7,97.51,0.005427,,5,True,False,False,500MVA 400/220KV PTR III,PTR 500MVA,TOSHIBA,8020A03,2017.0,2017-05-30,400,500,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,8.83230663928816,500.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10071672,2021-09-23,,,,1.19208,0.997469,5.13033,246.78126,1026.61612,,,13.31841,,9.0,246.72,0.005151,,6,True,False,False,500MVA 400/220KV PTR IV,PTR 500MVA,T&R,PM01000284/24/05,2018.0,2019-05-10,400,500,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,6.888432580424367,500.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10071673,2021-09-01,,,,2.26973,4.07707,6.45539,140.1022,2539.02771,,,,,64.7,70.11,0.012107,,5,True,False,False,125MVA 400/220KV REACTOR - I,REACTOR,SIEMENS,I300165-01,2016.0,2016-12-24,400,125,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.262149212867898,125.0,T1,4,1.0,1,1,,,,,T1,9.772727272727273,1.0,97.72727272727273,,25.0,,100.0,83.48484848484848,Good,True,,,,
10071673,2021-09-23,,,,0.839116,4.95598,8.36997,244.22944,2008.70239,,,12.5721,,9.4,108.9,0.011962,,6,True,False,False,125MVA 400/220KV REACTOR - I,REACTOR,SIEMENS,I300165-01,2016.0,2016-12-24,400,125,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.262149212867898,125.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,100.0,,100.0,86.66666666666667,Excellent,False,,,,
10071673,2022-06-01,,,,2.38951,8.83091,6.28544,24.59338,314.20743,,,,,23.9,46.96,0.020236,,5,True,False,False,125MVA 400/220KV REACTOR - I,REACTOR,SIEMENS,I300165-01,2016.0,2016-12-24,400,125,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.262149212867898,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10071673,2022-06-08,,,,,,,,,,,,,9.8,,,,0,False,False,False,125MVA 400/220KV REACTOR - I,REACTOR,SIEMENS,I300165-01,2016.0,2016-12-24,400,125,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.262149212867898,125.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10071673,2023-03-17,,,,1.09011,15.39385,12.02101,49.00426,166.63818,,,,,10.7,99.16,0.009985,,5,True,False,False,125MVA 400/220KV REACTOR - I,REACTOR,SIEMENS,I300165-01,2016.0,2016-12-24,400,125,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.262149212867898,125.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10071673,2023-11-27,,,,1.30348,26.49575,23.48371,77.50108,944.4858,,,,,9.8,111.83,0.011307,128.79868,5,True,False,False,125MVA 400/220KV REACTOR - I,REACTOR,SIEMENS,I300165-01,2016.0,2016-12-24,400,125,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.262149212867898,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10071673,2024-02-26,,,,0.412833,7.45941,10.93623,172.45568,5555.95693,,,,,8.5,69.14,0.014248,191.24352,5,True,False,False,125MVA 400/220KV REACTOR - I,REACTOR,SIEMENS,I300165-01,2016.0,2016-12-24,400,125,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.262149212867898,125.0,T1,4,1.0,1,1,,,,,T1,7.636363636363638,0.8,76.36363636363637,,100.0,,100.0,84.24242424242425,Good,True,,,,
10071673,2024-08-21,,,,0.629378,16.4494,10.81483,66.30311,2169.62979,,,,,11.2,118.54,0.007464,94.24135,5,True,False,False,125MVA 400/220KV REACTOR - I,REACTOR,SIEMENS,I300165-01,2016.0,2016-12-24,400,125,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.262149212867898,125.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10071673,2025-07-09,,,,1.02781,35.8677,22.61198,141.44637,3725.40419,,,,,8.1,128.98,0.007324,200.98095,5,True,False,False,125MVA 400/220KV REACTOR - I,REACTOR,SIEMENS,I300165-01,2016.0,2016-12-24,400,125,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.262149212867898,125.0,T1,4,1.0,1,1,,,,,T1,8.306818181818182,0.85,83.06818181818181,,100.0,,100.0,88.7121212121212,Good,True,,,,
10071673,2025-12-02,,,0.0358587,1.96591,1.14658,4.33931,62.4884,836.77603,,,21.45541,,8.0,33.25,0.05274,91.46893,7,True,True,True,125MVA 400/220KV REACTOR - I,REACTOR,SIEMENS,I300165-01,2016.0,2016-12-24,400,125,2.0,SS-400KV-URKD,URAVAKONDA-400/220KV-SUB-STATION,9.262149212867898,125.0,Normal,0,1.0,4,0,T2,PD,,T1,T1,8.0,0.8,80.0,,100.0,,100.0,86.66666666666667,Excellent,False,,,,
10071682,2021-07-29,,,,,,,,147.61,,,59.28,39.43000000000001,10.55,700.78,0.0016385000000000002,,2,False,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,T&R,PC-0101498,2021.0,2021-12-02,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,4.323066392881588,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10071682,2021-09-23,,,,,,,,14.95,,,,,5.1,,,,1,False,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,T&R,PC-0101498,2021.0,2021-12-02,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,4.323066392881588,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10071682,2021-12-10,,,,,,,19.558,334.75,,,160.03,,,,,,3,False,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,T&R,PC-0101498,2021.0,2021-12-02,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,4.323066392881588,31.5,PD,1,1.0,1,1,,,,,PD,8.3125,0.95,83.125,,,,,83.125,Good,True,,,,
10071682,2022-01-05,,,,,,,19.53,251.99,,,4.27,,,,,,3,False,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,T&R,PC-0101498,2021.0,2021-12-02,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,4.323066392881588,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10071682,2022-03-03,,,,,,,17.94,314.15,,,,,6.0,98.57,0.00286,,2,False,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,T&R,PC-0101498,2021.0,2021-12-02,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,4.323066392881588,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10071682,2022-06-04,,,,,,,13.8,169.3,,,36.79,,11.25,100.49,0.006097,,3,False,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,T&R,PC-0101498,2021.0,2021-12-02,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,4.323066392881588,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10071682,2022-12-20,,,,,,,147.2,1084.767,,,8.343,,10.65,155.35,0.00314,,3,False,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,T&R,PC-0101498,2021.0,2021-12-02,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,4.323066392881588,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10071682,2023-06-19,,,,,,,150.46,1405.89,,,5.47,,14.35,400.94,0.002047,,3,False,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,T&R,PC-0101498,2021.0,2021-12-02,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,4.323066392881588,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10071682,2023-12-19,,,,,,,205.17,1897.29,,,6.05,,9.85,78.17,0.004528,,3,False,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,T&R,PC-0101498,2021.0,2021-12-02,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,4.323066392881588,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10071682,2024-06-20,,,,,,,101.9,238.5,,,3.5,,10.05,148.1,0.005397,,3,False,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,T&R,PC-0101498,2021.0,2021-12-02,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,4.323066392881588,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10071682,2024-12-06,,,,,,,119.2,1016.3,,,2.0,,13.3,294.62,0.001727,,3,False,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,T&R,PC-0101498,2021.0,2021-12-02,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,4.323066392881588,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10071682,2025-03-31,,,20.2,31.0,,,191.0,1567.4,,,34.8,,11.1,340.13,0.00246,,5,True,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,T&R,PC-0101498,2021.0,2021-12-02,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,4.323066392881588,31.5,T1,4,1.0,1,1,,,,,T1,5.84375,0.85,58.4375,,75.0,,100.0,67.29166666666667,Good,False,,,,
10071683,2021-09-08,,,,,,,16.63,237.6,,,49.5,,,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10071683,2021-09-09,,,,,,,8.8,186.8,,,49.54,,,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10071683,2021-09-13,,,,,,,6.088,115.92,,,53.8,,,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5,Normal,0,1.0,1,0,,,,,PD,8.5,0.85,85.0,,,,,85.0,Excellent,False,,,,
10071683,2021-09-28,,,106.219,84.91,9.904,31.017,17.27,147.793,,,196.22,,6.4,,,445.54,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5,D2,3,0.333,4,1,D2,Normal,D1,,PD,6.138888888888888,0.85,61.38888888888888,,100.0,,,70.2991452991453,Good,False,,,,
10071683,2021-11-10,,,,,,,,,,,,47.03,18.7,289.0,0.0013,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10071683,2021-11-22,,,,,,,,,,,,,6.3,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10071683,2022-06-29,,,,,,,,119.57,,,51.59,,5.1,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10071683,2022-07-19,,,,,,,2.11,59.65,,,51.3,,,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10071683,2022-07-20,,,,,,,2.21,64.89,,,73.57,,,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10071683,2022-07-21,,,,,,,2.7,80.92,,,161.4,,,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5,PD,1,1.0,1,1,,,,,PD,7.4375,0.85,74.375,,,,,74.375,Good,False,,,,
10071683,2022-07-25,,,,,,,3.88,93.41,,,,,,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10071683,2022-08-19,,,,,,,10.92,231.7,,,7.8,,,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10071683,2022-10-19,,,,,,,7.957,849.295,,,6.066,,,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10071683,2022-12-12,,,,,,,51.29513,583.68194,,,6.71991,,7.2,393.7,0.001283,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10071683,2023-04-12,,,,,,,107.397,802.633,,,10.773,,6.7,456.6,0.001245,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10071683,2023-10-31,,,,,,,140.72,1650.97,,,16.55,,9.3,304.36,0.001984,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10071683,2024-04-26,,,,,1.62,5.25,103.81,370.11,,,25.48,,9.6,346.28,0.003097,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10071683,2024-10-22,,,,,6.7,4.0,51.6,555.0,,,3.7,,7.9,650.04,0.00222,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10071683,2025-04-15,0.07,,,3.9,21.5,,72.3,962.9,,,5.4,37.64,8.3,197.67,0.004038,,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,75.0,100.0,91.17647058823529,Excellent,False,,,,
10071683,2025-05-23,,,,,12.5,,55.0,373.3,,,3.0,,8.0,,,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,,88.46153846153845,Excellent,False,,,,
10071683,2025-10-21,,,,2.9,13.9,13.0,72.7,901.7,,,4.8,,5.7,294.05,0.003452,,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101499,2021.0,2021-08-23,132,31.5,10675.0,SS-132KV-NSPR,NARASAPURAM -132/33KV-SS(VJ),4.59958932238193,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10071684,2022-12-29,,,,,,,175.76439,988.7455,,,7.70584,,5.7,250.47,0.001392,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R India Ltd,PC-0101500,2021.0,2021-12-22,132,31.5,0.0,SS-132KV-GTPR,GOTTIPROLU-132/33KV-SUBSTATION,4.268309377138946,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10071684,2023-06-23,,,,,,,331.95,1858.9,,,10.01,,9.0,225.45,0.003,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R India Ltd,PC-0101500,2021.0,2021-12-22,132,31.5,0.0,SS-132KV-GTPR,GOTTIPROLU-132/33KV-SUBSTATION,4.268309377138946,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10071684,2024-02-15,,,,,,,399.89,2133.71,,,7.84,,4.8,441.88,0.002783,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R India Ltd,PC-0101500,2021.0,2021-12-22,132,31.5,0.0,SS-132KV-GTPR,GOTTIPROLU-132/33KV-SUBSTATION,4.268309377138946,31.5,T1,4,1.0,1,1,,,,,T1,8.90625,0.95,89.0625,,100.0,,100.0,92.70833333333333,Good,True,,,,
