Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10071684,2025-01-08,0.0505,,,,,,191.3,1138.1,,,3.6,39.09,6.3,494.96,0.001472,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R India Ltd,PC-0101500,2021.0,2021-12-22,132,31.5,0.0,SS-132KV-GTPR,GOTTIPROLU-132/33KV-SUBSTATION,4.268309377138946,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,75.0,100.0,91.17647058823529,Excellent,False,,,,
10071684,2025-09-09,,,,,,,128.9,972.5,,,,,7.0,167.2,0.003649,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R India Ltd,PC-0101500,2021.0,2021-12-22,132,31.5,0.0,SS-132KV-GTPR,GOTTIPROLU-132/33KV-SUBSTATION,4.268309377138946,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10071719,2021-07-05,,,,,,,,,,,,,4.6,,,,0,False,False,False,10/16 MVA 132/33KV PTR-I(REMOVED),PTR-16MVA,IMP POWER LTD,PT-3814,2004.0,,132,10/16,12000.0,SS-132KV-RTPL,RENTAPALLA-132/33KV-STATION,,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10071839,2021-08-11,,,,,,,0.784199,26.97089,,,,,6.3,249.16,0.00226,,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10071839,2021-08-29,,,,,,,3.31761,73.46438,,,7.05646,,7.3,486.49,0.001524,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10071839,2021-08-30,,,,,,,3.83296,77.84071,,,7.98251,,8.7,,0.001262,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0,Normal,0,1.0,1,0,,,,,PD,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10071839,2021-08-31,,,,,,,5.09328,40.3122,,,12.19472,,7.0,562.33,0.001266,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0,Normal,0,1.0,1,0,,,,,PD,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10071839,2021-09-05,,,,,,,7.11142,53.32033,,,16.10399,,7.8,637.15,0.001072,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0,Normal,0,1.0,1,0,,,,,PD,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10071839,2021-10-26,,,,0.294325,,0.361468,15.54876,83.38309,,,15.18232,,6.7,855.78,0.000925,,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10071839,2022-02-16,,,,0.346293,,0.520589,21.6668,60.6408,,,15.02916,,6.2,375.19,0.001744,,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10071839,2022-08-20,,,,0.51166,,0.887566,20.81023,26.58848,,,9.59958,,6.6,779.54,0.00091,,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10071839,2023-03-06,,,,0.573652,,0.987651,7.66539,152.72659,,,,,,638.41,0.001871,,4,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,100.0,100.0,Excellent,False,,,,
10071839,2023-11-23,,,,0.74724,0.432758,2.16734,52.80505,188.75546,,,,,8.5,444.35,0.003181,56.20155,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10071839,2024-07-18,,,,,,,,,,,,,10.2,485.24,0.002265,,0,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10071839,2025-05-06,,,,0.387159,0.312294,1.30766,98.37159,664.81188,,,,,8.1,637.43,0.00102,100.47025,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10071839,2025-11-26,,,,0.85506,1.70751,1.57765,123.07238,727.0207,,,,,4.1,371.72,0.00181,127.2126,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,INDOTECH,ITK-55493,2021.0,2021-08-28,132,80,22450.0,SS-220KV-PMNR,PALAMANERU-220/132/33KV-SUBSTATION,4.58590006844627,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10072003,2021-08-07,,,,5.85,6.83,16.52,536.66,5383.35,,,,,8.3,1030.0,0.002315,565.86,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CGL,T8787/1,,,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,315.0,T1,4,1.0,1,1,,,,,T1,9.318181818181818,1.0,93.18181818181819,,100.0,,100.0,95.45454545454545,Good,True,,,,
10072003,2022-05-19,,,,4.82,6.36,19.23,508.17,,,,,,11.5,798.64,0.002947,538.58,4,False,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CGL,T8787/1,,,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,315.0,T1,4,1.0,1,1,,,,,T1,9.75,1.0,97.5,,75.0,,100.0,93.33333333333333,Good,True,,,,
10072003,2022-11-11,,,,6.67,10.52,19.46,377.45,3692.5,,,,,9.9,1550.0,0.001873,414.1,5,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CGL,T8787/1,,,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,315.0,T1,4,1.0,1,1,,,,,T1,9.068181818181818,0.95,90.68181818181819,,100.0,,100.0,93.7878787878788,Good,True,,,,
10072003,2023-01-09,,,,42.71,14.39,26.1,322.34,1675.16,,,6.97,,7.3,682.17,0.002363,412.51,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CGL,T8787/1,,,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,315.0,Normal,0,1.0,1,0,,,,,T1,7.5,0.75,75.0,,100.0,,100.0,83.33333333333333,Excellent,False,,,,
10072003,2023-07-24,,,,5.99,2.79,6.53,157.07,321.59,,,11.25,,17.1,,,183.63,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CGL,T8787/1,,,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,315.0,Normal,0,1.0,1,0,,,,,T1,7.5,0.75,75.0,,75.0,,,75.0,Good,False,,,,
10072003,2023-07-28,,,2.16,156.77,23.1,32.26,71.61,575.61,,,,,10.1,,,285.9,6,True,False,True,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CGL,T8787/1,,,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,315.0,T3,6,1.0,2,2,T3,,,,T3,6.5625,0.75,65.625,,75.0,,,67.78846153846153,Poor,True,,,,
10072003,2024-01-29,,,,115.49,11.14,67.85,285.87,2486.7,,,16.78,,8.2,723.46,0.002986,497.13,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CGL,T8787/1,,,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,315.0,T1,4,1.0,1,1,,,,,T1,7.0673076923076925,0.75,70.67307692307693,,100.0,,100.0,80.44871794871796,Good,True,,,,
10072003,2024-02-20,,,,82.54,8.33,47.45,228.78,2479.83,,,12.99,,,,,380.09,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CGL,T8787/1,,,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,315.0,T1,4,1.0,1,1,,,,,T1,7.0673076923076925,0.75,70.67307692307693,,,,,70.67307692307693,Good,False,,,,
10072003,2024-09-30,,,,102.77,11.0,61.92,138.83,338.12,,,12.78,,14.9,,,327.3,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CGL,T8787/1,,,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,315.0,T1,4,1.0,1,1,,,,,T1,8.009615384615385,0.85,80.09615384615385,,75.0,,,78.92011834319527,Good,False,,,,
10072003,2024-10-21,,,0.3,104.13,10.45,65.26,141.23,360.26,,,14.14,,,,,335.51,7,True,True,True,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CGL,T8787/1,,,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,315.0,T3,6,0.6,5,3,T3,T2,T3,T3,T1,8.625,0.9,86.25,,,,,86.25,Poor,True,,,,
10072003,2025-04-24,,,,463.89,62.94,159.39,423.2,2474.16,,,17.48,,10.8,728.01,0.002184,1126.9,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CGL,T8787/1,,,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,315.0,T3,6,1.0,1,1,,,,,T3,5.625,0.75,56.25,,75.0,,100.0,65.83333333333333,Poor,True,,,,
10072003,2025-05-05,,,,279.59,40.21,85.25,201.16,1305.66,,,13.24,,98.7,,,619.45,6,True,False,False,315MVA-400/220/33KV-AUTOTRANSFORMER,PTR 315MVA,CGL,T8787/1,,,400,315,70600.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,315.0,T3,6,1.0,1,1,,,,,T3,6.1923076923076925,0.7,61.92307692307693,,25.0,,,53.402366863905335,Poor,True,,,,
10072082,2022-07-19,,,,,,,105.73,467.74,,,5.29,,7.9,3040.0,0.000675,111.02,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR-80MVA,INDO TECH,ITK-55494,2021.0,2021-10-28,132,80,22450.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,4.418891170431212,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10072082,2022-08-25,,,,,,,83.34,291.32,,,3.96,,6.9,2210.0,,87.3,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR-80MVA,INDO TECH,ITK-55494,2021.0,2021-10-28,132,80,22450.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,4.418891170431212,80.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10072082,2023-03-06,,,,0.44,0.95,2.81,94.7,143.27,,,6.25,,7.0,1550.0,0.000977,105.15,6,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR-80MVA,INDO TECH,ITK-55494,2021.0,2021-10-28,132,80,22450.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,4.418891170431212,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10072082,2023-12-16,,,,,,,80.96,353.18,,,,,6.4,,,80.96,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR-80MVA,INDO TECH,ITK-55494,2021.0,2021-10-28,132,80,22450.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,4.418891170431212,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10072082,2024-11-02,,,,,,1.38,87.52,144.43,,,7.84,,12.5,2370.0,0.001131,96.74,4,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR-80MVA,INDO TECH,ITK-55494,2021.0,2021-10-28,132,80,22450.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,4.418891170431212,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10072082,2025-05-13,,,,,,4.14,145.55,447.86,,,9.4,,9.7,,,159.09,4,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR-80MVA,INDO TECH,ITK-55494,2021.0,2021-10-28,132,80,22450.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,4.418891170431212,80.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10072082,2026-01-30,,,,0.21,,,151.52,737.47,,,6.51,,8.9,,,158.24,4,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR-80MVA,INDO TECH,ITK-55494,2021.0,2021-10-28,132,80,22450.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,4.418891170431212,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10072084,2021-08-12,,,,,,,6.4,128.71,,,,,11.9,,,6.4,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10072084,2021-08-13,,,,,,,6.23,165.43,,,,,11.0,,,6.23,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10072084,2021-08-14,,,,,,,6.53,142.66,,,,,10.2,,,6.53,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10072084,2022-02-07,,,,,,,,,,,,,11.3,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10072084,2022-03-10,,,,,,1.56,43.52,363.59,,,67.21,,,,,112.29,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10072084,2022-08-26,,,,,,,102.12,958.31,,,101.77,,11.6,896.94,0.003647,203.89,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5,T1,4,1.0,1,1,,,,,T1,7.4375,0.85,74.375,,75.0,,100.0,77.91666666666667,Good,False,,,,
10072084,2022-09-16,,,,,,,121.42,1327.63,,,106.11,,,,,227.53,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5,T1,4,1.0,1,1,,,,,T1,7.4375,0.85,74.375,,,,,74.375,Good,False,,,,
10072084,2022-11-28,,,,1.06,,3.7,73.57,519.19,,,69.5,,9.3,1540.0,0.001297,147.83,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10072084,2023-06-14,,,,1.07,1.24,3.72,87.55,323.28,,,43.99,,15.0,,,137.57,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10072084,2024-05-13,,,,,,1.54,103.39,383.31,,,26.7,,12.1,,,131.63,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10072084,2024-12-29,,,,,,,36.07,180.94,,,13.89,,15.8,1220.0,0.00143,49.96,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10072084,2025-06-07,,,,1.29,,,99.52,848.98,,,25.63,,37.7,,,126.44,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,,75.0,Good,False,,,,
10072084,2026-01-11,,,,0.78,,,87.53,1003.35,,,20.03,,13.8,,,108.34,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,BBL,4840/4,2004.0,2021-08-11,132,31.5,0.0,SS-220KV-PLNL,PALLANTLA-220KV-SUBSTATION[SW.STN],4.632443531827516,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10072541,2022-02-21,,,,30.95,4.51,9.85,53.55,1354.13,,,13.32,,21.7,228.04,0.001486,,6,True,False,False,80 MVAR REACTOR,REACTOR,BHEL,6007806,2018.0,2020-12-30,400,80,42210.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10072541,2022-02-25,,,,,,,,,,,,,5.6,,,,0,False,False,False,80 MVAR REACTOR,REACTOR,BHEL,6007806,2018.0,2020-12-30,400,80,42210.0,SS-400KV-PODL,PODILI-400/220KV-SUBSTATION,5.245722108145106,80.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10072616,2021-12-20,,,,,,,17.84,901.1,,,70.7,,9.4,210.63,0.003126,,3,False,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR-16MVA,NGEF,2800051780,1991.0,2021-04-22,132,16,10340.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.936344969199179,16.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10072616,2022-07-20,,,,,,,,,,,,,11.0,129.39,0.003152,,0,False,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR-16MVA,NGEF,2800051780,1991.0,2021-04-22,132,16,10340.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.936344969199179,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10072616,2023-02-14,,,3.87,,,,52.5,1606.4,,,,,10.9,136.69,0.003446,,3,False,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR-16MVA,NGEF,2800051780,1991.0,2021-04-22,132,16,10340.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.936344969199179,16.0,T1,4,1.0,1,1,,,,,T1,8.214285714285714,1.0,82.14285714285714,,75.0,,100.0,83.09523809523809,Good,True,,,,
10072616,2023-08-29,,,6.37,2.6,,2.73,68.18,1966.19,,,6.29,,13.6,103.95,0.002654,,6,True,False,True,16MVA 132/33KV POWER TRANSFORMER-I,PTR-16MVA,NGEF,2800051780,1991.0,2021-04-22,132,16,10340.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.936344969199179,16.0,D2,3,0.75,2,1,D2,,,,T1,8.708333333333332,0.95,87.08333333333333,,75.0,,100.0,86.38888888888887,Poor,True,,,,
10072616,2024-02-27,,,4.76,,,,34.64,1295.76,,,,,17.2,203.02,0.002641,,3,False,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR-16MVA,NGEF,2800051780,1991.0,2021-04-22,132,16,10340.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.936344969199179,16.0,T1,4,1.0,1,1,,,,,T1,7.392857142857142,0.9,73.92857142857142,,75.0,,100.0,77.6190476190476,Good,False,,,,
10072616,2024-08-29,,,2.2,1.1,,,60.9,646.3,,,11.1,,13.5,201.46,0.003493,,5,True,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR-16MVA,NGEF,2800051780,1991.0,2021-04-22,132,16,10340.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.936344969199179,16.0,T1,4,1.0,1,1,,,,,T1,8.0625,0.9,80.625,,75.0,,100.0,82.08333333333333,Good,True,,,,
10072616,2025-03-26,,,,3.4,,,25.2,424.6,,,,,14.8,467.98,0.001564,,3,False,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR-16MVA,NGEF,2800051780,1991.0,2021-04-22,132,16,10340.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.936344969199179,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10072616,2025-12-16,,,,,,,28.4,888.2,,,2.3,,18.5,107.47,0.004848,,3,False,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR-16MVA,NGEF,2800051780,1991.0,2021-04-22,132,16,10340.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.936344969199179,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10072621,2021-12-20,,,,70.72,7.81,3.884,23.46,757.87,,,71.9,,8.7,1090.0,0.001051,,6,True,False,False,25MVA 132/33KV POWER TRANSFORMER-II,PTR 25MVA,MITSIBUSHI,548287,1967.0,2021-06-19,132,25,47025.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.777549623545517,25.0,PD,1,1.0,1,1,,,,,PD,9.423076923076923,1.0,94.23076923076923,,100.0,,100.0,96.15384615384615,Good,True,,,,
10072621,2022-07-20,,,,,,,,,,,,,11.8,313.36,0.001106,,0,False,False,False,25MVA 132/33KV POWER TRANSFORMER-II,PTR 25MVA,MITSIBUSHI,548287,1967.0,2021-06-19,132,25,47025.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.777549623545517,25.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10072621,2023-02-14,,,,47.6,4.7,,129.1,1652.4,,,6.5,,10.5,538.04,0.001061,,5,True,False,False,25MVA 132/33KV POWER TRANSFORMER-II,PTR 25MVA,MITSIBUSHI,548287,1967.0,2021-06-19,132,25,47025.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.777549623545517,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10072621,2023-08-29,,,,29.98,3.49,3.49,116.46,1712.99,,,7.14,,11.8,213.01,0.000971,,6,True,False,False,25MVA 132/33KV POWER TRANSFORMER-II,PTR 25MVA,MITSIBUSHI,548287,1967.0,2021-06-19,132,25,47025.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.777549623545517,25.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10072621,2024-02-27,,,,17.79,,,81.005,1440.9,,,4.86,,5.6,599.59,0.000713,,4,False,False,False,25MVA 132/33KV POWER TRANSFORMER-II,PTR 25MVA,MITSIBUSHI,548287,1967.0,2021-06-19,132,25,47025.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.777549623545517,25.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10072621,2024-08-29,,,,4.6,,,97.2,641.3,,,6.4,,12.8,428.61,0.002525,,4,False,False,False,25MVA 132/33KV POWER TRANSFORMER-II,PTR 25MVA,MITSIBUSHI,548287,1967.0,2021-06-19,132,25,47025.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.777549623545517,25.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10072621,2025-03-26,,,,,,,14.9,428.1,,,1.7,,14.4,203.27,0.002735,,3,False,False,False,25MVA 132/33KV POWER TRANSFORMER-II,PTR 25MVA,MITSIBUSHI,548287,1967.0,2021-06-19,132,25,47025.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.777549623545517,25.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10072621,2025-12-16,,,,,,,41.0,676.7,,,2.6,,12.3,606.28,0.001624,,3,False,False,False,25MVA 132/33KV POWER TRANSFORMER-II,PTR 25MVA,MITSIBUSHI,548287,1967.0,2021-06-19,132,25,47025.0,SS-132KV-ANSM,ANANTHASAGARAM-132/33KV-SUBSTATION,4.777549623545517,25.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10074911,2021-08-26,,,,,,1.68,55.12,821.6,,,46.22,,9.6,2380.0,0.000603,103.02,4,False,False,False,PTR BAY-220/132KV(160MVA)-K.V.KOTA-04,PTR-160MVA,BBL,5684/11,2020.0,2020-12-07,220,160,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,5.308692676249144,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10074911,2021-12-15,,,,,,1.74,54.53,553.17,,,39.98,,,,,96.25,4,False,False,False,PTR BAY-220/132KV(160MVA)-K.V.KOTA-04,PTR-160MVA,BBL,5684/11,2020.0,2020-12-07,220,160,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,5.308692676249144,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10074911,2022-01-18,,,,4.39,,1.73,49.05,632.48,,,34.44,,,,,89.61,5,True,False,False,PTR BAY-220/132KV(160MVA)-K.V.KOTA-04,PTR-160MVA,BBL,5684/11,2020.0,2020-12-07,220,160,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,5.308692676249144,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10074911,2022-02-25,,,,,,1.99,71.75,577.0,,,42.28,,8.7,1930.0,0.001166,116.02,4,False,False,False,PTR BAY-220/132KV(160MVA)-K.V.KOTA-04,PTR-160MVA,BBL,5684/11,2020.0,2020-12-07,220,160,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,5.308692676249144,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10074911,2022-08-26,,,,,,2.39,122.87,941.43,,,69.05,,7.2,1850.0,0.001187,194.31,4,False,False,False,PTR BAY-220/132KV(160MVA)-K.V.KOTA-04,PTR-160MVA,BBL,5684/11,2020.0,2020-12-07,220,160,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,5.308692676249144,160.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10074911,2023-03-02,,,,3.0,2.92,6.52,101.71,357.87,,,51.31,,10.3,1020.0,0.002375,165.46,6,True,False,False,PTR BAY-220/132KV(160MVA)-K.V.KOTA-04,PTR-160MVA,BBL,5684/11,2020.0,2020-12-07,220,160,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,5.308692676249144,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10074911,2023-08-01,,,,2.71,2.85,6.75,115.01,299.25,,,45.97,,6.9,,,173.29,6,True,False,False,PTR BAY-220/132KV(160MVA)-K.V.KOTA-04,PTR-160MVA,BBL,5684/11,2020.0,2020-12-07,220,160,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,5.308692676249144,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10074911,2024-01-23,,,,,0.92,5.78,136.26,1329.42,,,43.11,,9.2,,,186.07,5,True,False,False,PTR BAY-220/132KV(160MVA)-K.V.KOTA-04,PTR-160MVA,BBL,5684/11,2020.0,2020-12-07,220,160,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,5.308692676249144,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10074911,2024-08-13,,,,,0.2,3.66,64.63,230.39,,,30.09,,6.5,,,98.58,5,True,False,False,PTR BAY-220/132KV(160MVA)-K.V.KOTA-04,PTR-160MVA,BBL,5684/11,2020.0,2020-12-07,220,160,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,5.308692676249144,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10074911,2025-01-29,,,,,,4.7,69.29,176.73,,,38.62,,7.8,,,112.61,4,False,False,False,PTR BAY-220/132KV(160MVA)-K.V.KOTA-04,PTR-160MVA,BBL,5684/11,2020.0,2020-12-07,220,160,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,5.308692676249144,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10074911,2025-08-12,,,,1.24,1.31,6.68,95.6,951.92,,,33.01,,7.9,,,137.84,6,True,False,False,PTR BAY-220/132KV(160MVA)-K.V.KOTA-04,PTR-160MVA,BBL,5684/11,2020.0,2020-12-07,220,160,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,5.308692676249144,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10074911,2026-02-03,,,,1.32,0.53,7.2,208.12,1868.12,,,33.04,,7.0,,,250.21,6,True,False,False,PTR BAY-220/132KV(160MVA)-K.V.KOTA-04,PTR-160MVA,BBL,5684/11,2020.0,2020-12-07,220,160,0.0,SS-220KV-KMVK,KAMAVARAPUKOTA-220/132KV-SUBSTATION,5.308692676249144,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10077837,2021-08-31,,,,0.754869,,1.56179,144.69496,723.55825,,,4.76193,,7.5,585.08,0.001361,,5,True,False,False,31.5MVA 132/33KV PTR-1,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101470,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10077837,2022-12-29,0.0105,,,0.54416,0.588415,2.10213,85.99771,147.92414,,,5.02751,38.65,9.5,1230.0,0.000771,,6,True,False,False,31.5MVA 132/33KV PTR-1,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101470,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10077837,2023-07-11,,,,0.694283,0.661682,3.88339,355.90524,1863.98543,,,,,6.5,3030.0,0.000534,361.14037,5,True,False,False,31.5MVA 132/33KV PTR-1,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101470,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,100.0,91.96969696969698,Good,True,,,,
10077837,2024-01-31,,,,0.636331,0.662107,3.42569,153.63745,1254.59438,,,,,7.6,906.3,0.00163,158.36045,5,True,False,False,31.5MVA 132/33KV PTR-1,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101470,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10077837,2024-09-25,,,,0.323,0.404347,1.74751,116.60451,1269.63778,,,,,9.2,504.12,0.001622,119.09792,5,True,False,False,31.5MVA 132/33KV PTR-1,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101470,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10077837,2025-05-08,,,,0.34568,0.385311,1.50162,125.77627,1202.0649,,,,,9.3,1310.0,0.000744,128.01307,5,True,False,False,31.5MVA 132/33KV PTR-1,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101470,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10077837,2025-12-12,,,0.032794,0.57148,0.645073,2.19382,178.18705,1496.83233,,,,,6.8,1230.0,0.00051,181.68363,6,True,False,True,31.5MVA 132/33KV PTR-1,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101470,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5,Normal,0,1.0,2,0,T2,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10077839,2021-08-31,,,,0.539393,,1.56773,144.29625,928.3676,,,5.44481,,10.8,956.74,0.00081,,5,True,False,False,31.5MVA 132/33KV PTR-2,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101471,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10077839,2022-12-29,0.0083,,,0.72518,0.764098,2.32136,105.23269,204.78901,,,3.69628,42.69,10.7,1450.0,0.000742,,6,True,False,False,31.5MVA 132/33KV PTR-2,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101471,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,100.0,100.0,95.58823529411765,Excellent,False,,,,
10077839,2023-07-11,,,,0.847182,0.762633,3.83998,343.40978,2119.86645,,,,,8.2,2700.0,0.000697,348.9164,5,True,False,False,31.5MVA 132/33KV PTR-2,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101471,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10077839,2024-01-31,,,,0.93242,0.953032,4.67791,234.59185,1824.50635,,,,,9.7,1330.0,0.001142,241.19527,5,True,False,False,31.5MVA 132/33KV PTR-2,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101471,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10077839,2024-09-25,,,,0.587499,0.608257,2.47031,231.94488,2104.53386,,,,,12.3,790.43,0.001213,235.63774,5,True,False,False,31.5MVA 132/33KV PTR-2,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101471,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10077839,2025-05-08,,,,0.529442,0.583352,2.14322,195.69024,1882.11772,,,,,10.7,1600.0,0.000692,198.93258,5,True,False,False,31.5MVA 132/33KV PTR-2,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101471,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10077839,2025-12-12,,,,0.535929,0.686577,2.61155,242.47799,2007.4554,,,,,9.8,1210.0,0.000735,246.2463,5,True,False,False,31.5MVA 132/33KV PTR-2,PTR31.5MVA, TRANSFORMERS& RECTIFIERS,PC0101471,2018.0,2020-10-07,132,31.5,0.0,SS-132KV-PNMR,PENUMURU-132/33KV-SS,5.475701574264202,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10079139,2022-02-14,,,,,,5.03,488.96,1712.45,,,,,8.8,3660.0,0.000743,493.99,3,False,False,False,"132/33KV, 50 MVA PTR III",PTR 50MVA,TOSHIBA,90325B01,2018.0,2018-05-24,132,50,18700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,7.8494182067077345,50.0,T1,4,1.0,1,1,,,,,T1,9.5,1.0,95.0,,100.0,,100.0,96.66666666666667,Good,True,,,,
10079139,2022-09-27,,,,,,4.75,459.92,1464.06,,,,,6.2,3690.0,0.000415,464.67,3,False,False,False,"132/33KV, 50 MVA PTR III",PTR 50MVA,TOSHIBA,90325B01,2018.0,2018-05-24,132,50,18700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,7.8494182067077345,50.0,T1,4,1.0,1,1,,,,,T1,9.5,1.0,95.0,,100.0,,100.0,96.66666666666667,Good,True,,,,
10079139,2023-03-29,,,,0.37,1.55,7.1,339.81,374.42,,,,,5.4,1340.0,0.000825,348.83,5,True,False,False,"132/33KV, 50 MVA PTR III",PTR 50MVA,TOSHIBA,90325B01,2018.0,2018-05-24,132,50,18700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,7.8494182067077345,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10079139,2023-10-04,,,,,0.43,5.67,325.78,1147.95,,,,,7.1,,,331.88,4,False,False,False,"132/33KV, 50 MVA PTR III",PTR 50MVA,TOSHIBA,90325B01,2018.0,2018-05-24,132,50,18700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,7.8494182067077345,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10079139,2024-04-10,,,,,0.44,6.67,326.09,988.95,,,,,9.1,,,333.2,4,False,False,False,"132/33KV, 50 MVA PTR III",PTR 50MVA,TOSHIBA,90325B01,2018.0,2018-05-24,132,50,18700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,7.8494182067077345,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10079139,2024-10-19,,,,,,5.36,176.09,201.32,,,5.6,,9.6,7220.0,0.000243,187.05,4,False,False,False,"132/33KV, 50 MVA PTR III",PTR 50MVA,TOSHIBA,90325B01,2018.0,2018-05-24,132,50,18700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,7.8494182067077345,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10079139,2025-04-10,,,,,,9.19,354.24,901.95,,,7.57,,5.0,,,371.0,4,False,False,False,"132/33KV, 50 MVA PTR III",PTR 50MVA,TOSHIBA,90325B01,2018.0,2018-05-24,132,50,18700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,7.8494182067077345,50.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,,89.83516483516483,Good,True,,,,
10079139,2025-11-21,,,,0.11,,7.03,427.63,1504.46,,,6.23,,8.6,,,441.0,5,True,False,False,"132/33KV, 50 MVA PTR III",PTR 50MVA,TOSHIBA,90325B01,2018.0,2018-05-24,132,50,18700.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,7.8494182067077345,50.0,T1,4,1.0,1,1,,,,,T1,8.775,0.9,87.75,,100.0,,,90.57692307692308,Good,True,,,,
10079379,2022-09-27,,,,22.36,,4.52,124.12,2154.48,,,7.33,,23.6,1580.0,0.000772,158.33,5,True,False,False,"220/132KV,100MVA PTR-III",PTR 100MVA,,322614229,1975.0,2020-06-25,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,5.760438056125941,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10079379,2023-04-01,,,,14.67,3.6,5.28,72.3,636.44,,,8.37,,32.8,1630.0,0.000759,104.22,6,True,False,False,"220/132KV,100MVA PTR-III",PTR 100MVA,,322614229,1975.0,2020-06-25,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,5.760438056125941,100.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,25.0,,100.0,75.0,Good,False,,,,
10079379,2023-04-28,,,,12.95,3.39,4.81,70.78,339.49,,,8.18,,26.8,,,100.11,6,True,False,False,"220/132KV,100MVA PTR-III",PTR 100MVA,,322614229,1975.0,2020-06-25,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,5.760438056125941,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,,80.76923076923076,Excellent,False,,,,
10079379,2023-10-30,,,,2.6,0.91,2.84,65.28,2479.34,,,12.33,,23.8,,,83.96,6,True,False,False,"220/132KV,100MVA PTR-III",PTR 100MVA,,322614229,1975.0,2020-06-25,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,5.760438056125941,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,,80.76923076923076,Excellent,False,,,,
10079379,2024-04-30,,,,2.55,,2.0,44.54,812.81,,,7.02,,30.9,,,56.11,5,True,False,False,"220/132KV,100MVA PTR-III",PTR 100MVA,,322614229,1975.0,2020-06-25,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,5.760438056125941,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,,78.84615384615384,Good,False,,,,
10079379,2024-11-02,,,,5.11,0.46,2.59,28.21,388.66,,,14.57,,26.9,2250.0,0.00123,50.94,6,True,False,False,"220/132KV,100MVA PTR-III",PTR 100MVA,,322614229,1975.0,2020-06-25,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,5.760438056125941,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10079379,2025-04-01,,,,14.7,1.86,4.91,43.84,922.19,,,9.86,,31.1,,,75.17,6,True,False,False,"220/132KV,100MVA PTR-III",PTR 100MVA,,322614229,1975.0,2020-06-25,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,5.760438056125941,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,,75.0,Good,False,,,,
10079379,2025-12-05,,,,13.68,1.47,4.99,63.23,1672.73,,,14.58,,25.0,,,97.95,6,True,False,False,"220/132KV,100MVA PTR-III",PTR 100MVA,,322614229,1975.0,2020-06-25,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,5.760438056125941,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,,84.61538461538461,Excellent,False,,,,
10079379,2025-12-26,,,,,,,,,,,,,26.8,2840.0,0.000415,,0,False,False,False,"220/132KV,100MVA PTR-III",PTR 100MVA,,322614229,1975.0,2020-06-25,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,5.760438056125941,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10079379,2026-01-21,,,,,,,,,,,,,32.9,,,,0,False,False,False,"220/132KV,100MVA PTR-III",PTR 100MVA,,322614229,1975.0,2020-06-25,220,100,0.0,SS-220KV-BRDX,BRANDIX(ACHUTAPURAM)-220/132/33KV-SS,5.760438056125941,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10079832,2025-10-15,,,,,,,,,,,,,34.5,,,,0,False,False,False,33KV/400 STATION TRANSFORMER,STR,HIT,17061,2017.0,2018-03-31,132,0.1,300.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,7.997262149212868,0.1,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10080729,2025-10-15,,,,,,,,,,,,,26.6,,,,0,False,False,False,33KV/415V STATION TRANSFORMER,STR,HyderabadInstrumentTrfs PvtLtd,21050,2021.0,2021-08-04,132,,490.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,4.65160848733744,,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10080743,2021-09-09,,,,0.566619,0.80335,3.32909,238.55496,1379.91679,,,13.60701,,41.65,527.76,0.002522,,6,True,False,False, POWER TRANSFORMER 100MVA PTR-2,PTR 100MVA,BBL,5495/01,2016.0,,220,100,33326.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10080743,2021-10-29,,,,,,,,,,,,,22.3,,,,0,False,False,False, POWER TRANSFORMER 100MVA PTR-2,PTR 100MVA,BBL,5495/01,2016.0,,220,100,33326.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10080743,2022-04-06,,,,0.582836,0.774605,3.15988,128.37163,409.26022,,,12.84367,,11.1,1320.0,0.000878,,6,True,False,False, POWER TRANSFORMER 100MVA PTR-2,PTR 100MVA,BBL,5495/01,2016.0,,220,100,33326.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10080743,2022-10-18,,,,,,,,,,,,,7.2,603.9,0.000883,,0,False,False,False, POWER TRANSFORMER 100MVA PTR-2,PTR 100MVA,BBL,5495/01,2016.0,,220,100,33326.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10080743,2023-05-08,,,,,,,,,,,,,9.1,321.53,0.004223,,0,False,False,False, POWER TRANSFORMER 100MVA PTR-2,PTR 100MVA,BBL,5495/01,2016.0,,220,100,33326.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10080743,2024-01-22,,,,0.802867,1.1086,5.60091,191.83208,1872.83114,,,10.48529,,10.2,831.58,0.00143,209.80248,6,True,False,False, POWER TRANSFORMER 100MVA PTR-2,PTR 100MVA,BBL,5495/01,2016.0,,220,100,33326.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10080743,2024-08-08,,,,,,,,,,,,,8.7,480.31,0.001098,,0,False,False,False, POWER TRANSFORMER 100MVA PTR-2,PTR 100MVA,BBL,5495/01,2016.0,,220,100,33326.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10080743,2025-04-28,,,,0.379446,0.669187,2.55947,171.90259,2078.71394,,,5.05107,,10.5,452.51,0.002845,180.51385,6,True,False,False, POWER TRANSFORMER 100MVA PTR-2,PTR 100MVA,BBL,5495/01,2016.0,,220,100,33326.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10080743,2025-12-30,,,,0.596118,0.752554,2.58644,181.71734,1961.22941,,,6.23075,,13.7,1320.0,0.000867,191.84543,6,True,False,False, POWER TRANSFORMER 100MVA PTR-2,PTR 100MVA,BBL,5495/01,2016.0,,220,100,33326.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10080759,2021-08-09,,,,,,,,,,,,,33.2,,,,0,False,False,False, POWER TRANSFORMER 100MVA PTR-1,PTR 100MVA, TBEA,15B10082/K0105,2015.0,,220,100,48070.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10080759,2021-09-09,,,,0.602216,0.833498,2.42906,235.8588,859.71248,,,15.55269,,6.1,233.32,0.004349,,6,True,False,False, POWER TRANSFORMER 100MVA PTR-1,PTR 100MVA, TBEA,15B10082/K0105,2015.0,,220,100,48070.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10080759,2021-09-28,,,,,,,,,,,,,22.9,,,,0,False,False,False, POWER TRANSFORMER 100MVA PTR-1,PTR 100MVA, TBEA,15B10082/K0105,2015.0,,220,100,48070.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10080759,2022-04-06,,,,0.649199,0.809859,2.41553,135.75677,270.55727,,,16.25121,,5.5,2090.0,0.000443,,6,True,False,False, POWER TRANSFORMER 100MVA PTR-1,PTR 100MVA, TBEA,15B10082/K0105,2015.0,,220,100,48070.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10080759,2022-10-18,,,,,,,,,,,,,3.4,639.76,0.001236,,0,False,False,False, POWER TRANSFORMER 100MVA PTR-1,PTR 100MVA, TBEA,15B10082/K0105,2015.0,,220,100,48070.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10080759,2023-05-08,,,,,,,,,,,,,5.0,1430.0,0.001128,,0,False,False,False, POWER TRANSFORMER 100MVA PTR-1,PTR 100MVA, TBEA,15B10082/K0105,2015.0,,220,100,48070.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10080759,2024-01-22,,,,1.00027,1.15551,4.30356,216.50737,1150.66054,,,16.33829,,5.2,1950.0,0.000833,239.23742,6,True,False,False, POWER TRANSFORMER 100MVA PTR-1,PTR 100MVA, TBEA,15B10082/K0105,2015.0,,220,100,48070.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10080759,2024-08-08,,,,,,,,,,,,,5.7,256.76,0.002392,,0,False,False,False, POWER TRANSFORMER 100MVA PTR-1,PTR 100MVA, TBEA,15B10082/K0105,2015.0,,220,100,48070.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10080759,2025-04-28,,,,0.604818,0.674732,1.88185,151.04408,1186.52311,,,5.13907,,4.3,554.78,0.001503,159.33797,6,True,False,False, POWER TRANSFORMER 100MVA PTR-1,PTR 100MVA, TBEA,15B10082/K0105,2015.0,,220,100,48070.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10080759,2025-12-30,,,,0.586707,0.62268,1.49301,113.73031,855.16338,,,,,6.4,1610.0,0.000481,116.41069,5,True,False,False, POWER TRANSFORMER 100MVA PTR-1,PTR 100MVA, TBEA,15B10082/K0105,2015.0,,220,100,48070.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10080795,2021-09-06,,,2.20439,2.68991,1.11798,2.0508,129.80447,858.11754,,,19.60088,,21.3,7.87,0.030026,,7,True,True,True,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,INDOTECH,2026,2002.0,2020-10-22,132,10/16,10500.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,5.434633812457221,10.0,D2,3,0.556,4,2,D2,D1,D2,,T1,9.305555555555555,1.0,93.05555555555556,,50.0,,100.0,85.37037037037037,Excellent,False,,,,
10080795,2022-05-23,,,4.45772,4.44114,1.54473,2.64041,76.40333,244.68771,,,22.72491,,19.9,8.59,0.028027,,7,True,True,True,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,INDOTECH,2026,2002.0,2020-10-22,132,10/16,10500.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,5.434633812457221,10.0,D1,2,0.556,4,2,D2,D1,D1,,T1,7.909722222222221,0.85,79.09722222222221,,75.0,,100.0,81.06481481481481,Excellent,False,,,,
10080795,2023-04-13,,,3.64699,2.75925,1.18215,1.7169,18.90475,48.1021,,,7.5935,,40.2,8.34,0.026937,35.80354,7,True,True,True,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,INDOTECH,2026,2002.0,2020-10-22,132,10/16,10500.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,5.434633812457221,10.0,D1,2,0.556,4,2,D2,D1,D1,,T1,9.305555555555555,1.0,93.05555555555556,,25.0,,100.0,80.37037037037037,Excellent,False,,,,
10080795,2023-05-15,,,,,,,,,,,,,31.6,,,,0,False,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,INDOTECH,2026,2002.0,2020-10-22,132,10/16,10500.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,5.434633812457221,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10080795,2023-12-26,,,5.32812,4.80761,2.39397,3.81887,106.10089,1188.85132,,,26.13871,,18.4,7.96,0.029593,148.58107,7,True,True,True,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,INDOTECH,2026,2002.0,2020-10-22,132,10/16,10500.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,5.434633812457221,10.0,D1,2,0.556,4,2,D2,D1,D1,,T1,9.305555555555555,1.0,93.05555555555556,,75.0,,100.0,90.37037037037037,Excellent,False,,,,
10080795,2024-04-01,,,,,,,,,,,,,47.0,6.02,0.037237,,0,False,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,INDOTECH,2026,2002.0,2020-10-22,132,10/16,10500.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,5.434633812457221,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,100.0,55.0,Fair,False,,,,
10080795,2024-05-03,,,,,,,,,,,,,54.5,,,,0,False,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,INDOTECH,2026,2002.0,2020-10-22,132,10/16,10500.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,5.434633812457221,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10080795,2024-09-27,,,,,,,,,,,,,32.8,,,,0,False,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,INDOTECH,2026,2002.0,2020-10-22,132,10/16,10500.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,5.434633812457221,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10080795,2024-12-11,,,,,,,,,,,,,35.0,,,,0,False,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,INDOTECH,2026,2002.0,2020-10-22,132,10/16,10500.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,5.434633812457221,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10080795,2025-07-30,,,3.40814,2.1787,1.67663,1.75076,60.15481,1093.90405,,,11.93893,,32.7,6.47,0.035372,81.05991,7,True,True,True,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,INDOTECH,2026,2002.0,2020-10-22,132,10/16,10500.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,5.434633812457221,10.0,D1,2,0.556,4,2,D2,D1,D1,,T1,9.305555555555555,1.0,93.05555555555556,,25.0,,100.0,80.37037037037037,Excellent,False,,,,
10080795,2025-09-10,,,,,,,,,,,,,26.1,,,,0,False,False,False,16MVA 132/33KV POWER TRANSFORMER-I,PTR 16MVA,INDOTECH,2026,2002.0,2020-10-22,132,10/16,10500.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,5.434633812457221,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10080796,2021-09-06,,,3.83989,10.75057,2.30492,3.39622,166.14966,1593.97949,,,8.1683,,20.8,61.8,0.008342,,7,True,True,True,16MVA 132/33KV POWER TRANSFORMER-2,PTR 16MVA,APEX,42681788,1981.0,2019-02-28,132,10/16,10400.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,7.082819986310746,10.0,DT,7,0.429,3,1,DT,Normal,,,T1,9.305555555555555,1.0,93.05555555555556,,50.0,,100.0,85.37037037037037,Excellent,False,,,,
