Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10080796,2022-05-23,,,4.08115,12.11252,2.35868,4.01844,113.25347,457.68951,,,13.09223,,19.1,73.85,0.007769,,7,True,True,True,16MVA 132/33KV POWER TRANSFORMER-2,PTR 16MVA,APEX,42681788,1981.0,2019-02-28,132,10/16,10400.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,7.082819986310746,10.0,DT,7,0.429,3,1,DT,Normal,,,T1,8.375,0.9,83.75,,75.0,,100.0,84.16666666666667,Excellent,False,,,,
10080796,2023-04-13,,,2.07466,4.47612,1.07393,1.52574,14.16609,67.01369,,,,,10.9,71.24,0.008277,23.31653,6,True,False,True,16MVA 132/33KV POWER TRANSFORMER-2,PTR 16MVA,APEX,42681788,1981.0,2019-02-28,132,10/16,10400.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,7.082819986310746,10.0,DT,7,0.75,2,1,DT,,,,T1,8.296875,0.9,82.96875,,75.0,,100.0,83.64583333333333,Poor,True,,,,
10080796,2023-05-15,,,,,,,,,,,,,26.7,,,,0,False,False,False,16MVA 132/33KV POWER TRANSFORMER-2,PTR 16MVA,APEX,42681788,1981.0,2019-02-28,132,10/16,10400.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,7.082819986310746,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10080796,2023-12-26,,,3.22731,7.89537,2.13566,4.73678,153.21448,2094.6806,,,13.40892,,20.0,52.58,0.008557,184.65454,7,True,True,True,16MVA 132/33KV POWER TRANSFORMER-2,PTR 16MVA,APEX,42681788,1981.0,2019-02-28,132,10/16,10400.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,7.082819986310746,10.0,D1,2,0.857,3,2,D1,D1,,,T1,9.305555555555555,1.0,93.05555555555556,,75.0,,100.0,90.37037037037037,Fair,True,,,,
10080796,2024-04-01,,,,,,,,,,,,,54.6,32.39,0.013495,,0,False,False,False,16MVA 132/33KV POWER TRANSFORMER-2,PTR 16MVA,APEX,42681788,1981.0,2019-02-28,132,10/16,10400.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,7.082819986310746,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,100.0,55.0,Fair,False,,,,
10080796,2024-05-03,,,,,,,,,,,,,36.9,,,,0,False,False,False,16MVA 132/33KV POWER TRANSFORMER-2,PTR 16MVA,APEX,42681788,1981.0,2019-02-28,132,10/16,10400.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,7.082819986310746,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10080796,2024-09-27,,,,,,,,,,,,,22.7,,,,0,False,False,False,16MVA 132/33KV POWER TRANSFORMER-2,PTR 16MVA,APEX,42681788,1981.0,2019-02-28,132,10/16,10400.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,7.082819986310746,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10080796,2025-07-30,,,9.51873,6.4105,1.16917,2.88849,134.72363,2827.44036,,,11.80049,,24.3,88.14,0.007223,166.4666,7,True,True,True,16MVA 132/33KV POWER TRANSFORMER-2,PTR 16MVA,APEX,42681788,1981.0,2019-02-28,132,10/16,10400.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,7.082819986310746,10.0,D2,3,0.333,4,1,D2,Normal,D1,,T1,8.472222222222221,1.0,84.72222222222221,,50.0,,100.0,79.81481481481481,Good,False,,,,
10080819,2021-10-22,,,0.568216,3.71148,,1.11628,57.03409,761.13619,,,2.01658,,11.5,225.51,0.003653,,6,True,False,True,"132/33KV, 18.9/31.5 MVA PTR I",PTR31.5MVA,ECE,S-86905,,2022-01-18,132,18.9/31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,4.1943874058863795,18.9,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10080819,2021-11-30,0.0104,,526.7575,286.53203,26.22945,102.35627,229.60784,805.21449,,,395.22171,40.27,7.6,382.77,0.002435,,7,True,True,True,"132/33KV, 18.9/31.5 MVA PTR I",PTR31.5MVA,ECE,S-86905,,2022-01-18,132,18.9/31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,4.1943874058863795,18.9,D2,3,0.333,4,1,D2,T1,D1,,D1,4.895833333333333,0.75,48.95833333333333,,100.0,100.0,100.0,69.97549019607843,Good,False,,,,
10081507,2021-09-15,,,,,,,29.89,956.15,,,51.58,,10.1,83.79,0.0053,,3,False,False,False,630KVA 33KV/433V SLDC STN SUPPLY T/F-I,PTR,SUDHIR,BO-16-505-1,2017.0,2017-06-05,132,0.630,765.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,8.815879534565367,0.63,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10081507,2023-04-28,,,,,,,86.088,1185.0,,,5.848,,9.6,425.59,0.001165,,3,False,False,False,630KVA 33KV/433V SLDC STN SUPPLY T/F-I,PTR,SUDHIR,BO-16-505-1,2017.0,2017-06-05,132,0.630,765.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,8.815879534565367,0.63,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10081507,2024-08-27,,,,,,,50.3,537.4,,,3.0,,12.3,426.05,0.001602,,3,False,False,False,630KVA 33KV/433V SLDC STN SUPPLY T/F-I,PTR,SUDHIR,BO-16-505-1,2017.0,2017-06-05,132,0.630,765.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,8.815879534565367,0.63,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10081507,2025-09-04,,,,,,,67.5,634.3,,,1.2,,14.2,467.15,0.001373,,3,False,False,False,630KVA 33KV/433V SLDC STN SUPPLY T/F-I,PTR,SUDHIR,BO-16-505-1,2017.0,2017-06-05,132,0.630,765.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,8.815879534565367,0.63,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10081508,2021-09-15,,,,,,,37.82,977.29,,,58.85,,9.4,389.37,0.0026,,3,False,False,False,630KVA 33KV/433V SLDC STN SUPPLY T/F-2,PTR,SUDHIR,BO-16-505-2,2017.0,2017-06-05,132,0.630,765.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,8.815879534565367,0.63,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10081508,2023-04-28,,,,,,,94.0833,1238.314,,,6.149,,9.0,385.17,0.001938,,3,False,False,False,630KVA 33KV/433V SLDC STN SUPPLY T/F-2,PTR,SUDHIR,BO-16-505-2,2017.0,2017-06-05,132,0.630,765.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,8.815879534565367,0.63,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10081508,2024-08-27,,,,,,,46.6,527.6,,,8.8,,11.3,489.92,0.001728,,3,False,False,False,630KVA 33KV/433V SLDC STN SUPPLY T/F-2,PTR,SUDHIR,BO-16-505-2,2017.0,2017-06-05,132,0.630,765.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,8.815879534565367,0.63,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10081508,2025-09-04,,,,,,,24.7,595.0,,,4.0,,13.2,338.17,0.002189,,3,False,False,False,630KVA 33KV/433V SLDC STN SUPPLY T/F-2,PTR,SUDHIR,BO-16-505-2,2017.0,2017-06-05,132,0.630,765.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,8.815879534565367,0.63,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10081509,2021-09-16,,,,,,,18.35,798.9,,,,,8.8,41.16,0.11,,2,False,False,False,630KVA 33KV/433V ST SUPPLY T/F-3(DEV),PTR,TOSHIBA,2183206,2017.0,2018-08-05,132,0.630,610.0,APHQ-CE-CIVIL,CHIEF ENGINEER-CIVIL-VIDYUT SOUDHA,7.649555099247091,0.63,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,75.0,96.66666666666667,Excellent,False,,,,
10081556,2021-09-15,0.0288,,9.79993,14.647,2.81423,0.901566,8.05258,376.38174,,,,35.44,10.9,498.62,0.001226,,6,True,False,True,10/16 MVA 132/33KV PTR(REMOVED),PTR 16MVA,APEX,T-526E&F/32548,1981.0,2009-12-02,132,10/16,0.0,SS-132KV-IRLA,IRALA-132/33KV-SUBSTATION,16.32306639288159,10.0,D2,3,0.75,2,1,D2,,,,T3,8.4375,1.0,84.375,,75.0,100.0,100.0,86.39705882352942,Poor,True,,,,
10082895,2021-12-14,,,,0.95,1.02,5.92,516.86,2780.51,,,8.21,,14.9,1360.0,0.001547,532.96,6,True,False,False,31.5 MVA PTR-2,PTR31.5MVA,ECE,,,2018-12-29,132,31.5,13570.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,7.2498288843258045,31.5,T1,4,1.0,1,1,,,,,T1,9.615384615384615,1.0,96.15384615384615,,75.0,,100.0,92.43589743589742,Good,True,,,,
10082895,2022-06-14,,,,,,7.66,721.71,3396.6,,,10.96,,8.0,2730.0,0.000795,740.33,4,False,False,False,31.5 MVA PTR-2,PTR31.5MVA,ECE,,,2018-12-29,132,31.5,13570.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,7.2498288843258045,31.5,T1,4,1.0,1,1,,,,,T1,8.035714285714286,0.9,80.35714285714286,,100.0,,100.0,86.90476190476191,Good,True,,,,
10082895,2022-07-29,,,,,,6.92,654.1,2724.55,,,10.47,,,,,671.49,4,False,False,False,31.5 MVA PTR-2,PTR31.5MVA,ECE,,,2018-12-29,132,31.5,13570.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,7.2498288843258045,31.5,T1,4,1.0,1,1,,,,,T1,8.035714285714286,0.9,80.35714285714286,,,,,80.35714285714286,Good,True,,,,
10082895,2022-12-21,,,,3.37,4.16,10.06,487.28,1255.8,,,10.81,,6.8,1280.0,0.002425,515.68,6,True,False,False,31.5 MVA PTR-2,PTR31.5MVA,ECE,,,2018-12-29,132,31.5,13570.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,7.2498288843258045,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,100.0,92.17948717948718,Good,True,,,,
10082895,2023-06-30,,,,3.44,3.89,8.61,349.36,840.44,,,12.29,,7.3,,,377.59,6,True,False,False,31.5 MVA PTR-2,PTR31.5MVA,ECE,,,2018-12-29,132,31.5,13570.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,7.2498288843258045,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10082895,2024-01-05,,,,,1.3,7.33,339.88,2585.16,,,9.89,,9.4,,,358.4,5,True,False,False,31.5 MVA PTR-2,PTR31.5MVA,ECE,,,2018-12-29,132,31.5,13570.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,7.2498288843258045,31.5,T1,4,1.0,1,1,,,,,T1,9.2625,0.95,92.62499999999999,,100.0,,,94.32692307692307,Good,True,,,,
10082895,2024-08-05,,,,0.34,0.79,6.6,218.83,413.38,,,12.17,,8.5,,,238.73,6,True,False,False,31.5 MVA PTR-2,PTR31.5MVA,ECE,,,2018-12-29,132,31.5,13570.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,7.2498288843258045,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10082895,2025-02-18,,,,,0.32,3.53,97.89,220.52,,,5.37,,31.4,,,107.11,5,True,False,False,31.5 MVA PTR-2,PTR31.5MVA,ECE,,,2018-12-29,132,31.5,13570.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,7.2498288843258045,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,,78.84615384615384,Good,False,,,,
10082895,2025-04-09,,,,,,,,,,,,,6.8,,,,0,False,False,False,31.5 MVA PTR-2,PTR31.5MVA,ECE,,,2018-12-29,132,31.5,13570.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,7.2498288843258045,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10082895,2025-12-08,,,,1.83,0.52,5.5,293.19,2248.07,,,7.22,,9.3,3540.0,0.000268,308.26,6,True,False,False,31.5 MVA PTR-2,PTR31.5MVA,ECE,,,2018-12-29,132,31.5,13570.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,7.2498288843258045,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10083571,2021-10-22,,,,,,1.84,207.62,1117.22,,,4.94,,8.1,545.71,0.00384,214.4,4,False,False,False,132/33KV 50MVA PTR-2,PTR 50MVA,ECE,S-86929,2019.0,2019-11-13,132,50,17800.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,6.376454483230664,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10083571,2022-05-13,,,,,,2.46,441.13,2166.31,,,3.62,,11.0,399.91,0.00058,447.21,4,False,False,False,132/33KV 50MVA PTR-2,PTR 50MVA,ECE,S-86929,2019.0,2019-11-13,132,50,17800.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,6.376454483230664,50.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,75.0,,100.0,86.19047619047619,Good,True,,,,
10083571,2022-09-05,,,,,,2.67,408.65,1424.92,,,,,11.9,430.31,0.006326,411.32,3,False,False,False,132/33KV 50MVA PTR-2,PTR 50MVA,ECE,S-86929,2019.0,2019-11-13,132,50,17800.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,6.376454483230664,50.0,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,75.0,,100.0,85.33333333333333,Good,True,,,,
10083571,2022-11-29,,,,2.18,1.46,5.29,286.17,1014.06,,,,,6.9,545.69,0.007189,295.1,5,True,False,False,132/33KV 50MVA PTR-2,PTR 50MVA,ECE,S-86929,2019.0,2019-11-13,132,50,17800.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,6.376454483230664,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10083571,2023-05-25,,,,2.24,1.59,6.6,325.29,552.23,,,,,15.2,,,335.72,5,True,False,False,132/33KV 50MVA PTR-2,PTR 50MVA,ECE,S-86929,2019.0,2019-11-13,132,50,17800.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,6.376454483230664,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10083571,2023-11-14,,,,,,3.92,257.51,1764.12,,,,,8.7,546.1,0.005638,261.43,3,False,False,False,132/33KV 50MVA PTR-2,PTR 50MVA,ECE,S-86929,2019.0,2019-11-13,132,50,17800.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,6.376454483230664,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10083571,2024-06-14,,,,,,3.84,175.36,326.01,,,,,11.4,,,179.2,3,False,False,False,132/33KV 50MVA PTR-2,PTR 50MVA,ECE,S-86929,2019.0,2019-11-13,132,50,17800.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,6.376454483230664,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10083571,2024-11-21,,,,,,2.75,111.35,206.23,,,,,7.7,545.33,0.006204,114.1,3,False,False,False,132/33KV 50MVA PTR-2,PTR 50MVA,ECE,S-86929,2019.0,2019-11-13,132,50,17800.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,6.376454483230664,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10083571,2025-04-25,,,,4.74,,,95.74,648.02,,,11.31,,11.7,,,111.79,4,False,False,False,132/33KV 50MVA PTR-2,PTR 50MVA,ECE,S-86929,2019.0,2019-11-13,132,50,17800.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,6.376454483230664,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10083571,2025-11-17,,,,1.15,,4.8,336.05,2280.81,,,,,9.4,,,342.0,4,False,False,False,132/33KV 50MVA PTR-2,PTR 50MVA,ECE,S-86929,2019.0,2019-11-13,132,50,17800.0,SS-132KV-PPRM,PITHAPURAM -132/33KV-SS,6.376454483230664,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10083650,2022-03-28,,,1.63,5.05,4.99,2.35,163.92,2160.23,,,106.04,,4.0,90.32,0.003468,283.98,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,T&R,PC0100129,2011.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0,DT,7,0.429,3,1,DT,D2,,,T1,9.027777777777779,1.0,90.27777777777779,,100.0,,100.0,93.51851851851852,Excellent,False,,,,
10083650,2022-12-30,,,2.74,7.32,8.17,4.85,145.38,1047.19,,,151.44,,3.1,90.58,0.004063,319.9,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,T&R,PC0100129,2011.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0,D1,2,0.5,4,2,D1,D2,,D1,PD,8.125000000000002,0.9,81.25000000000003,,100.0,,100.0,87.50000000000001,Excellent,False,,,,
10083650,2023-03-13,,,3.01,7.95,9.1,5.0,145.46,1170.89,,,136.72,,2.2,103.22,0.002371,307.24,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,T&R,PC0100129,2011.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0,D1,2,0.5,4,2,D1,D2,,D1,T1,8.57638888888889,0.95,85.7638888888889,,100.0,,100.0,90.50925925925928,Excellent,False,,,,
10083650,2023-09-22,,,0.28,0.9,2.45,3.2,154.05,2896.02,,,144.61,,1.0,,,305.49,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,T&R,PC0100129,2011.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0,D1,2,0.5,4,2,D1,PD,,D1,T1,8.625,0.9,86.25,,100.0,,,89.42307692307692,Excellent,False,,,,
10083650,2024-09-17,,,0.13,0.95,1.87,2.24,62.28,326.32,,,135.31,,3.0,,,208.78,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,T&R,PC0100129,2011.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0,PD,1,0.5,4,2,T2,PD,,D1,PD,8.75,0.9,87.5,,100.0,,,90.38461538461539,Excellent,False,,,,
10083650,2024-09-28,,,,,,,,,,,,,2.5,1070.0,0.002605,,0,False,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,T&R,PC0100129,2011.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10083650,2024-10-03,,,0.16,1.12,2.01,2.35,72.1,316.49,,,143.8,,,,,221.54,7,True,True,True,50 MVA 132/33KV PTR-I,PTR 50MVA,T&R,PC0100129,2011.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0,D1,2,0.5,4,2,D1,PD,,D1,PD,9.722222222222221,1.0,97.22222222222221,,,,,97.22222222222221,Excellent,False,,,,
10083650,2025-03-05,,,,0.51,1.63,1.42,36.03,201.13,,,66.21,,3.1,,,105.8,6,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,T&R,PC0100129,2011.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10083650,2025-09-22,,,,5.37,6.76,4.15,257.84,9321.25,,,136.58,,1.3,,,410.7,6,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,T&R,PC0100129,2011.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0,T1,4,1.0,1,1,,,,,T1,7.6826923076923075,0.85,76.82692307692307,,100.0,,,82.17455621301774,Good,True,,,,
10083650,2025-11-18,,,,2.4,1.94,2.87,117.54,2628.69,,,124.9,,1.4,,,249.65,6,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,T&R,PC0100129,2011.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0,PD,1,1.0,1,1,,,,,PD,7.0673076923076925,0.75,70.67307692307693,,100.0,,,77.44082840236688,Good,False,,,,
10083650,2026-03-16,,,,2.98,2.41,3.1,121.78,1600.77,,,131.83,,4.4,87.56,0.002179,262.1,6,True,False,False,50 MVA 132/33KV PTR-I,PTR 50MVA,T&R,PC0100129,2011.0,2011-07-01,132,50,21000.0,SS-132KV-VNTD,VIZIANAGARAM[VONTITHADI]-132/33KV-SS,14.746064339493497,50.0,PD,1,1.0,1,1,,,,,PD,9.134615384615383,0.95,91.34615384615384,,100.0,,100.0,94.23076923076923,Good,True,,,,
10083737,2021-07-31,,,,,,,14.736,127.8,,,55.05,,,,,,3,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10083737,2021-08-01,,,,,,,14.91,124.15,,,61.06,,,,,,3,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10083737,2021-08-02,,,,,,,18.07,194.04,,,70.53,,,,,,3,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0,Normal,0,1.0,1,0,,,,,PD,8.5,0.85,85.0,,,,,85.0,Excellent,False,,,,
10083737,2021-08-06,,,,,,,16.72,134.57,,,14.37,,6.8,424.22,0.006445,,3,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10083737,2021-09-13,,,,,,,25.26,148.47,,,38.89,,4.2,281.48,0.003305,,3,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10083737,2022-02-16,,,,,,,47.7,419.97,,,,,6.3,442.71,0.001351,,2,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10083737,2022-08-16,,,,,,0.74,81.59,688.45,,,4.9,,3.8,85.57,0.003275,,4,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10083737,2023-02-14,,,,,,,324.023,1335.325,,,12.559,,9.4,151.5,0.003173,,3,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10083737,2023-08-08,,,,,,,312.83,1642.91,,,8.77,,7.4,315.94,0.001657,,3,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10083737,2024-02-28,,,,,,1.99,359.06,1833.63,,,7.3,,3.3,35.58,0.014358,,4,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0,T1,4,1.0,1,1,,,,,T1,9.160714285714285,0.95,91.60714285714285,,100.0,,100.0,94.40476190476188,Good,True,,,,
10083737,2024-08-19,,,,,,3.5,481.9,992.3,,,13.1,,4.0,539.93,0.001975,,4,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,100.0,91.19047619047619,Good,True,,,,
10083737,2025-02-20,,,,,,,120.1,554.4,,,1.9,,5.1,375.02,0.000817,,3,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10083737,2025-08-20,,,,,,,126.5,741.7,,,,,4.5,374.2,0.000866,,2,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10083737,2026-02-16,,,,,,,269.3,1286.4,,,2.91,,3.5,1080.0,0.000628,,3,False,False,False,50MVA 132/33KV PTR-III,PTR 50MVA,ECE,S-86936,2020.0,2021-07-30,132,50,17800.0,SS-132KV-MDMT,MEDARAMETLA-132/33KV-SUBSTATION,4.6652977412731005,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10083863,2022-03-01,,,,0.759582,1.00758,2.85781,136.97821,535.28679,,,,,7.1,348.67,0.001534,,5,True,False,False,31.5MVA PTR-I AVAL MAKE,PTR31.5MVA,AVAL,M 154/3,2017.0,2018-03-12,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,8.049281314168377,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10083863,2022-09-27,,,,1.09197,1.09817,4.79752,128.28118,156.17732,,,7.42031,,5.3,517.56,0.001689,,6,True,False,False,31.5MVA PTR-I AVAL MAKE,PTR31.5MVA,AVAL,M 154/3,2017.0,2018-03-12,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,8.049281314168377,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10083863,2023-03-22,,,,1.32213,1.21354,5.71932,130.3695,140.44358,,,5.55274,,7.1,194.01,0.005662,,6,True,False,False,31.5MVA PTR-I AVAL MAKE,PTR31.5MVA,AVAL,M 154/3,2017.0,2018-03-12,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,8.049281314168377,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10083863,2023-09-28,,,,,,,,,,,,,8.0,809.55,0.001202,,0,False,False,False,31.5MVA PTR-I AVAL MAKE,PTR31.5MVA,AVAL,M 154/3,2017.0,2018-03-12,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,8.049281314168377,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10083863,2024-04-26,,,,0.501383,0.309539,3.01678,316.35423,1076.0434,,,,,8.4,958.12,0.001146,320.18013,5,True,False,False,31.5MVA PTR-I AVAL MAKE,PTR31.5MVA,AVAL,M 154/3,2017.0,2018-03-12,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,8.049281314168377,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10083863,2024-09-19,,,,0.804255,0.801926,3.02658,231.09062,1753.35666,,,,,10.4,918.0,0.001186,235.67906,5,True,False,False,31.5MVA PTR-I AVAL MAKE,PTR31.5MVA,AVAL,M 154/3,2017.0,2018-03-12,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,8.049281314168377,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10083863,2025-04-19,,,,0.919347,0.832184,3.19273,259.50404,1833.18716,,,3.06235,,6.5,939.46,0.001121,267.46488,6,True,False,False,31.5MVA PTR-I AVAL MAKE,PTR31.5MVA,AVAL,M 154/3,2017.0,2018-03-12,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,8.049281314168377,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10083863,2025-10-08,,,,1.65146,2.07103,3.90723,295.63194,2033.84823,,,,,13.1,276.21,0.002586,303.23702,5,True,False,False,31.5MVA PTR-I AVAL MAKE,PTR31.5MVA,AVAL,M 154/3,2017.0,2018-03-12,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,8.049281314168377,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10083863,2026-03-08,,,,5.24171,2.09954,3.97481,342.61086,2814.21901,,,,,12.9,392.02,0.001365,353.91758,5,True,False,False,31.5MVA PTR-I AVAL MAKE,PTR31.5MVA,AVAL,M 154/3,2017.0,2018-03-12,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,8.049281314168377,31.5,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,75.0,,100.0,86.96969696969698,Good,True,,,,
10083907,2022-02-22,,,,9.41,,0.99,78.56,1258.0,,,,,13.9,456.34,0.003079,88.96,4,False,False,False,132/33KV 15 MVA PTR-III,PTR 15MVA,NGEF,2800022371,1975.0,2020-05-23,132,15,15620.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,5.8507871321013,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10083907,2022-09-07,,,,22.74,,,161.44,1721.72,,,,,13.1,283.09,0.002348,184.18,3,False,False,False,132/33KV 15 MVA PTR-III,PTR 15MVA,NGEF,2800022371,1975.0,2020-05-23,132,15,15620.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,5.8507871321013,15.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10083907,2023-03-27,,,,6.5,1.29,2.77,304.76,483.99,,,,,12.4,345.35,0.003106,53.15,5,True,False,False,132/33KV 15 MVA PTR-III,PTR 15MVA,NGEF,2800022371,1975.0,2020-05-23,132,15,15620.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,5.8507871321013,15.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10083907,2023-11-17,,,,,,,53.84,790.02,,,,,19.0,369.13,0.00236,53.84,2,False,False,False,132/33KV 15 MVA PTR-III,PTR 15MVA,NGEF,2800022371,1975.0,2020-05-23,132,15,15620.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,5.8507871321013,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10083907,2024-07-25,,,,,,,30.01,168.71,,,,,19.0,336.64,0.002886,30.01,2,False,False,False,132/33KV 15 MVA PTR-III,PTR 15MVA,NGEF,2800022371,1975.0,2020-05-23,132,15,15620.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,5.8507871321013,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10083907,2025-01-29,,,,,,,23.96,113.69,,,,,15.7,,,23.96,2,False,False,False,132/33KV 15 MVA PTR-III,PTR 15MVA,NGEF,2800022371,1975.0,2020-05-23,132,15,15620.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,5.8507871321013,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10083907,2025-07-30,,,,2.47,,,50.27,1028.1,,,7.8,,19.6,,,60.54,4,False,False,False,132/33KV 15 MVA PTR-III,PTR 15MVA,NGEF,2800022371,1975.0,2020-05-23,132,15,15620.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,5.8507871321013,15.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10083907,2026-02-03,,,,1.18,,,29.81,760.78,,,,,13.9,344.99,0.002131,30.99,3,False,False,False,132/33KV 15 MVA PTR-III,PTR 15MVA,NGEF,2800022371,1975.0,2020-05-23,132,15,15620.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,5.8507871321013,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10083909,2022-02-22,,,,6.05,,0.98,70.61,1387.84,,,,,20.8,71.66,0.002768,77.64,4,False,False,False,132/33KV 10/16 MVA PTR-I,PTR 16MVA,EMCO,1292/11476,1993.0,2015-10-30,132,10/16,9200.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,10.414784394250514,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10083909,2022-09-07,,,,,,,58.64,812.74,,,,,21.5,169.38,0.002762,58.64,2,False,False,False,132/33KV 10/16 MVA PTR-I,PTR 16MVA,EMCO,1292/11476,1993.0,2015-10-30,132,10/16,9200.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,10.414784394250514,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10083909,2023-03-27,,,,0.96,,,48.05,240.85,,,,,27.95,152.64,0.003144,49.01,3,False,False,False,132/33KV 10/16 MVA PTR-I,PTR 16MVA,EMCO,1292/11476,1993.0,2015-10-30,132,10/16,9200.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,10.414784394250514,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10083909,2023-04-12,,,,,,,,,,,,,31.3,,,,0,False,False,False,132/33KV 10/16 MVA PTR-I,PTR 16MVA,EMCO,1292/11476,1993.0,2015-10-30,132,10/16,9200.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,10.414784394250514,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10083909,2023-11-17,,,,,,,51.05,790.29,,,,,26.0,149.25,0.002466,51.05,2,False,False,False,132/33KV 10/16 MVA PTR-I,PTR 16MVA,EMCO,1292/11476,1993.0,2015-10-30,132,10/16,9200.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,10.414784394250514,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10083909,2024-07-25,,,,,,,24.06,148.02,,,,,25.2,149.64,0.002902,24.06,2,False,False,False,132/33KV 10/16 MVA PTR-I,PTR 16MVA,EMCO,1292/11476,1993.0,2015-10-30,132,10/16,9200.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,10.414784394250514,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10083909,2025-01-29,,,,,,,12.78,52.41,,,,,26.6,152.88,0.002177,12.78,2,False,False,False,132/33KV 10/16 MVA PTR-I,PTR 16MVA,EMCO,1292/11476,1993.0,2015-10-30,132,10/16,9200.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,10.414784394250514,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10083909,2025-07-30,,,,,,,31.0,562.92,,,,,29.15,138.13,0.003246,31.0,2,False,False,False,132/33KV 10/16 MVA PTR-I,PTR 16MVA,EMCO,1292/11476,1993.0,2015-10-30,132,10/16,9200.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,10.414784394250514,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10083909,2026-02-03,,,,0.46,,,37.13,795.49,,,,,29.5,,,37.59,3,False,False,False,132/33KV 10/16 MVA PTR-I,PTR 16MVA,EMCO,1292/11476,1993.0,2015-10-30,132,10/16,9200.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,10.414784394250514,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,,88.46153846153845,Excellent,False,,,,
10083909,2026-02-22,,,,,,,,,,,,,35.5,187.02,0.002154,,0,False,False,False,132/33KV 10/16 MVA PTR-I,PTR 16MVA,EMCO,1292/11476,1993.0,2015-10-30,132,10/16,9200.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,10.414784394250514,10.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,100.0,55.0,Fair,False,,,,
10083913,2022-02-22,,,,19.71,0.06,1.55,96.99,1529.9,,,,,14.7,304.31,0.001861,118.31,5,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,ANDREW YULE,13404,2010.0,2019-08-03,132,31.5,15135.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,6.655715263518139,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10083913,2022-09-07,,,,4.73,,,65.82,1036.7,,,,,12.6,433.65,0.002796,70.55,3,False,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,ANDREW YULE,13404,2010.0,2019-08-03,132,31.5,15135.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,6.655715263518139,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10083913,2023-03-27,,,1.48,14.39,1.84,3.23,75.9,427.55,,,,,14.1,188.47,0.003508,96.84,6,True,False,True,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,ANDREW YULE,13404,2010.0,2019-08-03,132,31.5,15135.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,6.655715263518139,31.5,DT,7,0.75,2,1,DT,,,,T1,8.296875,0.9,82.96875,,75.0,,100.0,83.64583333333333,Poor,True,,,,
10083913,2023-04-12,,,1.46,12.49,1.74,3.04,80.81,673.35,,,,,15.3,,,98.81,6,True,False,True,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,ANDREW YULE,13404,2010.0,2019-08-03,132,31.5,15135.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,6.655715263518139,31.5,DT,7,0.75,2,1,DT,,,,T1,7.8359375,0.85,78.359375,,75.0,,,77.58413461538461,Poor,True,,,,
10083913,2023-11-17,,,,2.84,0.4,,73.8,1170.14,,,,,15.3,178.21,0.002572,77.04,4,False,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,ANDREW YULE,13404,2010.0,2019-08-03,132,31.5,15135.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,6.655715263518139,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10083913,2024-07-25,,,,2.8,,,37.33,195.72,,,,,16.0,206.02,0.003002,40.13,3,False,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,ANDREW YULE,13404,2010.0,2019-08-03,132,31.5,15135.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,6.655715263518139,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10083913,2025-01-29,,,,2.7,,,25.18,130.93,,,,,13.2,,,27.88,3,False,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,ANDREW YULE,13404,2010.0,2019-08-03,132,31.5,15135.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,6.655715263518139,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10083913,2025-07-30,,,1.31,10.38,,,51.1,1033.11,,,8.15,,16.9,,,70.94,5,True,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,ANDREW YULE,13404,2010.0,2019-08-03,132,31.5,15135.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,6.655715263518139,31.5,T1,4,1.0,1,1,,,,,T1,8.0625,0.9,80.625,,75.0,,,79.32692307692308,Good,False,,,,
10083913,2025-09-09,,,1.48,12.76,,,52.2,755.45,,,,,,,,66.44,4,False,False,False,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,ANDREW YULE,13404,2010.0,2019-08-03,132,31.5,15135.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,6.655715263518139,31.5,T1,4,1.0,1,1,,,,,T1,7.875,0.9,78.75,,,,,78.75,Good,False,,,,
10083913,2026-02-03,,,0.74,7.98,0.17,3.41,40.39,1007.45,,,,,15.4,,,52.69,6,True,False,True,132/33KV 31.5 MVA PTR-II,PTR31.5MVA,ANDREW YULE,13404,2010.0,2019-08-03,132,31.5,15135.0,SS-132KV-NRPM,NARSIPATNAM-132/33KV-SUBSTATION,6.655715263518139,31.5,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10084358,2022-09-27,,,,73.2936,16.55421,11.56577,79.16007,116.32407,,,10.53366,,11.3,18.31,0.032338,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ETE,12752,1999.0,2023-06-16,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,2.7871321013004793,31.5,T1,4,1.0,1,1,,,,,T1,9.423076923076923,1.0,94.23076923076923,,75.0,,100.0,91.15384615384615,Good,True,,,,
10084358,2023-03-22,,,,87.89411,19.92,15.41079,69.71585,93.36856,,,18.66432,,18.9,14.03,0.032829,,6,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ETE,12752,1999.0,2023-06-16,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,2.7871321013004793,31.5,T3,6,1.0,1,1,,,,,T3,8.951923076923077,0.95,89.51923076923076,,75.0,,100.0,88.01282051282051,Poor,True,,,,
10084358,2023-06-15,0.0187,,,,,,0.926415,4.36635,,,,23.19,9.6,21.59,0.022094,0.92642,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ETE,12752,1999.0,2023-06-16,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,2.7871321013004793,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,100.0,100.0,97.05882352941177,Excellent,False,,,,
10084358,2023-06-18,0.0441,,,1.43974,1.03134,0.958639,4.64335,15.10297,,,,23.08,14.8,20.24,0.022804,8.07307,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ETE,12752,1999.0,2023-06-16,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,2.7871321013004793,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,100.0,100.0,89.70588235294117,Excellent,False,,,,
10084358,2023-06-19,0.0007,,,2.11789,1.14746,0.980197,6.10067,18.61242,,,,22.97,,,0.022907,10.34621,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ETE,12752,1999.0,2023-06-16,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,2.7871321013004793,31.5,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,,100.0,100.0,85.71428571428572,Excellent,False,,,,
10084358,2023-08-29,0.0172,,,12.71853,3.14648,3.83973,41.29639,252.07114,0.0,18.62157,,22.02,13.1,22.92,0.020513,60.9494,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ETE,12752,1999.0,2023-06-16,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,2.7871321013004793,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,100.0,100.0,86.76470588235294,Excellent,False,,,,
10084358,2023-12-22,,,0.271466,21.74914,4.89274,4.35564,125.25047,864.57771,0.0,0.0,10.07692,22.6,11.7,,,166.56112,7,True,True,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ETE,12752,1999.0,2023-06-16,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,2.7871321013004793,31.5,Normal,0,1.0,4,0,T3,T3,,T3,T1,8.5,0.85,85.0,,75.0,,,82.6923076923077,Excellent,False,,,,
10084358,2024-06-20,0.0238,,,3.71023,0.824704,1.35783,108.10471,726.06676,,,,19.91,18.9,16.8,0.019855,114.0093,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ETE,12752,1999.0,2023-06-16,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,2.7871321013004793,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,100.0,100.0,92.64705882352942,Excellent,False,,,,
10084358,2025-01-29,0.0146,,0.0588226,9.42494,2.76491,1.71638,74.9918,1616.50167,,,,18.86,21.2,19.8,0.019374,88.97046,6,True,False,True,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ETE,12752,1999.0,2023-06-16,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,2.7871321013004793,31.5,Normal,0,1.0,2,0,T3,,,,T1,9.5,0.95,95.0,,50.0,100.0,100.0,88.23529411764706,Excellent,False,,,,
10084358,2025-11-03,,,,5.14822,1.91878,0.938324,71.42673,1158.26355,,,,,18.7,15.09,0.022063,79.3833,5,True,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ETE,12752,1999.0,2023-06-16,132,31.5,0.0,SS-132KV-TCRL,TATICHERLA-132/33KV-SUBSTATION,2.7871321013004793,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10084654,2021-12-14,,,,1.91,,0.95,69.77,1205.5,,,,,17.1,1990.0,0.000886,72.63,4,False,False,False,132/33KV 31.5MVA PTR-3,PTR31.5MVA,TRIL,PCO100492,2013.0,2020-09-14,132,31.5,13500.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,5.538672142368241,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10084654,2022-06-18,,,,2.48,,,183.99,1842.67,,,,,9.5,1100.0,0.001566,186.47,3,False,False,False,132/33KV 31.5MVA PTR-3,PTR31.5MVA,TRIL,PCO100492,2013.0,2020-09-14,132,31.5,13500.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,5.538672142368241,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10084654,2022-12-15,,,,4.13,0.95,,63.73,537.19,,,,,8.3,1720.0,0.000553,68.81,4,False,False,False,132/33KV 31.5MVA PTR-3,PTR31.5MVA,TRIL,PCO100492,2013.0,2020-09-14,132,31.5,13500.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,5.538672142368241,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10084654,2023-06-30,,,,4.35,,,70.61,335.93,,,,,9.5,,,74.96,3,False,False,False,132/33KV 31.5MVA PTR-3,PTR31.5MVA,TRIL,PCO100492,2013.0,2020-09-14,132,31.5,13500.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,5.538672142368241,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10084654,2025-01-06,,,,0.01,,,23.24,176.87,,,6.06,,8.4,2100.0,0.00044,29.31,4,False,False,False,132/33KV 31.5MVA PTR-3,PTR31.5MVA,TRIL,PCO100492,2013.0,2020-09-14,132,31.5,13500.0,SS-132KV-PPNR,PRATAPNAGAR-132/33KV-SUBSTATION,5.538672142368241,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10084720,2025-09-18,,,,,,,,,,,,,23.3,,,,0,False,False,False,100KVA 33KV/400V STATION,STR,HYD INSTRUMENT TF PVT.LTD,20154,2019.0,,132,0.01,0.0,SS-132KV-AIMS,AIIMS-132/33/11KV-SUBSTATION,,0.01,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10085168,2022-02-08,,,,4.16,,3.15,531.73,4109.7,,,5.21,,18.0,4360.0,0.000649,544.25,5,True,False,False,POWER TRANSFORMER 100MVA PTR-3,PTR-100MVA,EMCO,HT1639/12404,2005.0,2024-04-08,220,100,0.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,1.9739904175222451,100.0,T1,4,1.0,1,1,,,,,T1,9.25,1.0,92.5,,75.0,,100.0,90.0,Good,True,,,,
10085168,2022-08-19,,,,3.86,,3.78,854.6,6862.62,,,8.15,,18.7,3420.0,0.000465,870.39,5,True,False,False,POWER TRANSFORMER 100MVA PTR-3,PTR-100MVA,EMCO,HT1639/12404,2005.0,2024-04-08,220,100,0.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,1.9739904175222451,100.0,T1,4,1.0,1,1,,,,,T1,8.1,0.9,81.0,,75.0,,100.0,82.33333333333333,Good,True,,,,
10085168,2023-03-09,,,,7.67,2.25,7.56,584.93,1593.98,,,9.4,,14.4,2660.0,0.000558,611.81,6,True,False,False,POWER TRANSFORMER 100MVA PTR-3,PTR-100MVA,EMCO,HT1639/12404,2005.0,2024-04-08,220,100,0.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,1.9739904175222451,100.0,T1,4,1.0,1,1,,,,,T1,8.653846153846153,0.9,86.53846153846153,,75.0,,100.0,86.02564102564104,Good,True,,,,
10085168,2023-08-22,,,,0.38,0.52,4.27,377.33,3745.06,,,6.05,,20.5,,,388.55,6,True,False,False,POWER TRANSFORMER 100MVA PTR-3,PTR-100MVA,EMCO,HT1639/12404,2005.0,2024-04-08,220,100,0.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,1.9739904175222451,100.0,T1,4,1.0,1,1,,,,,T1,8.173076923076923,0.85,81.73076923076923,,50.0,,,74.40828402366863,Good,False,,,,
10085168,2023-11-06,0.0286,,,0.15,0.52,3.93,351.8,4038.5,,,6.03,38.4,14.6,1760.0,0.000752,362.43,6,True,False,False,POWER TRANSFORMER 100MVA PTR-3,PTR-100MVA,EMCO,HT1639/12404,2005.0,2024-04-08,220,100,0.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,1.9739904175222451,100.0,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,75.0,100.0,100.0,86.65158371040725,Good,True,,,,
10085168,2024-04-19,,,,,,,,,,,,,15.4,350.63,0.001214,,0,False,False,False,POWER TRANSFORMER 100MVA PTR-3,PTR-100MVA,EMCO,HT1639/12404,2005.0,2024-04-08,220,100,0.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,1.9739904175222451,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10085168,2025-01-21,,,0.13011,0.472084,,0.902071,76.86899,1306.33978,,,5.81075,,5.9,1010.0,0.000938,84.19348,6,True,False,True,POWER TRANSFORMER 100MVA PTR-3,PTR-100MVA,EMCO,HT1639/12404,2005.0,2024-04-08,220,100,0.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,1.9739904175222451,100.0,Normal,0,1.0,2,0,D1,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10085168,2025-04-28,,,0.132585,0.573475,0.192866,1.04441,100.52264,1435.8197,,,7.12412,,16.1,338.27,0.002194,109.55025,7,True,True,True,POWER TRANSFORMER 100MVA PTR-3,PTR-100MVA,EMCO,HT1639/12404,2005.0,2024-04-08,220,100,0.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,1.9739904175222451,100.0,Normal,0,1.0,3,0,D1,PD,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10085168,2025-12-30,,,0.212925,0.802835,0.30969,1.26422,113.90121,1534.18078,,,8.92381,,16.8,1160.0,0.001155,125.40701,7,True,True,True,POWER TRANSFORMER 100MVA PTR-3,PTR-100MVA,EMCO,HT1639/12404,2005.0,2024-04-08,220,100,0.0,SS-220KV-MDNP,MADANAPALLI-220/132KV-SUBSTATION,1.9739904175222451,100.0,Normal,0,1.0,3,0,D1,PD,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10085563,2021-09-08,,,,,,,15.44,322.345,,,35.4505,40.635000000000005,9.35,2239.835,0.0009855,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101503,2021.0,2022-07-27,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,3.67419575633128,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10085563,2021-09-14,,,,,,,,,,,,,6.5,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101503,2021.0,2022-07-27,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,3.67419575633128,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10085563,2022-12-17,,,,,,,50.488,495.614,,,23.99,,6.0,300.79,0.00178,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101503,2021.0,2022-07-27,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,3.67419575633128,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10085563,2023-05-16,,,,,,,100.8,1270.9,,,10.42,,12.7,118.16,0.004039,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101503,2021.0,2022-07-27,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,3.67419575633128,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10085563,2023-11-20,,,,,,,412.51,2902.02,,,12.66,,8.1,303.66,0.00242,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101503,2021.0,2022-07-27,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,3.67419575633128,31.5,T1,4,1.0,1,1,,,,,T1,7.875,0.9,78.75,,100.0,,100.0,85.83333333333333,Good,True,,,,
10085563,2024-05-28,,,,,,3.0,316.7,810.5,,,20.9,,9.6,559.65,0.0016,,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101503,2021.0,2022-07-27,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,3.67419575633128,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10085563,2025-01-28,,,,,,,51.7,564.1,,,,,7.3,250.94,0.001866,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101503,2021.0,2022-07-27,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,3.67419575633128,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10085563,2025-08-21,,,,,,,170.8,1962.7,,,,,10.9,425.73,0.001839,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,T&R,PC-0101503,2021.0,2022-07-27,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,3.67419575633128,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10085564,2021-08-26,,,,,,,8.5,135.92000000000002,,,56.67,41.94,13.75,1611.46,0.0007995,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,,T&R,PC-0101502,2021.0,,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10085564,2021-09-07,,,,,,,,31.5,,,,,5.4,,,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,,T&R,PC-0101502,2021.0,,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10085564,2022-07-23,,,,,,,11.07,274.25,,,,,,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,,T&R,PC-0101502,2021.0,,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10085564,2022-07-24,,,,,,,14.58,291.53,,,,,,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,,T&R,PC-0101502,2021.0,,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10085564,2022-07-25,,,,,,,14.98,315.33,,,,,,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,,T&R,PC-0101502,2021.0,,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10085564,2022-07-29,,,,,,,13.13,312.22,,,54.46,,,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,,T&R,PC-0101502,2021.0,,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,,31.5,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10085564,2022-08-22,,,,,,,30.77,577.94,,,28.84,,,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,,T&R,PC-0101502,2021.0,,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,,,,85.0,Excellent,False,,,,
10085564,2022-10-30,,,,,,,,,,,,,8.8,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER,,T&R,PC-0101502,2021.0,,132,31.5,10054.0,SD-VJWD-TRE,SD-VIJAYAWADA-TRE & PROTECTION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10086723,2022-01-27,,,,1.50236,0.608737,1.37618,51.61029,538.18977,,,3.85713,,11.6,179.55,0.004715,,6,True,False,False,PTR-1,PTR 315MVA,ECE,S-86906,2018.0,2019-03-29,132,31.5,13500.0,SS-132KV-BMTM,BRAHMAMGARI MATAM-132/33KV-SUBSTATION,7.003422313483915,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10087067,2022-04-21,,,,1.90323,0.519341,0.947564,21.75717,209.37534,,,3.63966,,47.1,,,,6,True,False,False,132/33 KV 31.5 MVA PTR-I,PTR31.5MVA,EMCO,1252/11337,1991.0,,132,31.5,0.0,SS-220KV-GLPR,GOLLAPURAM-220/132KV-STATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,,82.6923076923077,Excellent,False,,,,
