Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10093297,2023-08-24,,,0.252049,3.31062,0.422443,1.04419,6.94628,304.85259,,,,,9.9,379.04,0.002206,11.94741,6,True,False,True,"132/33KV, 31.5 MVA PTR II",PTR31.5MVA,T&R,01554,,2020-08-06,132,19/31.5,18200.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,5.645448323066393,19.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10093297,2024-05-20,,,0.152782,1.35064,0.132065,0.48788,49.68363,919.22391,,,,,12.1,399.95,0.002004,51.81732,6,True,False,True,"132/33KV, 31.5 MVA PTR II",PTR31.5MVA,T&R,01554,,2020-08-06,132,19/31.5,18200.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,5.645448323066393,19.0,Normal,0,1.0,2,0,DT,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10093297,2024-12-10,,,0.242472,4.06842,0.488407,0.986449,45.05653,1271.16196,,,2.97431,,11.4,295.95,0.003456,53.73804,7,True,True,True,"132/33KV, 31.5 MVA PTR II",PTR31.5MVA,T&R,01554,,2020-08-06,132,19/31.5,18200.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,5.645448323066393,19.0,Normal,0,1.0,4,0,DT,T3,,T3,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10093297,2025-06-21,,,,1.67142,0.228077,0.490611,21.07047,639.67833,,,,,12.5,399.26,0.002187,23.47516,5,True,False,False,"132/33KV, 31.5 MVA PTR II",PTR31.5MVA,T&R,01554,,2020-08-06,132,19/31.5,18200.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,5.645448323066393,19.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10093297,2025-12-23,,,0.478038,2.88033,0.328049,0.699136,17.16833,675.19884,,,,,17.1,333.75,0.002174,21.54475,6,True,False,True,"132/33KV, 31.5 MVA PTR II",PTR31.5MVA,T&R,01554,,2020-08-06,132,19/31.5,18200.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,5.645448323066393,19.0,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10093323,2021-12-01,0.0162,,,,,,11.16126,200.60844,38.88024,488.14342,,11.54,34.5,1.59,0.143693,,2,False,False,False,66/132KV- 20 MVA - PTR(REMOVED/FAILED),PTR,TOSHIBA,6300032,1964.0,1965-07-25,132,20,17.0,SS-132KV-HPHS,HUMPI POWER HOUSE-66/132KV-SUBSTATION,60.67898699520876,20.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,100.0,75.0,83.82352941176471,Excellent,False,834.0,79.3,20.7,Excellent
10093343,2022-05-18,,,,3.91,,,40.93,820.14,,,67.7,,13.4,10.24,0.0379,,4,False,False,False,31.5 MVA PTR-2,PTR 315MVA,NGEF,2800056348,1997.0,2021-09-24,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,4.511978097193703,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10093343,2022-12-19,,,,8.16108,,,166.22231,1904.41383,,,7.85219,,13.9,8.68,0.035638,,4,False,False,False,31.5 MVA PTR-2,PTR 315MVA,NGEF,2800056348,1997.0,2021-09-24,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,4.511978097193703,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10093343,2023-06-13,,,,,,,,,,,,,21.8,,,,0,False,False,False,31.5 MVA PTR-2,PTR 315MVA,NGEF,2800056348,1997.0,2021-09-24,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,4.511978097193703,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10093343,2023-06-14,,,9.91,14.54,,8.42,59.46,1843.04,,,25.72,,21.8,29.54,0.019415,,6,True,False,True,31.5 MVA PTR-2,PTR 315MVA,NGEF,2800056348,1997.0,2021-09-24,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,4.511978097193703,31.5,D2,3,0.75,2,1,D2,,,,T1,8.333333333333334,1.0,83.33333333333334,,50.0,,100.0,78.8888888888889,Poor,True,,,,
10093343,2023-07-19,,,,10.24,,7.25,242.25,2639.59,,,18.71,,16.7,7.11,0.039405,,5,True,False,False,31.5 MVA PTR-2,PTR 315MVA,NGEF,2800056348,1997.0,2021-09-24,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,4.511978097193703,31.5,T1,4,1.0,1,1,,,,,T1,7.800000000000001,0.8,78.0,,75.0,,100.0,80.33333333333333,Good,True,,,,
10093343,2024-03-01,,,,10.7,,1.9,131.0,2979.99,,,19.008,,16.4,8.99,0.032762,,5,True,False,False,31.5 MVA PTR-2,PTR 315MVA,NGEF,2800056348,1997.0,2021-09-24,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,4.511978097193703,31.5,T1,4,1.0,1,1,,,,,T1,9.2625,0.95,92.62499999999999,,75.0,,100.0,90.08333333333333,Good,True,,,,
10093343,2024-08-20,,,,4.2,,4.8,343.0,1385.0,,,21.6,,20.3,9.57,0.037995,,5,True,False,False,31.5 MVA PTR-2,PTR 315MVA,NGEF,2800056348,1997.0,2021-09-24,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,4.511978097193703,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10093343,2024-12-09,,,,4.0,,,85.6,971.5,,,7.3,,16.55,13.56,0.019534,,4,False,False,False,31.5 MVA PTR-2,PTR 315MVA,NGEF,2800056348,1997.0,2021-09-24,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,4.511978097193703,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10093343,2025-05-15,,,,2.1,,,250.1,992.2,,,10.8,,40.2,12.17,0.025528,,4,False,False,False,31.5 MVA PTR-2,PTR 315MVA,NGEF,2800056348,1997.0,2021-09-24,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,4.511978097193703,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,25.0,,100.0,81.66666666666667,Excellent,False,,,,
10093343,2026-02-23,,,,4.8,,,143.4,1617.5,,,12.1,,23.450000000000003,12.11,0.024171,,4,False,False,False,31.5 MVA PTR-2,PTR 315MVA,NGEF,2800056348,1997.0,2021-09-24,132,31.5,0.0,SS-220KV-RCPD,RACHARLAPADU[IFFCO-SEZ]-220/132KV-SS,4.511978097193703,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10093410,2021-12-01,,,,,,,2.21,55.37,,,,,,,,2.21,2,False,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,INDO TECH,ITK-55498,2021.0,2021-11-30,132,80,22450.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,4.328542094455853,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10093410,2021-12-02,,,,,,,2.75,55.32,,,,,,,,2.75,2,False,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,INDO TECH,ITK-55498,2021.0,2021-11-30,132,80,22450.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,4.328542094455853,80.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10093410,2021-12-03,,,,,,,4.74,88.24,,,,,8.4,,,4.74,2,False,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,INDO TECH,ITK-55498,2021.0,2021-11-30,132,80,22450.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,4.328542094455853,80.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10093410,2022-06-14,,,,,,,79.15,438.41,,,,,8.8,1620.0,0.001114,79.15,2,False,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,INDO TECH,ITK-55498,2021.0,2021-11-30,132,80,22450.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,4.328542094455853,80.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10093410,2022-12-13,,,,0.64,,,84.29,230.85,,,,,8.2,2360.0,0.000906,84.93,3,False,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,INDO TECH,ITK-55498,2021.0,2021-11-30,132,80,22450.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,4.328542094455853,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10093410,2023-06-27,,,,0.6,,,102.25,186.95,,,,,6.6,,,102.85,3,False,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,INDO TECH,ITK-55498,2021.0,2021-11-30,132,80,22450.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,4.328542094455853,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10093410,2024-02-21,,,,,,2.53,116.68,639.9,,,,,6.3,,,119.21,3,False,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,INDO TECH,ITK-55498,2021.0,2021-11-30,132,80,22450.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,4.328542094455853,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10093410,2024-08-27,,,,,,,59.75,81.15,,,,,7.6,,,59.75,2,False,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,INDO TECH,ITK-55498,2021.0,2021-11-30,132,80,22450.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,4.328542094455853,80.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10093410,2025-02-27,,,,,,,60.34,80.6,,,,,8.0,,,60.34,2,False,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,INDO TECH,ITK-55498,2021.0,2021-11-30,132,80,22450.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,4.328542094455853,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10093410,2025-09-15,,,,,,,88.17,318.24,,,,,12.0,,,88.17,2,False,False,False,"132/33KV, 80MVA PTR-I",PTR 80MVA,INDO TECH,ITK-55498,2021.0,2021-11-30,132,80,22450.0,SS-132KV-NSPM,NARASAPURAM -132/33KV-SS,4.328542094455853,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10093553,2021-12-08,,,,,,,,,,,,16.3,54.3,3.3,0.076939,,0,False,False,False,"132/33KV, 16MVA PTR(REMOVED)",PTR 16MVA,ANDREW YULE,13056,2001.0,,132,16,11500.0,SS-220KV-BMRU,BOMMURU-220/132/33KV-SUBSTATION,,16.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,100.0,55.0,Fair,False,,,,
10093560,2023-08-13,,,,,,,455.101,3312.358,,,6.599,,6.8,372.16,0.001405,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,,,,132,31.5,11235.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,,31.5,T1,4,1.0,1,1,,,,,T1,8.75,1.0,87.5,,100.0,,100.0,91.66666666666667,Good,True,,,,
10093560,2025-09-12,,,,,,,224.1,1764.2,,,,,7.0,249.26,0.001073,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,T&R,,,,132,31.5,11235.0,SS-132KV-ANMP,ANUMALAPALLI-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10093692,2023-05-11,,,,,,,39.519,344.799,,,,,6.5,313.74,0.00134,,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,INDO TECH,ITK - 55499,2021.0,2022-11-14,132,80,0.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.373032169746749,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10093692,2023-08-08,,,,,,,,,,,,,18.3,,,,0,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,INDO TECH,ITK - 55499,2021.0,2022-11-14,132,80,0.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.373032169746749,80.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10093692,2024-02-06,,,,,,,87.69,695.49,,,,,5.3,489.51,0.000881,,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,INDO TECH,ITK - 55499,2021.0,2022-11-14,132,80,0.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.373032169746749,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10093692,2024-08-13,,,,,,,137.9,436.7,,,8.1,,6.1,497.25,0.000778,,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,INDO TECH,ITK - 55499,2021.0,2022-11-14,132,80,0.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.373032169746749,80.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10093692,2024-08-17,,,,,,,,,,,,,24.0,,,,0,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,INDO TECH,ITK - 55499,2021.0,2022-11-14,132,80,0.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.373032169746749,80.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10093692,2025-02-24,,,,,,,64.6,358.0,,,,,4.6,479.08,0.000774,,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,INDO TECH,ITK - 55499,2021.0,2022-11-14,132,80,0.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.373032169746749,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10093692,2025-10-16,,,,,,,10.0,329.3,,,,,9.1,416.99,0.00111,,2,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,INDO TECH,ITK - 55499,2021.0,2022-11-14,132,80,0.0,SS-132KV-GNTR,GUNTUR-132/33KV-SUBSTATION,3.373032169746749,80.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10093713,2022-03-15,,,,0.573613,,0.386006,3.39626,32.80694,,,1.86496,,11.6,512.3,0.002803,,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-III,PTR-80MVA,INDOTECH,ITK - 55491,2021.0,2022-03-12,132,80,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,4.049281314168378,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10093713,2022-03-16,,,,0.585182,,1.23784,5.52722,35.31515,,,7.81025,,9.2,529.36,0.002514,,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-III,PTR-80MVA,INDOTECH,ITK - 55491,2021.0,2022-03-12,132,80,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,4.049281314168378,80.0,Normal,0,1.0,1,0,,,,,PD,8.0,0.8,80.0,,100.0,,100.0,86.66666666666667,Excellent,False,,,,
10093713,2022-09-27,,,0.770652,166.34417,23.01301,57.81186,24.47782,44.90643,,,34.74678,,6.7,138.84,0.005116,,7,True,True,True,80 MVA 132/33KV POWER TRANSFORMER-III,PTR-80MVA,INDOTECH,ITK - 55491,2021.0,2022-03-12,132,80,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,4.049281314168378,80.0,T3,6,0.7,5,4,T3,T2,T3,T3,T3,8.145833333333334,0.85,81.45833333333334,,100.0,,100.0,87.6388888888889,Poor,True,,,,
10093713,2022-10-30,,,,,,,,,,,,,6.7,451.94,0.002164,,0,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-III,PTR-80MVA,INDOTECH,ITK - 55491,2021.0,2022-03-12,132,80,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,4.049281314168378,80.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10093713,2023-03-21,,,,95.47772,17.17748,20.74294,7.09756,29.80727,,,,,7.7,80.01,0.006367,,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-III,PTR-80MVA,INDOTECH,ITK - 55491,2021.0,2022-03-12,132,80,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,4.049281314168378,80.0,T3,6,1.0,1,1,,,,,T3,9.318181818181818,1.0,93.18181818181819,,100.0,,100.0,95.45454545454545,Poor,True,,,,
10093713,2023-09-28,,,,,,,,,,,,,16.8,237.12,0.002855,,0,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-III,PTR-80MVA,INDOTECH,ITK - 55491,2021.0,2022-03-12,132,80,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,4.049281314168378,80.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10093713,2024-02-07,,,,200.85454,37.39332,91.90231,111.73629,1031.77153,,,,,8.6,366.21,0.002859,441.86859,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-III,PTR-80MVA,INDOTECH,ITK - 55491,2021.0,2022-03-12,132,80,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,4.049281314168378,80.0,T3,6,1.0,1,1,,,,,T3,8.636363636363637,1.0,86.36363636363636,,100.0,,100.0,90.90909090909092,Poor,True,,,,
10093713,2024-09-19,,,,74.49861,17.71045,26.86971,55.33155,993.55961,,,,,12.0,180.7,0.004178,174.42938,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-III,PTR-80MVA,INDOTECH,ITK - 55491,2021.0,2022-03-12,132,80,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,4.049281314168378,80.0,T3,6,1.0,1,1,,,,,T3,7.454545454545455,0.8,74.54545454545455,,75.0,,100.0,78.03030303030303,Poor,True,,,,
10093713,2025-04-19,,,,108.4389,29.69639,47.08138,132.98338,1516.27706,,,2.46303,,8.8,296.19,0.003282,320.70437,6,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-III,PTR-80MVA,INDOTECH,ITK - 55491,2021.0,2022-03-12,132,80,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,4.049281314168378,80.0,T1,4,1.0,1,1,,,,,T1,7.0673076923076925,0.75,70.67307692307693,,100.0,,100.0,80.44871794871796,Good,True,,,,
10093713,2025-10-08,,,,68.17413,19.37439,25.03588,86.23553,1027.73761,,,,,13.6,257.44,0.002975,198.86281,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-III,PTR-80MVA,INDOTECH,ITK - 55491,2021.0,2022-03-12,132,80,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,4.049281314168378,80.0,T1,4,1.0,1,1,,,,,T1,6.988636363636363,0.75,69.88636363636364,,75.0,,100.0,74.92424242424242,Good,False,,,,
10093713,2026-03-08,,,,62.16568,17.40028,15.74057,66.20023,1085.17338,,,,,12.3,78.18,0.007947,161.49264,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-III,PTR-80MVA,INDOTECH,ITK - 55491,2021.0,2022-03-12,132,80,0.0,SS-220KV-ATPR,ANANTAPUR-220/132/33KV-SUBSTATION,4.049281314168378,80.0,T1,4,1.0,1,1,,,,,T1,9.318181818181818,1.0,93.18181818181819,,75.0,,100.0,90.45454545454545,Good,True,,,,
10093714,2024-11-05,,,,0.222557,,0.229231,7.69039,212.16864,,,,,10.9,440.36,0.001195,8.10591,4,False,False,False,"160 MVA, 220/132KV POWER TRANSFORMER-II",PTR-160MVA,T&R (India) LTD.,P M0100331,2021.0,2024-11-04,220,160,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.3990417522245038,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10093714,2024-11-12,0.0169,,,0.263413,,0.407597,6.28573,260.86862,,,,38.17,9.7,1480.0,0.000796,6.97735,4,False,False,False,"160 MVA, 220/132KV POWER TRANSFORMER-II",PTR-160MVA,T&R (India) LTD.,P M0100331,2021.0,2024-11-04,220,160,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.3990417522245038,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,100.0,100.0,94.11764705882354,Excellent,False,,,,
10093714,2025-08-03,,,,0.319463,,0.529722,28.24003,529.5075,,,,,7.7,1100.0,0.00117,29.06473,4,False,False,False,"160 MVA, 220/132KV POWER TRANSFORMER-II",PTR-160MVA,T&R (India) LTD.,P M0100331,2021.0,2024-11-04,220,160,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.3990417522245038,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10093714,2026-02-18,,,,0.442406,,0.719015,43.18831,441.08661,,,5.10841,,7.3,640.46,0.001578,49.50156,5,True,False,False,"160 MVA, 220/132KV POWER TRANSFORMER-II",PTR-160MVA,T&R (India) LTD.,P M0100331,2021.0,2024-11-04,220,160,0.0,SS-220KV-BTMC,BETHAMCHERLA-220/132/33KV SUBSTATION,1.3990417522245038,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10093715,2022-01-20,,,,0.591733,,,3.28333,53.75984,,,,,11.5,52.14,0.009325,,3,False,False,False,"132/33KV, 10/16 MVA PTR- I",PTR 16MVA,NGEF,280001-8608,1974.0,2025-11-12,132,16,0.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,0.37782340862423,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10093715,2022-01-21,,,,0.509699,,,3.94051,134.04729,,,,,12.0,70.29,0.008457,,3,False,False,False,"132/33KV, 10/16 MVA PTR- I",PTR 16MVA,NGEF,280001-8608,1974.0,2025-11-12,132,16,0.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,0.37782340862423,16.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10093715,2025-11-13,,,,,,0.219494,1.861,130.07433,,,,,,,,2.080494,3,False,False,False,"132/33KV, 10/16 MVA PTR- I",PTR 16MVA,NGEF,280001-8608,1974.0,2025-11-12,132,16,0.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,0.37782340862423,16.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10093715,2025-11-14,,,,,,0.192058,2.57798,135.3447,,,,,,,,2.770038,3,False,False,False,"132/33KV, 10/16 MVA PTR- I",PTR 16MVA,NGEF,280001-8608,1974.0,2025-11-12,132,16,0.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,0.37782340862423,16.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10093874,2022-10-13,,,,,,,169.82,2597.88,,,,,59.0,2570.0,0.000601,169.82,2,False,False,False,100MVA POWER TRFR-I,PTR 100MVA,ALSTOM,B-29764,2003.0,2021-02-18,220,100,0.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0,T1,4,1.0,1,1,,,,,T1,8.75,1.0,87.5,,25.0,,100.0,76.66666666666667,Good,False,,,,
10093874,2022-10-18,,,,,,,,,,,,,10.7,,,,0,False,False,False,100MVA POWER TRFR-I,PTR 100MVA,ALSTOM,B-29764,2003.0,2021-02-18,220,100,0.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10093874,2023-04-24,,,,3.79,1.91,3.92,186.59,896.6,,,,,10.3,,,196.21,5,True,False,False,100MVA POWER TRFR-I,PTR 100MVA,ALSTOM,B-29764,2003.0,2021-02-18,220,100,0.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10093874,2023-12-16,,,,,0.51,2.52,134.83,1804.26,,,,,30.3,2630.0,0.00067,137.86,4,False,False,False,100MVA POWER TRFR-I,PTR 100MVA,ALSTOM,B-29764,2003.0,2021-02-18,220,100,0.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,25.0,,100.0,78.33333333333333,Good,False,,,,
10093874,2023-12-30,,,,,,,,,,,,,9.9,,,,0,False,False,False,100MVA POWER TRFR-I,PTR 100MVA,ALSTOM,B-29764,2003.0,2021-02-18,220,100,0.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10093874,2024-08-19,,,,,,1.8,110.03,269.95,,,6.14,,15.7,,,117.97,4,False,False,False,100MVA POWER TRFR-I,PTR 100MVA,ALSTOM,B-29764,2003.0,2021-02-18,220,100,0.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10093874,2025-02-19,,,,0.56,0.28,3.3,152.63,353.14,,,6.1,,8.3,,,162.87,6,True,False,False,100MVA POWER TRFR-I,PTR 100MVA,ALSTOM,B-29764,2003.0,2021-02-18,220,100,0.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10093874,2025-10-08,,,,1.31,0.09,2.8,116.88,660.08,,,6.07,,22.3,,,127.15,6,True,False,False,100MVA POWER TRFR-I,PTR 100MVA,ALSTOM,B-29764,2003.0,2021-02-18,220,100,0.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,,88.46153846153845,Excellent,False,,,,
10093882,2022-05-25,,,,,,,239.91,2563.9,,,3.67,,10.4,469.71,0.00414,243.58,3,False,False,False,100MVA POWER TRFR-II,PTR 100MVA,TELK,130143,2002.0,2021-02-18,220,100,1000.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0,T1,4,1.0,1,1,,,,,T1,9.375,1.0,93.75,,75.0,,100.0,90.83333333333333,Good,True,,,,
10093882,2022-10-13,,,,,,,241.06,2370.04,,,,,11.3,881.99,0.003908,241.06,2,False,False,False,100MVA POWER TRFR-II,PTR 100MVA,TELK,130143,2002.0,2021-02-18,220,100,1000.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10093882,2023-04-24,,,,3.2,1.08,3.08,184.5,782.1,,,5.79,,8.4,,,197.65,6,True,False,False,100MVA POWER TRFR-II,PTR 100MVA,TELK,130143,2002.0,2021-02-18,220,100,1000.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10093882,2023-05-12,,,,3.64,1.15,3.54,186.9,655.06,,,6.31,,12.9,,,201.54,6,True,False,False,100MVA POWER TRFR-II,PTR 100MVA,TELK,130143,2002.0,2021-02-18,220,100,1000.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10093882,2023-12-16,,,,,,2.35,164.54,1731.07,,,5.62,,9.0,,,172.51,4,False,False,False,100MVA POWER TRFR-II,PTR 100MVA,TELK,130143,2002.0,2021-02-18,220,100,1000.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10093882,2024-08-19,,,,,,1.43,94.96,227.18,,,6.9,,12.3,707.87,0.004679,103.26,4,False,False,False,100MVA POWER TRFR-II,PTR 100MVA,TELK,130143,2002.0,2021-02-18,220,100,1000.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10093882,2025-02-19,,,,0.37,,2.37,117.1,317.0,,,5.59,,10.2,,,125.43,5,True,False,False,100MVA POWER TRFR-II,PTR 100MVA,TELK,130143,2002.0,2021-02-18,220,100,1000.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10093882,2025-10-08,,,,1.23,,,99.89,532.16,,,5.35,,16.3,,,106.47,4,False,False,False,100MVA POWER TRFR-II,PTR 100MVA,TELK,130143,2002.0,2021-02-18,220,100,1000.0,SS-220KV-SHLM,SIMHACHALAM-220/132/33KV-SUBSTATION,5.108829568788501,100.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10094004,2022-05-28,,,,,,,83.01,1753.81,,,4.76,,35.2,1130.0,0.001575,87.77,3,False,False,False,15MVA POWER TRANSFORMER,PTR 15MVA,NGEF,280002237,1975.0,2020-08-05,132,15,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,5.648186173853525,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10094004,2023-01-06,,,,,,,36.83,380.51,,,,,24.1,365.76,0.002459,36.83,2,False,False,False,15MVA POWER TRANSFORMER,PTR 15MVA,NGEF,280002237,1975.0,2020-08-05,132,15,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,5.648186173853525,15.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,50.0,,100.0,83.33333333333333,Excellent,False,,,,
10094004,2023-04-20,,,,,,,,,0.0,0.0,,,,,,,0,False,False,False,15MVA POWER TRANSFORMER,PTR 15MVA,NGEF,280002237,1975.0,2020-08-05,132,15,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,5.648186173853525,15.0,Normal,0,1.0,0,0,,,,,,,1.0,,,,,,,,False,,,,
10094004,2023-08-10,,,,,,,40.41,509.59,,,,,31.4,,,40.41,2,False,False,False,15MVA POWER TRANSFORMER,PTR 15MVA,NGEF,280002237,1975.0,2020-08-05,132,15,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,5.648186173853525,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,,82.6923076923077,Excellent,False,,,,
10094004,2023-09-01,,,,,,,,,,,,,32.9,,,,0,False,False,False,15MVA POWER TRANSFORMER,PTR 15MVA,NGEF,280002237,1975.0,2020-08-05,132,15,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,5.648186173853525,15.0,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10094004,2024-10-08,,,,,,,21.42,80.27,,,6.78,,32.7,,,28.2,3,False,False,False,15MVA POWER TRANSFORMER,PTR 15MVA,NGEF,280002237,1975.0,2020-08-05,132,15,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,5.648186173853525,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,,82.6923076923077,Excellent,False,,,,
10094004,2025-11-14,,,,0.17,,,38.21,335.43,,,,,26.8,673.02,0.001552,38.38,3,False,False,False,15MVA POWER TRANSFORMER,PTR 15MVA,NGEF,280002237,1975.0,2020-08-05,132,15,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,5.648186173853525,15.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,50.0,,100.0,90.0,Excellent,False,,,,
10094026,2022-05-28,,,,,,,61.78,1044.38,,,,,15.6,123.62,0.003728,61.78,2,False,False,False,10/16MVA PTR 2 POWER TRANSFORMER,PTR-16MVA,NGEF,2800051788,1978.0,2019-05-10,132,10/16,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,6.888432580424367,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10094026,2023-01-06,,,5.85,4.24,,,26.74,414.4,,,,,11.9,117.11,0.004454,36.83,4,False,False,False,10/16MVA PTR 2 POWER TRANSFORMER,PTR-16MVA,NGEF,2800051788,1978.0,2019-05-10,132,10/16,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,6.888432580424367,10.0,T1,4,1.0,1,1,,,,,T1,8.3125,0.95,83.125,,75.0,,100.0,83.75,Good,True,,,,
10094026,2023-08-10,,,0.57,,,,28.42,477.04,,,,,13.9,,,29.49,3,False,False,False,10/16MVA PTR 2 POWER TRANSFORMER,PTR-16MVA,NGEF,2800051788,1978.0,2019-05-10,132,10/16,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,6.888432580424367,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10094026,2024-10-08,,,,,,,9.7,45.7,,,5.71,,18.1,132.22,0.003327,15.41,3,False,False,False,10/16MVA PTR 2 POWER TRANSFORMER,PTR-16MVA,NGEF,2800051788,1978.0,2019-05-10,132,10/16,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,6.888432580424367,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10094026,2025-11-11,,,,0.64,,,18.0,251.78,,,,,18.9,111.65,0.003785,18.64,3,False,False,False,10/16MVA PTR 2 POWER TRANSFORMER,PTR-16MVA,NGEF,2800051788,1978.0,2019-05-10,132,10/16,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,6.888432580424367,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10094026,2025-11-14,,,,0.75,,,21.87,245.96,,,,,16.6,126.92,0.003247,22.62,3,False,False,False,10/16MVA PTR 2 POWER TRANSFORMER,PTR-16MVA,NGEF,2800051788,1978.0,2019-05-10,132,10/16,0.0,SS-132KV-PADR,PADERU-132/33KV-SUBSTATION,6.888432580424367,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10094216,2022-02-02,,,,,,,10.59,179.82,,,,,5.3,398.95,0.003661,,2,False,False,False,125MVAR 400KV BUS REACTOR,REACTOR,CGPI,T11168/3,2019.0,2022-02-01,400,125 MVAR,45000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,4.15605749486653,125.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10094216,2022-02-03,,,,,,,14.52,227.16,,,199.02,,,,,,3,False,False,False,125MVAR 400KV BUS REACTOR,REACTOR,CGPI,T11168/3,2019.0,2022-02-01,400,125 MVAR,45000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,4.15605749486653,125.0,PD,1,1.0,1,1,,,,,PD,7.875,0.9,78.75,,,,,78.75,Good,False,,,,
10094216,2022-02-04,,,,,,,15.27,243.91,,,208.4,,,,,,3,False,False,False,125MVAR 400KV BUS REACTOR,REACTOR,CGPI,T11168/3,2019.0,2022-02-01,400,125 MVAR,45000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,4.15605749486653,125.0,PD,1,1.0,1,1,,,,,PD,6.375,0.85,63.74999999999999,,,,,63.74999999999999,Good,False,,,,
10094216,2022-02-17,,,,,,,18.74,356.26,,,,,6.9,58.07,0.004041,,2,False,False,False,125MVAR 400KV BUS REACTOR,REACTOR,CGPI,T11168/3,2019.0,2022-02-01,400,125 MVAR,45000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,4.15605749486653,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10094216,2022-03-02,,,,,,,16.49,378.58,,,76.14,,5.6,99.3,0.002974,,3,False,False,False,125MVAR 400KV BUS REACTOR,REACTOR,CGPI,T11168/3,2019.0,2022-02-01,400,125 MVAR,45000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,4.15605749486653,125.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10094216,2022-09-05,,,,,,,,,,,,,7.7,99.78,0.002929,,0,False,False,False,125MVAR 400KV BUS REACTOR,REACTOR,CGPI,T11168/3,2019.0,2022-02-01,400,125 MVAR,45000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,4.15605749486653,125.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10094216,2022-11-25,,,,,,,77.112,1015.096,,,9.109,,7.0,106.25,0.006361,,3,False,False,False,125MVAR 400KV BUS REACTOR,REACTOR,CGPI,T11168/3,2019.0,2022-02-01,400,125 MVAR,45000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,4.15605749486653,125.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10094216,2023-03-27,,,,,,,157.227,1746.18,,,22.944,,6.0,238.32,0.001792,,3,False,False,False,125MVAR 400KV BUS REACTOR,REACTOR,CGPI,T11168/3,2019.0,2022-02-01,400,125 MVAR,45000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,4.15605749486653,125.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10094216,2023-10-06,,,,,,,182.74,2127.04,,,29.66,,6.4,100.33,0.005924,,3,False,False,False,125MVAR 400KV BUS REACTOR,REACTOR,CGPI,T11168/3,2019.0,2022-02-01,400,125 MVAR,45000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,4.15605749486653,125.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10094216,2024-07-05,,,,,,5.4,380.5,310.8,,,40.3,,5.8,370.36,0.001645,,4,False,False,False,125MVAR 400KV BUS REACTOR,REACTOR,CGPI,T11168/3,2019.0,2022-02-01,400,125 MVAR,45000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,4.15605749486653,125.0,T1,4,1.0,1,1,,,,,T1,8.678571428571429,0.9,86.78571428571429,,100.0,,100.0,91.19047619047619,Good,True,,,,
10094216,2025-04-02,,,,,,,268.6,2177.8,,,24.3,,4.9,401.99,0.00202,,3,False,False,False,125MVAR 400KV BUS REACTOR,REACTOR,CGPI,T11168/3,2019.0,2022-02-01,400,125 MVAR,45000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,4.15605749486653,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10094216,2025-12-19,,,,,,,118.8,1261.0,,,13.9,,3.3,328.28,0.002028,,3,False,False,False,125MVAR 400KV BUS REACTOR,REACTOR,CGPI,T11168/3,2019.0,2022-02-01,400,125 MVAR,45000.0,SS-400KV-SNPL,SATTENAPALLI-400/220KV-SUBSTATION,4.15605749486653,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10094224,2024-08-05,,,,,,,,,,,,,17.0,,,,0,False,False,False,33KV/415V 1000 KVA STATION TRANSFORMER,STR,CROMPTON GREAVES LTD(CGL),V9416/2,,,132,1,1400.0,SS-400KV-KLPK,KALAPAKA[VIZAG]-400/220KV-SUBSTATION,,1.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10094226,2022-02-05,,,2.71937,0.623772,,0.460268,2.17249,70.08385,,,,,8.9,181.78,0.002253,,5,True,False,True,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5,D2,3,0.75,2,1,D2,,,,D1,9.038461538461538,1.0,90.38461538461539,,100.0,,100.0,93.58974358974359,Poor,True,,,,
10094226,2022-02-07,,,4.76688,1.18899,,0.751427,6.22936,102.68431,,,2.73602,,10.9,240.76,0.002215,,6,True,False,True,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5,D2,3,0.75,2,1,D2,,,,T1,6.875,0.75,68.75,,75.0,,100.0,74.16666666666667,Poor,True,,,,
10094226,2022-03-10,,,11.45142,2.84006,,1.83735,14.56302,100.63739,,,39.12499,,7.5,401.08,0.002231,,6,True,False,True,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5,D2,3,0.75,2,1,D2,,,,PD,6.666666666666668,0.8,66.66666666666667,,100.0,,100.0,77.77777777777779,Poor,True,,,,
10094226,2023-01-26,,,4.24338,3.79557,1.60912,7.47293,33.38865,78.58193,,,121.7659,,6.5,530.88,0.001271,,7,True,True,True,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5,PD,1,0.5,4,2,D1,PD,,D2,PD,8.125000000000002,0.9,81.25000000000003,,100.0,,100.0,87.50000000000001,Excellent,False,,,,
10094226,2023-02-03,,,4.22954,3.9184,1.81205,7.53263,34.80209,73.00936,,,139.3418,,,,,,7,True,True,True,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5,PD,1,0.5,4,2,D1,PD,,D2,PD,8.57638888888889,0.95,85.7638888888889,,,,,85.7638888888889,Excellent,False,,,,
10094226,2023-02-05,,,3.73227,3.70097,1.68762,7.07499,33.1819,83.8986,,,139.45567,,,,,,7,True,True,True,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5,PD,1,0.5,4,2,D1,PD,,D2,PD,6.319444444444445,0.7,63.19444444444444,,,,,63.19444444444444,Good,False,,,,
10094226,2023-02-21,,,3.07103,3.70381,1.71599,7.40606,28.66008,57.19606,,,126.9314,,,,,,7,True,True,True,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5,PD,1,0.571,3,2,D1,PD,,,PD,7.673611111111112,0.85,76.73611111111111,,,,,76.73611111111111,Good,False,,,,
10094226,2023-08-24,,,0.174933,1.98228,1.42617,3.02584,5.47205,232.99204,,,,,6.5,723.42,0.001596,12.10796,6,True,False,True,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,2,0,T2,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10094226,2024-05-20,,,,0.976549,0.66175,5.02382,107.6359,847.93855,,,60.78173,,9.2,497.1,0.002795,175.10914,6,True,False,False,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10094226,2024-12-10,,,,3.27448,2.74237,12.45152,169.88492,1352.15947,,,109.7188,,11.8,352.47,0.00415,298.00902,6,True,False,False,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5,T1,4,1.0,1,1,,,,,T1,8.173076923076923,0.85,81.73076923076923,,75.0,,100.0,82.82051282051282,Good,True,,,,
10094226,2025-05-01,,,,2.06062,2.03171,8.17604,110.66537,1009.56471,,,55.41828,,,,,178.33552,6,True,False,False,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,,,,85.0,Excellent,False,,,,
10094226,2025-06-21,,,,1.79221,1.91211,6.67268,91.2755,852.35526,,,34.00682,,6.0,343.36,0.004535,135.63195,6,True,False,False,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10094226,2025-12-23,,,,2.63743,2.74337,10.87398,158.07462,1198.00905,,,63.77042,,6.5,368.76,0.003702,238.09043,6,True,False,False,"132/33KV, 31.5MVA, PTR-I",PTR31.5MVA,ECE,S-86905,2018.0,,132,31.5,13560.0,SS-132KV-ATKR,ATMAKUR(K)-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10094252,2022-08-24,,,,,,,102.09,355.87,,,52.52,,7.2,2300.0,0.0008,154.61,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,Indo tech,ITK - 55492,2021.0,2021-10-26,132,80,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,4.424366872005476,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10094252,2023-04-17,,,,8.72,2.23,6.7,105.82,220.43,,,48.57,,6.6,1110.0,0.00119,172.04,6,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,Indo tech,ITK - 55492,2021.0,2021-10-26,132,80,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,4.424366872005476,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10094252,2023-12-12,,,,1.35,0.64,4.72,126.51,755.0,,,33.24,,6.4,,,166.46,6,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,Indo tech,ITK - 55492,2021.0,2021-10-26,132,80,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,4.424366872005476,80.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10094252,2024-04-04,,,,1.15,0.63,4.63,106.07,610.39,,,26.09,,3.7,,,138.57,6,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,Indo tech,ITK - 55492,2021.0,2021-10-26,132,80,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,4.424366872005476,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10094252,2024-07-31,,,,1.25,0.08,3.91,79.13,86.08,,,24.74,,7.7,,,109.11,6,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,Indo tech,ITK - 55492,2021.0,2021-10-26,132,80,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,4.424366872005476,80.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10094252,2025-03-25,,,,7.13,0.8,8.51,211.07,746.74,,,16.55,,6.5,,,244.06,6,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,Indo tech,ITK - 55492,2021.0,2021-10-26,132,80,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,4.424366872005476,80.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10094252,2025-11-25,,,,2.48,0.03,4.67,174.02,801.18,,,7.43,,7.8,,,188.63,6,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-II,PTR-80MVA,Indo tech,ITK - 55492,2021.0,2021-10-26,132,80,0.0,SS-132KV-CHPD,CHINTALAPUDI-132/33KV-SUBSTATION,4.424366872005476,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10094462,2022-02-23,,,,,,0.711197,22.2423,102.24915,,,4.78566,,8.3,257.3,0.00839,,4,False,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10094462,2022-02-24,,,,,,0.676349,22.63461,107.39583,,,4.31647,,7.7,263.08,0.009032,,4,False,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10094462,2022-02-28,,,,,,0.755094,20.11632,130.36283,,,4.51266,,8.5,148.04,0.015772,,4,False,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10094462,2022-03-15,,,,0.276321,,1.19199,30.67984,130.87751,,,8.67492,,10.0,197.22,0.009984,,5,True,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10094462,2022-05-31,,,,0.664996,0.659948,4.68642,50.59128,173.21026,,,38.37692,,10.2,192.01,0.008529,,6,True,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10094462,2022-12-19,,,,1.18878,1.002,3.08327,26.00236,121.09452,,,5.66909,,4.9,164.37,0.00634,,6,True,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10094462,2023-06-15,,,,1.54009,1.85119,7.83754,71.58088,150.73268,,,42.53535,,4.4,277.03,0.007445,125.34505,6,True,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10094462,2023-09-08,,,,2.10068,2.55198,14.77827,127.39899,840.45318,,,71.9996,,6.6,232.15,0.006454,218.892,6,True,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0,Normal,0,1.0,1,0,,,,,T1,8.0,0.8,80.0,,100.0,,100.0,86.66666666666667,Excellent,False,,,,
10094462,2024-03-15,,,,,,,,,,,,,8.9,83.02,0.013762,,0,False,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10094462,2024-06-10,,,,0.463785,0.487489,4.23457,109.90595,858.31434,,,24.97492,,10.8,191.56,0.00676,140.06671,6,True,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10094462,2025-01-28,,,,1.38529,2.23543,9.73421,176.42045,1851.93485,,,36.46441,,11.0,205.73,0.006261,226.26432,6,True,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10094462,2025-07-03,,,,0.785812,1.5171,4.9018,81.03114,1077.92458,,,8.32248,,11.7,106.88,0.011697,96.49041,6,True,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10094462,2026-02-16,,,,1.72273,3.15585,11.68643,193.52483,1893.57756,,,23.78908,,7.4,263.79,0.004441,233.85895,6,True,False,False,125MVAR BUS REACTOR,REACTOR,CGL,T11168/2,2019.0,2022-02-21,400,125MVAR,45000.0,SS-400KV-CTTR,CHITTOOR-400/220KV-SUBSTATION,4.101300479123887,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10094597,2022-03-11,0.0168,,,0.82572,,5.37603,2.31295,459.40195,,,,24.58,104.4,36.6,,,4,False,False,False,31.5 MVA 132/33KV PTR(REMOVED),PTR31.5MVA,APEX,T-731/43526,1988.0,,132,31.5,0.0,SS-220KV-KNDP,KONDAPURAM-220/132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,100.0,,85.0,Excellent,False,,,,
10094796,2022-12-14,,,,0.59,0.98,,113.7,315.78,,,5.66,,6.3,2000.0,0.000791,120.93,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-IV,PTR-80MVA,Indo Tek,ITK - 55496,2021.0,2021-11-22,132,80,22450.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,4.350444900752909,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10094796,2023-06-20,,,,0.67,,,116.1,242.65,,,,,14.0,,,116.77,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-IV,PTR-80MVA,Indo Tek,ITK - 55496,2021.0,2021-11-22,132,80,22450.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,4.350444900752909,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10094796,2023-12-30,,,,,,2.55,123.47,549.09,,,,,12.2,3200.0,0.000537,126.02,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-IV,PTR-80MVA,Indo Tek,ITK - 55496,2021.0,2021-11-22,132,80,22450.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,4.350444900752909,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10094796,2024-08-17,,,,,,2.94,168.05,213.68,,,5.78,,7.3,,,176.77,4,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-IV,PTR-80MVA,Indo Tek,ITK - 55496,2021.0,2021-11-22,132,80,22450.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,4.350444900752909,80.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10094796,2024-09-19,,,,,,2.05,98.41,151.33,,,,,,,,100.46,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-IV,PTR-80MVA,Indo Tek,ITK - 55496,2021.0,2021-11-22,132,80,22450.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,4.350444900752909,80.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10094796,2025-02-24,,,,,,2.22,107.36,178.46,,,,,6.5,,,109.58,3,False,False,False,80 MVA 132/33KV POWER TRANSFORMER-IV,PTR-80MVA,Indo Tek,ITK - 55496,2021.0,2021-11-22,132,80,22450.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,4.350444900752909,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10094796,2025-10-18,,,,0.36,,4.45,296.07,722.74,,,6.48,,13.4,,,307.36,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-IV,PTR-80MVA,Indo Tek,ITK - 55496,2021.0,2021-11-22,132,80,22450.0,SS-220KV-PRWD,PARAWADA-220/132/33KV-SUBSTATION,4.350444900752909,80.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10094983,2022-03-31,,,,,,,,,,,,,12.9,237.47,0.004197,,0,False,False,False,PTR-IV [50MVA ; 220/33KV],PTR 50MVA,TELK,120742-02,2022.0,2022-03-31,0,50,37100.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],3.997262149212868,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10094983,2022-04-01,,,,,,,2.23098,11.25699,,,2.90202,,13.0,541.07,0.002965,,3,False,False,False,PTR-IV [50MVA ; 220/33KV],PTR 50MVA,TELK,120742-02,2022.0,2022-03-31,0,50,37100.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],3.997262149212868,50.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10094983,2022-04-05,,,,,1.46833,,5.91396,22.81139,,,5.63527,,13.7,447.07,0.004953,,4,False,False,False,PTR-IV [50MVA ; 220/33KV],PTR 50MVA,TELK,120742-02,2022.0,2022-03-31,0,50,37100.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],3.997262149212868,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10094983,2022-04-06,,,,,,,6.59247,23.50234,,,6.07274,,14.2,624.99,0.002653,,3,False,False,False,PTR-IV [50MVA ; 220/33KV],PTR 50MVA,TELK,120742-02,2022.0,2022-03-31,0,50,37100.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],3.997262149212868,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10094983,2023-05-24,,,,0.526009,,1.2768,40.63812,91.54389,,,7.90569,,6.6,510.39,0.002381,50.34661,5,True,False,False,PTR-IV [50MVA ; 220/33KV],PTR 50MVA,TELK,120742-02,2022.0,2022-03-31,0,50,37100.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],3.997262149212868,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10094983,2023-12-11,,,,0.56802,0.44426,2.25492,83.84305,562.45781,,,12.53874,,6.7,627.85,0.001007,99.58348,6,True,False,False,PTR-IV [50MVA ; 220/33KV],PTR 50MVA,TELK,120742-02,2022.0,2022-03-31,0,50,37100.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],3.997262149212868,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
