Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10094983,2024-10-07,,,,0.282934,0.361745,1.62757,94.57128,1006.04652,,,,,10.1,618.83,0.001427,96.87229,5,True,False,False,PTR-IV [50MVA ; 220/33KV],PTR 50MVA,TELK,120742-02,2022.0,2022-03-31,0,50,37100.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],3.997262149212868,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10094983,2025-05-10,,,,2.98116,1.47777,2.44336,130.5686,1201.41785,,,,,9.4,855.72,0.001148,137.43995,5,True,False,False,PTR-IV [50MVA ; 220/33KV],PTR 50MVA,TELK,120742-02,2022.0,2022-03-31,0,50,37100.0,SS-220KV-KSNG,KRISHNAGIRI-220/11KV-SUBSTATION[LIS],3.997262149212868,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10094991,2022-04-19,,,,,,5.16,562.97,3659.62,,,5.57,,11.3,3110.0,0.001316,573.7,4,False,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-1,PTR 315MVA,TRANSFORMERS&RECTIFIERS(INDIA),PCO101460,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5,T1,4,1.0,1,1,,,,,T1,9.285714285714286,1.0,92.85714285714286,,75.0,,100.0,90.23809523809524,Good,True,,,,
10094991,2022-11-14,,,,1.9,3.13,9.38,567.88,3172.7,,,7.87,,10.5,1590.0,0.000942,590.16,6,True,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-1,PTR 315MVA,TRANSFORMERS&RECTIFIERS(INDIA),PCO101460,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5,T1,4,1.0,1,1,,,,,T1,9.134615384615383,0.95,91.34615384615384,,75.0,,100.0,89.23076923076923,Good,True,,,,
10094991,2023-04-28,,,,2.23,3.46,11.55,483.3,608.45,,,7.29,,8.8,,,507.83,6,True,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-1,PTR 315MVA,TRANSFORMERS&RECTIFIERS(INDIA),PCO101460,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,,90.97633136094674,Good,True,,,,
10094991,2023-11-01,,,,,1.0,7.69,521.67,3891.31,,,6.39,,10.4,,,536.75,5,True,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-1,PTR 315MVA,TRANSFORMERS&RECTIFIERS(INDIA),PCO101460,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,75.0,,,83.07692307692308,Good,True,,,,
10094991,2024-06-10,,,,,0.49,6.74,322.62,800.39,,,5.58,,12.4,,,335.43,5,True,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-1,PTR 315MVA,TRANSFORMERS&RECTIFIERS(INDIA),PCO101460,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10094991,2025-01-17,,,,,0.39,5.93,271.28,561.46,,,7.48,,10.8,1660.0,0.001166,285.08,5,True,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-1,PTR 315MVA,TRANSFORMERS&RECTIFIERS(INDIA),PCO101460,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10094991,2025-09-08,,,,2.21,1.83,10.97,427.46,1853.24,,,8.8,,12.4,,,451.27,6,True,False,False,132/33 KV 31.5 MVA POWER TRANSFORMER-1,PTR 315MVA,TRANSFORMERS&RECTIFIERS(INDIA),PCO101460,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,75.0,,,85.20710059171597,Good,True,,,,
10095020,2022-05-13,,,,,,,4.75319,14.79391,,,3.04613,,12.0,,,,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-01,2022.0,2022-05-10,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,3.887748117727584,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10095020,2022-09-20,,,,0.28621,,0.605428,16.96961,22.69136,,,14.90772,,4.3,,,,5,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-01,2022.0,2022-05-10,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,3.887748117727584,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10095020,2023-04-11,,,,0.30617,,0.792028,13.0462,17.91674,,,7.39247,,10.2,184.5,0.004375,21.53687,5,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-01,2022.0,2022-05-10,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,3.887748117727584,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10095020,2023-11-09,,,,0.561712,0.484899,1.98113,52.606,262.28024,,,11.92889,,7.5,403.25,0.002423,67.50764,6,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-01,2022.0,2022-05-10,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,3.887748117727584,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10095020,2024-05-29,,,,0.276957,0.204216,1.61061,235.70939,675.70325,,,15.66251,,8.1,516.72,0.002609,253.4653,6,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-01,2022.0,2022-05-10,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,3.887748117727584,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10095020,2025-01-08,,,,0.480805,0.499103,1.6034,154.77705,844.20788,,,10.97812,,6.3,552.83,0.001945,168.26432,6,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-01,2022.0,2022-05-10,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,3.887748117727584,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10095020,2025-07-16,,,,0.481779,0.54194,1.92574,185.33921,992.7364,,,7.95392,,5.8,346.24,0.002692,196.29756,6,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-01,2022.0,2022-05-10,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,3.887748117727584,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10095020,2026-02-20,,,,0.540759,0.597259,1.94293,192.94481,816.32577,,,8.59605,,6.1,543.36,0.002959,204.63096,6,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-01,2022.0,2022-05-10,220,50,0.0,SS-220KV-AMVP,AMMAVARIPALLI-220/33KV-SUBSTATION,3.887748117727584,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10095067,2022-04-19,,,,,,2.47,577.18,2705.56,,,,,6.7,3930.0,0.001055,579.65,3,False,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-2,PTR 315MVA,Transformers&Rectifiers India,PCO101461,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5,T1,4,1.0,1,1,,,,,T1,8.5,1.0,85.0,,100.0,,100.0,90.0,Good,True,,,,
10095067,2022-11-14,,,,1.42,,6.13,532.75,2355.69,,,,,7.1,1280.0,0.000966,540.3,4,False,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-2,PTR 315MVA,Transformers&Rectifiers India,PCO101461,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5,T1,4,1.0,1,1,,,,,T1,9.203125,0.95,92.03125,,100.0,,100.0,94.6875,Good,True,,,,
10095067,2023-04-28,,,,2.01,2.01,7.83,479.54,480.58,,,,,7.1,,,491.39,5,True,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-2,PTR 315MVA,Transformers&Rectifiers India,PCO101461,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5,T1,4,1.0,1,1,,,,,T1,8.795454545454547,0.9,87.95454545454547,,100.0,,,90.73426573426575,Good,True,,,,
10095067,2023-11-01,,,,,0.55,5.35,535.44,3098.78,,,6.94,,7.7,,,548.28,5,True,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-2,PTR 315MVA,Transformers&Rectifiers India,PCO101461,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5,T1,4,1.0,1,1,,,,,T1,8.55,0.9,85.50000000000001,,100.0,,,88.84615384615385,Good,True,,,,
10095067,2024-06-10,,,,,0.07,4.65,334.15,656.18,,,6.21,,8.5,,,354.08,5,True,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-2,PTR 315MVA,Transformers&Rectifiers India,PCO101461,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10095067,2025-01-17,,,,0.01,0.04,4.8,322.3,508.29,,,8.03,,7.3,3320.0,0.000647,335.18,6,True,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-2,PTR 315MVA,Transformers&Rectifiers India,PCO101461,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10095067,2025-09-08,,,,4.65,0.71,9.55,496.57,1692.65,,,7.69,,8.9,,,519.17,6,True,False,False,132/33KV 31.5 MVA POWER TRANSFORMER-2,PTR 315MVA,Transformers&Rectifiers India,PCO101461,2019.0,2020-02-07,132,31.5,11235.0,SS-132KV-MDRM,MUMMIDIVARAM-132KV-SUBSTATION,6.140999315537303,31.5,T1,4,1.0,1,1,,,,,T1,8.826923076923077,0.9,88.26923076923077,,100.0,,,90.97633136094674,Good,True,,,,
10095703,2022-11-04,,,,,,,131.73,1330.39,,,10.86,,13.0,1410.0,0.001775,142.59,3,False,False,False,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10095703,2022-11-17,,,,,,,95.77,572.28,,,14.34,,,,,110.11,3,False,False,False,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,,,,85.0,Excellent,False,,,,
10095703,2022-12-02,,,,3.19,1.26,,104.48,471.73,,,14.31,,,,,123.24,5,True,False,False,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10095703,2023-03-09,,,,1.11,1.15,3.11,112.1,235.11,,,13.47,,8.5,2400.0,0.000886,130.94,6,True,False,False,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10095703,2023-09-30,,,,,,,107.65,806.92,,,8.39,,12.9,,,116.04,3,False,False,False,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10095703,2024-03-26,,,,,,2.56,146.57,1227.35,,,7.41,,15.0,,,156.54,4,False,False,False,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10095703,2024-09-22,,,,,,3.05,140.3,219.36,,,10.62,,11.1,,,153.97,4,False,False,False,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10095703,2025-03-22,,,,,,1.59,65.61,136.95,,,7.15,,12.0,,,74.35,4,False,False,False,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10095703,2025-09-07,,,,0.92,,5.25,200.23,1115.2,,,11.57,,13.9,,,217.97,5,True,False,False,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10095703,2025-09-24,,,68.65,51.285,6.9750000000000005,19.83,588.335,7355.860000000001,,,95.61,,14.5,,,830.685,7,True,True,True,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5,D2,3,0.333,4,1,D2,Normal,D1,,T1,5.208333333333334,0.75,52.083333333333336,,75.0,,,57.371794871794876,Fair,False,,,,
10095703,2025-10-01,,,,,,,,,,,,,10.7,,,,0,False,False,False,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10095703,2025-10-06,,,,,,,,,,,,,9.2,1300.0,0.00176,,0,False,False,False,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10095703,2025-10-07,,,16.775,8.969999999999999,0.365,6.135,7.38,13.74,,,56.375,,,,,96.0,7,True,True,True,31.5 MVA POWER TRANSFORMER-II,PTR 315MVA,TRANSFORMERS&RECTIFIERS,PC0101506,2021.0,2022-03-09,132,31.5,0.0,SS-132KV-GCVM,G.CHODAVARAM-132/33KV-SUBSTATION,4.057494866529774,31.5,D1,2,0.556,4,2,D2,D1,D1,,PD,8.61111111111111,1.0,86.1111111111111,,,,,86.1111111111111,Excellent,False,,,,
10096065,2022-11-07,,,,,,,41.55,146.07,,,2.54,,7.9,1090.0,0.00233,44.09,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-05,2022.0,2022-10-31,220,50,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,3.4113620807665983,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10096065,2022-11-08,,,,,,,42.9,163.13,,,3.02,,,,,45.92,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-05,2022.0,2022-10-31,220,50,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,3.4113620807665983,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,,,,85.0,Excellent,False,,,,
10096065,2022-11-09,,,,,,,45.17,172.98,,,1.85,,10.2,1370.0,0.002173,47.02,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-05,2022.0,2022-10-31,220,50,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,3.4113620807665983,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10096065,2023-05-09,,,,,,,77.31,155.42,,,19.37,,11.2,,,96.68,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-05,2022.0,2022-10-31,220,50,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,3.4113620807665983,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10096065,2023-10-15,,,,,,,100.7,424.76,,,15.41,,6.8,,,116.11,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-05,2022.0,2022-10-31,220,50,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,3.4113620807665983,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10096065,2024-04-24,,,,,,2.23,96.72,408.82,,,13.22,,10.8,,,112.17,4,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-05,2022.0,2022-10-31,220,50,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,3.4113620807665983,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10096065,2024-11-15,,,,,,,57.68,68.37,,,9.44,,9.2,1460.0,0.000706,67.12,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-05,2022.0,2022-10-31,220,50,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,3.4113620807665983,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10096065,2025-07-10,,,,,,4.76,164.05,530.94,,,13.06,,8.9,,,181.87,4,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-05,2022.0,2022-10-31,220,50,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,3.4113620807665983,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10096065,2026-02-06,,,,0.15,,,128.03,526.07,,,6.35,,7.9,,,134.53,4,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-05,2022.0,2022-10-31,220,50,0.0,SS-220KV-AKVD,AKIVEEDU-220/132KV-SUBSTATION,3.4113620807665983,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10096066,2022-06-07,,,,,,,,,,,,,8.7,,,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10096066,2022-11-14,,,,,,,,,,,,43.54,6.9,,0.0026,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10096066,2023-03-28,,,,,,,48.97,64.14,,,13.87,,403.87,403.87,0.003722,62.84,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,25.0,,100.0,85.0,Excellent,False,,,,
10096066,2023-04-10,,,,,,,,29.26,,,,,6.9,842.61,0.003177,0.0,1,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10096066,2023-04-27,,,,0.43,,,6.75,15.4,,,,,,,,7.18,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10096066,2023-04-28,,,,2.08,,,8.0,23.89,,,,,,,,10.08,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,,,,85.0,Excellent,False,,,,
10096066,2023-05-04,,,,1.73,,,9.3,26.5,,,,,,,,11.03,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10096066,2023-06-15,,,,1.83,,,13.36,75.04,,,,,,,,15.19,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10096066,2023-08-29,,,,,,,19.84,213.58,,,6.6,,10.8,,,26.44,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10096066,2024-04-29,,,,,,,8.39,242.5,,,,,20.0,,,8.39,2,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10096066,2024-06-14,,,,,,,25.28,72.66,,,6.8,,8.9,,,32.08,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10096066,2025-05-16,,,,,,,43.24,202.5,,,8.54,,10.2,,,51.78,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10096066,2026-01-08,,,,0.55,,,90.75,463.59,,,5.35,,6.5,1960.0,0.001123,96.65,4,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10096066,2026-01-27,,,,0.5,,,66.9,473.34,,,,,6.0,1950.0,0.000671,67.4,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR-50MVA,TELK,120742-04,2022.0,2023-04-26,220,50,37110.0,SS-220KV-BVPT,BAVOJIPETA-220/33KV-SUBSTATION,2.926762491444216,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10096197,2022-06-09,0.31,,,,,,28.03,215.66,,,58.8,10.11,24.7,0.305,0.784071,,3,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,ANDREW YULE & CO. LTD,13063,2001.0,2022-06-02,132,10/16,11500.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,3.8247775496235454,10.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,50.0,25.0,50.0,76.47058823529412,Good,False,,,,
10096197,2022-07-25,,,,,,,32.03,253.68,,,60.56,10.07,24.7,0.302,0.780196,,3,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,ANDREW YULE & CO. LTD,13063,2001.0,2022-06-02,132,10/16,11500.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,3.8247775496235454,10.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,50.0,,50.0,83.33333333333333,Excellent,False,,,,
10096197,2022-11-09,,,,2.54,,,731.935,2263.336,,,13.195,10.78,22.8,0.29232,0.816399,,4,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,ANDREW YULE & CO. LTD,13063,2001.0,2022-06-02,132,10/16,11500.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,3.8247775496235454,10.0,T1,4,1.0,1,1,,,,,T1,7.892857142857143,0.85,78.92857142857143,,50.0,,50.0,69.28571428571429,Good,False,,,,
10096197,2022-11-18,,,,,,,56.3,258.4,,,4.9,47.02,7.3,764.67,0.001034,,3,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,ANDREW YULE & CO. LTD,13063,2001.0,2022-06-02,132,10/16,11500.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,3.8247775496235454,10.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10096197,2022-12-28,,,,,,,20.77,288.3,,,,35.62,12.7,42.85,0.011017,,2,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,ANDREW YULE & CO. LTD,13063,2001.0,2022-06-02,132,10/16,11500.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,3.8247775496235454,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10096197,2023-06-06,0.0493,,,,,,130.599,1351.823,,,6.09,33.04,8.3,20.35,0.024167,,3,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,ANDREW YULE & CO. LTD,13063,2001.0,2022-06-02,132,10/16,11500.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,3.8247775496235454,10.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,100.0,100.0,94.11764705882354,Excellent,False,,,,
10096197,2024-01-04,,,,3.71,,,151.77,1734.95,,,6.87,31.25,15.3,12.3,0.032473,,4,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,ANDREW YULE & CO. LTD,13063,2001.0,2022-06-02,132,10/16,11500.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,3.8247775496235454,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10096197,2024-08-06,,,,2.1,,,145.3,818.0,,,11.9,,16.8,11.24,0.031139,,4,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,ANDREW YULE & CO. LTD,13063,2001.0,2022-06-02,132,10/16,11500.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,3.8247775496235454,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10096197,2025-03-20,,,,,,,66.7,592.0,,,2.3,24.56,18.0,10.19,0.025911,,3,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,ANDREW YULE & CO. LTD,13063,2001.0,2022-06-02,132,10/16,11500.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,3.8247775496235454,10.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10096197,2025-11-20,,,,,,,61.7,199.3,,,,,17.9,14.68,0.019613,,2,False,False,False,16MVA-132/33KV-POWER TRANSFORMER-III,PTR 16MVA,ANDREW YULE & CO. LTD,13063,2001.0,2022-06-02,132,10/16,11500.0,SS-132KV-RAPR,RAPUR-132/33KV-SUBSTATION,3.8247775496235454,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10096272,2023-07-13,,,,1.05847,0.345832,1.98958,130.2299,697.60642,,,17.79628,,9.8,3040.0,0.000465,151.4473,6,True,False,False,160 MVA 220/132KV PTR-2,PTR-160MVA,Transformers & Rectifiers Ltd,PM0100363,2021.0,2022-07-27,220,160,42700.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,3.67419575633128,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10096272,2024-01-04,0.0345,,,,,,,,,,,43.64,7.2,1050.0,0.000867,,0,False,False,False,160 MVA 220/132KV PTR-2,PTR-160MVA,Transformers & Rectifiers Ltd,PM0100363,2021.0,2022-07-27,220,160,42700.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,3.67419575633128,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10096272,2024-02-27,,,,0.367093,0.129539,1.32936,203.54159,1933.79415,0.0,0.0,10.53025,43.59,,,,215.90645,6,True,False,False,160 MVA 220/132KV PTR-2,PTR-160MVA,Transformers & Rectifiers Ltd,PM0100363,2021.0,2022-07-27,220,160,42700.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,3.67419575633128,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10096272,2024-07-11,,,,,,,,,,,,,8.9,1420.0,0.00082,,0,False,False,False,160 MVA 220/132KV PTR-2,PTR-160MVA,Transformers & Rectifiers Ltd,PM0100363,2021.0,2022-07-27,220,160,42700.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,3.67419575633128,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10096272,2024-09-26,,,8.81319,2.35544,0.79692,1.94752,71.41404,934.76279,,,7.25598,,7.9,697.59,0.001379,92.59742,7,True,True,True,160 MVA 220/132KV PTR-2,PTR-160MVA,Transformers & Rectifiers Ltd,PM0100363,2021.0,2022-07-27,220,160,42700.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,3.67419575633128,160.0,T1,4,0.444,4,2,D2,T1,D1,,T1,9.305555555555555,1.0,93.05555555555556,,100.0,,100.0,95.37037037037037,Excellent,False,,,,
10096272,2025-06-09,,,,0.43374,0.189067,1.22627,92.00208,972.21998,,,,,7.4,784.86,0.002423,93.92249,5,True,False,False,160 MVA 220/132KV PTR-2,PTR-160MVA,Transformers & Rectifiers Ltd,PM0100363,2021.0,2022-07-27,220,160,42700.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,3.67419575633128,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10096272,2025-12-18,,,,0.417228,0.248853,1.18694,85.80653,726.05481,,,,,7.5,911.76,0.001005,87.61195,5,True,False,False,160 MVA 220/132KV PTR-2,PTR-160MVA,Transformers & Rectifiers Ltd,PM0100363,2021.0,2022-07-27,220,160,42700.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,3.67419575633128,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10096329,2023-12-10,,,,0.850387,0.194668,0.745475,13.22149,177.76954,,,,,7.5,35.26,0.02568,15.01568,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-4,PTR 315MVA,T&R,PM0100376,2022.0,2023-12-08,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.308008213552361,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10096329,2023-12-12,,,,1.0988,0.240085,0.718631,20.21038,145.93176,,,,,5.7,95.46,0.017646,22.25379,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-4,PTR 315MVA,T&R,PM0100376,2022.0,2023-12-08,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.308008213552361,315.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10096329,2024-01-10,,,,,,,,,,,,,4.7,73.27,0.022386,,0,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-4,PTR 315MVA,T&R,PM0100376,2022.0,2023-12-08,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.308008213552361,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10096329,2024-05-15,,,,0.865639,0.269502,0.980994,59.58199,527.02463,,,,,7.5,16.7,0.066405,61.78305,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-4,PTR 315MVA,T&R,PM0100376,2022.0,2023-12-08,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.308008213552361,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10096329,2024-11-20,,,,1.51012,0.737666,1.79216,62.3806,676.22278,,,,,11.3,6.26,0.111392,66.38447,5,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-4,PTR 315MVA,T&R,PM0100376,2022.0,2023-12-08,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.308008213552361,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,75.0,91.66666666666667,Excellent,False,,,,
10096329,2025-02-13,,,,,,,,,,,,,9.9,,,,0,False,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-4,PTR 315MVA,T&R,PM0100376,2022.0,2023-12-08,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.308008213552361,315.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10096329,2025-07-10,,,,1.31881,0.836045,1.64109,77.23081,614.08772,,,1.38882,,6.9,17.12,0.053036,82.42381,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-4,PTR 315MVA,T&R,PM0100376,2022.0,2023-12-08,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.308008213552361,315.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10096329,2026-01-21,,,,1.97844,1.17611,3.55993,207.95609,808.20303,,,11.16844,,5.4,12.44,0.070189,225.83462,6,True,False,False,315 MVA 400/220/33KV AUTO TRANSFORMER-4,PTR 315MVA,T&R,PM0100376,2022.0,2023-12-08,400,315,82000.0,SS-400KV-HDPR,HINDUPUR-400/220KV-SUBSTATION,2.308008213552361,315.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10096331,2025-06-12,,,,,,,41.09,335.93,,,12.72,,7.2,,,53.81,3,False,False,False,160 MVA 220/132/OD KV PTR-2,PTR-160MVA,T&R,PM 0100332,2023.0,2024-10-08,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,1.4729637234770705,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10096331,2026-01-30,,,,0.22,,,96.06,826.36,,,9.96,,10.3,,,106.24,4,False,False,False,160 MVA 220/132/OD KV PTR-2,PTR-160MVA,T&R,PM 0100332,2023.0,2024-10-08,220,160,0.0,SS-220KV-BMDL,BHIMADOLE-220/132/33KV-SUBSTATION,1.4729637234770705,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10096333,2023-06-06,,,,9.67,1.54,4.27,24.67,58.75,,,,,10.3,,,40.15,5,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR 50MVA,TELK,120742-06,2022.0,2023-06-05,220,50,0.0,SS-220KV-PTSM,PATTISEEMA-220/33KV-SUBSTATION,2.817248459958932,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10096333,2023-06-07,,,,,,,30.16,70.45,,,7.78,,11.9,,,37.94,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR 50MVA,TELK,120742-06,2022.0,2023-06-05,220,50,0.0,SS-220KV-PTSM,PATTISEEMA-220/33KV-SUBSTATION,2.817248459958932,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10096333,2023-06-08,,,,5.65,1.3,3.22,28.6,64.43,,,6.71,,9.0,,,45.48,6,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR 50MVA,TELK,120742-06,2022.0,2023-06-05,220,50,0.0,SS-220KV-PTSM,PATTISEEMA-220/33KV-SUBSTATION,2.817248459958932,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,,88.46153846153845,Excellent,False,,,,
10096333,2023-06-14,,,,,,,24.9,57.74,,,,,9.4,,,24.9,2,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR 50MVA,TELK,120742-06,2022.0,2023-06-05,220,50,0.0,SS-220KV-PTSM,PATTISEEMA-220/33KV-SUBSTATION,2.817248459958932,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10096333,2023-07-14,,,,,,,34.08,63.57,,,8.21,,13.0,,,42.29,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR 50MVA,TELK,120742-06,2022.0,2023-06-05,220,50,0.0,SS-220KV-PTSM,PATTISEEMA-220/33KV-SUBSTATION,2.817248459958932,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10096333,2024-01-10,,,,,,,53.66,343.68,,,11.28,,7.0,3100.0,0.001606,64.94,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR 50MVA,TELK,120742-06,2022.0,2023-06-05,220,50,0.0,SS-220KV-PTSM,PATTISEEMA-220/33KV-SUBSTATION,2.817248459958932,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10096333,2024-08-05,,,,,,1.29,64.63,77.96,,,11.69,,10.4,,,77.61,4,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR 50MVA,TELK,120742-06,2022.0,2023-06-05,220,50,0.0,SS-220KV-PTSM,PATTISEEMA-220/33KV-SUBSTATION,2.817248459958932,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10096333,2025-02-06,,,,,,,47.27,44.57,,,10.66,,6.5,1360.0,0.00097,57.93,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR 50MVA,TELK,120742-06,2022.0,2023-06-05,220,50,0.0,SS-220KV-PTSM,PATTISEEMA-220/33KV-SUBSTATION,2.817248459958932,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10096333,2025-10-14,,,,,,,48.54,124.69,,,7.27,,3.3,,,55.81,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-I,PTR 50MVA,TELK,120742-06,2022.0,2023-06-05,220,50,0.0,SS-220KV-PTSM,PATTISEEMA-220/33KV-SUBSTATION,2.817248459958932,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10096894,2022-09-14,0.0066,,9.94814,13.69645,1.43486,1.89231,14.38731,56.28493,,,4.2885,16.37,11.7,7.86,0.033008,,7,True,True,True,132/33 KV 10/16 MVA PTR,PTR 16MVA,EMCO,1269/11399,1998.0,2018-06-25,132,10/16,0.0,SS-132KV-BKKT,B.KOTHAKOTA-132/33KV-SUBSTATION,7.761806981519507,10.0,D2,3,0.556,4,2,D2,T2,D2,,T1,8.61111111111111,1.0,86.1111111111111,,75.0,100.0,100.0,87.41830065359476,Excellent,False,,,,
10097276,2023-03-16,,,,,,,145.071,1764.354,,,6.9388,,11.1,290.92,0.001696,,3,False,False,False,19/31.5MVA POWER TRFR,PTR31.5MVA,TRANSFORMERS & RECTIFIERS [IND,PC0101469,2019.0,2021-11-24,132,31.5,0.0,SS-132KV-DGDR,DAGADARTHI-132/33KV-SUB-STATION,4.344969199178645,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10097276,2023-09-15,,,,,,,211.55,2205.39,,,6.82,,8.2,399.22,0.00104,,3,False,False,False,19/31.5MVA POWER TRFR,PTR31.5MVA,TRANSFORMERS & RECTIFIERS [IND,PC0101469,2019.0,2021-11-24,132,31.5,0.0,SS-132KV-DGDR,DAGADARTHI-132/33KV-SUB-STATION,4.344969199178645,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10097276,2024-04-04,,,,,,3.82,321.0,5684.52,,,23.21,,22.05,631.9,0.000738,,4,False,False,False,19/31.5MVA POWER TRFR,PTR31.5MVA,TRANSFORMERS & RECTIFIERS [IND,PC0101469,2019.0,2021-11-24,132,31.5,0.0,SS-132KV-DGDR,DAGADARTHI-132/33KV-SUB-STATION,4.344969199178645,31.5,T1,4,1.0,1,1,,,,,T1,8.357142857142858,0.9,83.57142857142857,,50.0,,100.0,79.04761904761905,Good,False,,,,
10097276,2024-05-06,,,,,,,,,,,,,41.6,,,,0,False,False,False,19/31.5MVA POWER TRFR,PTR31.5MVA,TRANSFORMERS & RECTIFIERS [IND,PC0101469,2019.0,2021-11-24,132,31.5,0.0,SS-132KV-DGDR,DAGADARTHI-132/33KV-SUB-STATION,4.344969199178645,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,25.0,,,25.0,Poor,False,,,,
10097276,2025-06-03,,,,,,,286.0,1740.0,,,,,8.5,720.26,0.001096,,2,False,False,False,19/31.5MVA POWER TRFR,PTR31.5MVA,TRANSFORMERS & RECTIFIERS [IND,PC0101469,2019.0,2021-11-24,132,31.5,0.0,SS-132KV-DGDR,DAGADARTHI-132/33KV-SUB-STATION,4.344969199178645,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10097276,2026-03-10,,,,,,,168.4,1982.1,,,1.9,,27.25,778.17,0.000798,,3,False,False,False,19/31.5MVA POWER TRFR,PTR31.5MVA,TRANSFORMERS & RECTIFIERS [IND,PC0101469,2019.0,2021-11-24,132,31.5,0.0,SS-132KV-DGDR,DAGADARTHI-132/33KV-SUB-STATION,4.344969199178645,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,50.0,,100.0,86.66666666666667,Excellent,False,,,,
10097515,2022-09-26,,,,4.75,,,124.33,693.97,,,12.95,,14.0,2130.0,0.001279,142.03,4,False,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,T&R,PC0101505,2021.0,2021-11-19,132,31.5,11500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,4.358658453114305,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10097515,2023-05-18,,,,6.95,2.28,4.51,127.7,278.87,,,7.9,,11.2,,,149.34,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,T&R,PC0101505,2021.0,2021-11-19,132,31.5,11500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,4.358658453114305,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10097515,2023-11-22,,,,0.52,0.56,2.83,113.38,622.7,,,5.33,,9.3,3240.0,0.001077,122.62,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,T&R,PC0101505,2021.0,2021-11-19,132,31.5,11500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,4.358658453114305,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10097515,2024-07-30,,,,0.03,,,32.27,131.47,,,7.33,,13.9,956.2,0.001621,39.63,4,False,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,T&R,PC0101505,2021.0,2021-11-19,132,31.5,11500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,4.358658453114305,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10097515,2025-03-12,,,,0.37,,2.12,85.29,138.64,,,,,8.3,1010.0,0.002267,87.78,4,False,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,T&R,PC0101505,2021.0,2021-11-19,132,31.5,11500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,4.358658453114305,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10097515,2025-10-09,,,,1.84,0.03,4.11,101.05,245.85,,,6.2,,17.3,,,113.23,6,True,False,False,"132/33KV,31.5MVA PTR-II",PTR31.5MVA,T&R,PC0101505,2021.0,2021-11-19,132,31.5,11500.0,SS-220KV-BBGC,220/132/33KV BOBBILI GROWTH CENTRE SS,4.358658453114305,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10098316,2023-04-19,,,,2.04,,4.41,246.91,539.0,,,,,6.3,,,253.36,4,False,False,False,132/ 33KV 31.5 MVA PTR-1,PTR 315MVA,TOSHIBA,90157A04,2015.0,2020-05-17,132,31.5,15800.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.867214236824093,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10098316,2023-10-11,,,,,,3.16,243.9,1012.58,,,6.28,,6.5,,,253.34,4,False,False,False,132/ 33KV 31.5 MVA PTR-1,PTR 315MVA,TOSHIBA,90157A04,2015.0,2020-05-17,132,31.5,15800.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.867214236824093,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10098316,2024-04-23,,,,,,2.96,189.92,783.66,,,5.51,,8.3,,,198.39,4,False,False,False,132/ 33KV 31.5 MVA PTR-1,PTR 315MVA,TOSHIBA,90157A04,2015.0,2020-05-17,132,31.5,15800.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.867214236824093,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10098316,2024-10-23,,,,1.39,,,19.95,97.95,,,,,18.0,113.55,0.003759,21.34,3,False,False,False,132/ 33KV 31.5 MVA PTR-1,PTR 315MVA,TOSHIBA,90157A04,2015.0,2020-05-17,132,31.5,15800.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.867214236824093,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10098316,2025-05-12,,,,1.95,,,186.21,643.51,,,8.45,,8.9,2230.0,0.000613,196.61,4,False,False,False,132/ 33KV 31.5 MVA PTR-1,PTR 315MVA,TOSHIBA,90157A04,2015.0,2020-05-17,132,31.5,15800.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.867214236824093,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10098316,2026-01-21,,,,2.14,,3.97,338.34,1750.09,,,,,8.5,,,344.45,4,False,False,False,132/ 33KV 31.5 MVA PTR-1,PTR 315MVA,TOSHIBA,90157A04,2015.0,2020-05-17,132,31.5,15800.0,SS-220KV-RMVM,RAMAVARAM-220/132/33KV-SUBSTATION,5.867214236824093,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10098423,2026-02-04,,,,,,,,,,,,,12.2,,,,0,False,False,False,100KVA 33KV/400V STATION TRANSFORMER,STR,PETE,6630,2010.0,2021-09-28,132,100KVA,1.0,SS-132KV-KSMK,KASIMKOTA-132/33KV-SUBSTATION,4.501026694045175,100.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10098425,2023-05-19,,,,,,,,,,,,,10.6,,,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-07,2022.0,,220,50,37110.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10098425,2023-05-25,,,,,,,,,,,,,11.0,,,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-07,2022.0,,220,50,37110.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10098425,2023-06-15,,,,,,,,,,,,,8.2,,,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-07,2022.0,,220,50,37110.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10098425,2023-08-29,,,,,,,,,,,,,8.1,,,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-07,2022.0,,220,50,37110.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10098425,2024-01-25,,,,,,,13.06,127.64,,,,,,,,13.06,2,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-07,2022.0,,220,50,37110.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10098425,2024-01-26,,,,,,,24.85,141.33,,,,,,,,24.85,2,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-07,2022.0,,220,50,37110.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10098425,2024-01-27,,,,,0.33,3.07,127.12,545.27,,,6.17,,9.1,402.11,0.004412,136.69,5,True,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-07,2022.0,,220,50,37110.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10098425,2024-01-31,,,,,,,36.18,332.01,,,5.7,,11.7,327.56,0.00131,,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-07,2022.0,,220,50,37110.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,75.0,,100.0,85.0,Excellent,False,,,,
10098425,2024-03-11,,,,,,,21.27,418.59,,,,,11.6,2470.0,0.001071,21.27,2,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-07,2022.0,,220,50,37110.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10098425,2024-12-17,,,,,,,23.77,56.45,,,11.28,,10.3,,,35.05,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-07,2022.0,,220,50,37110.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10098425,2025-09-04,,,,,,,52.82,279.34,,,7.63,,10.9,,,60.45,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-II,PTR 50MVA,TELK,120742-07,2022.0,,220,50,37110.0,SS-220KV-PRPM,PURUSHOTHAPATNAM-220/11KV-SUBSTATION,,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10098463,2024-01-07,,,,,,,14.43,153.14,,,,,9.2,1330.0,0.002765,14.43,2,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-2,PTR 50MVA,TELK,120742-08,2022.0,,220,50,0.0,SD-GNTR-TRE,SD-GUNTUR-TRE & PROTECTION,,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10098463,2024-01-08,,,,,,,14.6,125.27,,,,,,,,14.6,2,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-2,PTR 50MVA,TELK,120742-08,2022.0,,220,50,0.0,SD-GNTR-TRE,SD-GUNTUR-TRE & PROTECTION,,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10098463,2024-01-09,,,,,,,15.56,157.91,,,,,7.8,,,15.56,2,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-2,PTR 50MVA,TELK,120742-08,2022.0,,220,50,0.0,SD-GNTR-TRE,SD-GUNTUR-TRE & PROTECTION,,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10098463,2024-01-17,,,,,,,24.66,169.35,,,,,10.0,1980.0,0.001734,24.66,2,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-2,PTR 50MVA,TELK,120742-08,2022.0,,220,50,0.0,SD-GNTR-TRE,SD-GUNTUR-TRE & PROTECTION,,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10098463,2024-02-10,,,,,,,17.72,134.03,,,,,9.1,,,17.72,2,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-2,PTR 50MVA,TELK,120742-08,2022.0,,220,50,0.0,SD-GNTR-TRE,SD-GUNTUR-TRE & PROTECTION,,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10098463,2024-08-05,,,,,,0.86,39.16,54.17,,,8.92,,9.5,,,48.94,4,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-2,PTR 50MVA,TELK,120742-08,2022.0,,220,50,0.0,SD-GNTR-TRE,SD-GUNTUR-TRE & PROTECTION,,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10098463,2024-09-18,,,,,,,32.47,45.38,,,8.17,,,,,40.64,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-2,PTR 50MVA,TELK,120742-08,2022.0,,220,50,0.0,SD-GNTR-TRE,SD-GUNTUR-TRE & PROTECTION,,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10098463,2025-04-01,,,,,,,87.96,375.22,,,11.5,,9.1,,,99.46,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-2,PTR 50MVA,TELK,120742-08,2022.0,,220,50,0.0,SD-GNTR-TRE,SD-GUNTUR-TRE & PROTECTION,,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10098463,2025-10-14,,,,,,,44.7,122.63,,,10.03,,13.7,,,54.73,3,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-2,PTR 50MVA,TELK,120742-08,2022.0,,220,50,0.0,SD-GNTR-TRE,SD-GUNTUR-TRE & PROTECTION,,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10098463,2025-12-26,0.0336,,,,,,,,,,,40.55,3.5,275.95,0.001901,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-2,PTR 50MVA,TELK,120742-08,2022.0,,220,50,0.0,SD-GNTR-TRE,SD-GUNTUR-TRE & PROTECTION,,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10098463,2025-12-30,0.0384,,,,,,,32.0,,,,39.26,4.9,69.86,0.006628,,1,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-2,PTR 50MVA,TELK,120742-08,2022.0,,220,50,0.0,SD-GNTR-TRE,SD-GUNTUR-TRE & PROTECTION,,50.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10098463,2026-01-20,,,,,,,,,,,,,28.1,,,,0,False,False,False,50 MVA 220/33 KV POWER TRANSFORMER-2,PTR 50MVA,TELK,120742-08,2022.0,,220,50,0.0,SD-GNTR-TRE,SD-GUNTUR-TRE & PROTECTION,,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10098494,2023-01-19,,,,,,,195.567,1115.7,,,16.46,,6.0,81.96,0.020241,,3,False,False,False,50 MVA  BBL PTR-III,PTR-50MVA,BBL,5695/33,2021.0,2022-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,3.2881587953456535,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10098494,2023-07-17,,,,,,,353.33,1876.65,,,21.89,,5.7,488.77,0.000799,,3,False,False,False,50 MVA  BBL PTR-III,PTR-50MVA,BBL,5695/33,2021.0,2022-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,3.2881587953456535,50.0,T1,4,1.0,1,1,,,,,T1,8.4375,0.9,84.375,,100.0,,100.0,89.58333333333333,Good,True,,,,
10098494,2024-01-18,,,,,,,370.39,1935.69,,,17.2,,3.9,382.01,0.000913,,3,False,False,False,50 MVA  BBL PTR-III,PTR-50MVA,BBL,5695/33,2021.0,2022-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,3.2881587953456535,50.0,T1,4,1.0,1,1,,,,,T1,9.375,1.0,93.75,,100.0,,100.0,95.83333333333333,Good,True,,,,
10098494,2024-07-25,,,,,,,391.0,919.0,,,19.9,,4.2,807.75,0.000778,,3,False,False,False,50 MVA  BBL PTR-III,PTR-50MVA,BBL,5695/33,2021.0,2022-12-15,132,50,15800.0,SS-132KV-DRSI,DARSI-132/33KV-SUBSTATION,3.2881587953456535,50.0,T1,4,1.0,1,1,,,,,T1,8.90625,0.95,89.0625,,100.0,,100.0,92.70833333333333,Good,True,,,,
