Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10102115,2025-12-08,,,,,,,71.7,227.27,,,,,5.5,2370.0,0.001106,71.7,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87511,2023.0,2023-08-11,132,50,0.0,SS-220KV-PBVR,PYDIBHEEMAVARAM-220/132/33KV-SUBSTATION,2.6338124572210813,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102116,2023-08-23,,,,,,,,,,,,,6.5,189.88,0.002252,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-01,PTR31.5MVA,ECE INDUSTRIES LTD,S-87512,2023.0,,0,31.5,0.0,SS-132KV-KLRP,KALLURUPALLI-132/33KV-SS,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10102116,2023-08-29,,,,,,,,,,,,,7.4,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-01,PTR31.5MVA,ECE INDUSTRIES LTD,S-87512,2023.0,,0,31.5,0.0,SS-132KV-KLRP,KALLURUPALLI-132/33KV-SS,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10102116,2023-11-07,,,,,,,8.46,164.3,,,,,4.1,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-01,PTR31.5MVA,ECE INDUSTRIES LTD,S-87512,2023.0,,0,31.5,0.0,SS-132KV-KLRP,KALLURUPALLI-132/33KV-SS,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10102116,2023-11-09,,,,,,,9.45,181.49,,,4.57,,4.5,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-01,PTR31.5MVA,ECE INDUSTRIES LTD,S-87512,2023.0,,0,31.5,0.0,SS-132KV-KLRP,KALLURUPALLI-132/33KV-SS,,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10102116,2023-11-10,,,,,,,7.65,97.49,,,4.39,,3.4,392.8,0.002143,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-01,PTR31.5MVA,ECE INDUSTRIES LTD,S-87512,2023.0,,0,31.5,0.0,SS-132KV-KLRP,KALLURUPALLI-132/33KV-SS,,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10102116,2025-08-29,,,,,,,41.4,251.8,,,,,5.8,277.85,0.001621,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-01,PTR31.5MVA,ECE INDUSTRIES LTD,S-87512,2023.0,,0,31.5,0.0,SS-132KV-KLRP,KALLURUPALLI-132/33KV-SS,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102117,2023-11-06,,,,,,,,79.56,,,,47.56,2.8,235.06,0.001637,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87513,2023.0,,132,31.5,0.0,SS-132KV-TNSP,T NARASAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102117,2023-11-23,,,,,,,4.01,30.01,,,,,6.2,,,4.01,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87513,2023.0,,132,31.5,0.0,SS-132KV-TNSP,T NARASAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10102117,2023-11-24,,,,,,,4.6,92.55,,,,,9.4,,,4.6,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87513,2023.0,,132,31.5,0.0,SS-132KV-TNSP,T NARASAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10102117,2023-11-25,,,,,,,6.8,89.58,,,,,12.9,,,6.8,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87513,2023.0,,132,31.5,0.0,SS-132KV-TNSP,T NARASAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,,86.53846153846153,Excellent,False,,,,
10102117,2024-08-20,,,,,,,16.56,16.86,,,8.99,,4.5,,,25.55,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87513,2023.0,,132,31.5,0.0,SS-132KV-TNSP,T NARASAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10102117,2025-01-29,,,,,,1.52,61.74,82.32,,,5.43,,5.6,,,68.69,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87513,2023.0,,132,31.5,0.0,SS-132KV-TNSP,T NARASAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10102117,2025-09-11,,,,,,,60.18,155.22,,,11.24,,9.9,,,71.42,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87513,2023.0,,132,31.5,0.0,SS-132KV-TNSP,T NARASAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10102117,2026-01-17,0.03,,,,,,52.96,253.93,,,,43.28,8.8,2540.0,0.000792,52.96,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87513,2023.0,,132,31.5,0.0,SS-132KV-TNSP,T NARASAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10102118,2024-03-31,,,,,,,,48.89,,,,,6.0,,,0.0,1,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S-87504,2023.0,,132,50,20000.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,,50.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10102118,2024-10-24,,,,,,,14.5,17.76,,,11.61,,8.0,1610.0,0.000811,14.5,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S-87504,2023.0,,132,50,20000.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102118,2025-06-07,,,,,,,75.9,227.14,,,20.57,,5.6,,,96.47,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S-87504,2023.0,,132,50,20000.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10102118,2026-01-11,,,,0.21,,,80.17,315.58,,,11.18,,5.9,1380.0,0.00216,91.56,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S-87504,2023.0,,132,50,20000.0,SS-132KV-KVRU,KOVVURU-132/33KV-SUBSTATION,,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102130,2023-11-03,,,,,,,10.12,98.34,,,,,3.6,95.2,0.008268,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87524,2023.0,2023-11-01,132,31.5,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,2.409308692676249,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102130,2023-11-09,,,,,,,11.9,130.48,,,,,3.4,150.36,0.008037,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87524,2023.0,2023-11-01,132,31.5,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,2.409308692676249,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10102130,2023-12-16,,,,,,,23.63,204.77,,,,,4.6,154.32,0.006814,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87524,2023.0,2023-11-01,132,31.5,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,2.409308692676249,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10102130,2024-06-25,,,,,,,54.4,140.3,,,4.9,,5.5,167.87,0.005018,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87524,2023.0,2023-11-01,132,31.5,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,2.409308692676249,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102130,2025-04-25,,,,,,,42.1,934.7,,,3.9,,5.4,301.62,0.002887,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87524,2023.0,2023-11-01,132,31.5,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,2.409308692676249,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10102130,2025-06-02,,,,,,,,,,,,,15.5,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87524,2023.0,2023-11-01,132,31.5,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,2.409308692676249,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10102130,2025-12-19,,,,,,,69.8,248.0,,,4.6,,3.0,301.54,0.002613,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-III,PTR31.5MVA,ECE INDUSTRIES LTD,S-87524,2023.0,2023-11-01,132,31.5,0.0,SS-132KV-ADPL,ADURUPALLI-132/33KV-SUBSTATION,2.409308692676249,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102131,2023-09-08,,,,,,,8.92,129.21,,,,,3.6,9.06,0.030201,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE,S-87525,2023.0,2023-09-07,132,31.5MVA,0.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,2.5598904859685145,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102131,2023-09-09,,,,,,,10.79,205.41,,,,,5.9,8.92,0.03074,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE,S-87525,2023.0,2023-09-07,132,31.5MVA,0.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,2.5598904859685145,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10102131,2023-09-10,,,,,,,10.02,203.51,,,,,4.44,9.38,0.031261,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE,S-87525,2023.0,2023-09-07,132,31.5MVA,0.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,2.5598904859685145,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10102131,2023-09-14,,,,,,,13.693,157.734,,,,,,,,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE,S-87525,2023.0,2023-09-07,132,31.5MVA,0.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,2.5598904859685145,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10102131,2023-10-07,,,,,,,16.94,150.48,,,4.53,,4.2,37.43,0.019783,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE,S-87525,2023.0,2023-09-07,132,31.5MVA,0.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,2.5598904859685145,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102131,2024-04-19,,,,,,,26.59,674.68,,,7.51,,5.3,188.38,0.00705,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE,S-87525,2023.0,2023-09-07,132,31.5MVA,0.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,2.5598904859685145,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10102131,2024-10-22,,,,,,,39.2,155.8,,,5.1,,5.3,119.89,0.007599,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE,S-87525,2023.0,2023-09-07,132,31.5MVA,0.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,2.5598904859685145,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10102131,2025-04-24,,,,,,,20.3,1126.2,,,,,6.1,92.42,0.00725,,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE,S-87525,2023.0,2023-09-07,132,31.5MVA,0.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,2.5598904859685145,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10102131,2025-10-09,,,,,,,54.3,175.0,,,4.2,,5.2,200.16,0.002489,,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE,S-87525,2023.0,2023-09-07,132,31.5MVA,0.0,SS-132KV-TGTR,TANGUTUR-132/33KV-SUBSTATION,2.5598904859685145,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10102132,2024-01-11,,,,,,,4.885,92.444,,,,,3.5,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87527,,2024-01-10,132,31.5,0.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,2.217659137577002,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10102132,2024-01-12,,,,,,,5.805,106.093,,,,,3.8,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87527,,2024-01-10,132,31.5,0.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,2.217659137577002,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10102132,2024-01-13,,,,,,,6.516,118.482,,,,,4.0,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87527,,2024-01-10,132,31.5,0.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,2.217659137577002,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10102132,2024-01-17,,,,,,,5.285,91.931,,,,45.61,3.8,305.1,0.001181,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87527,,2024-01-10,132,31.5,0.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,2.217659137577002,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10102132,2024-02-13,,,,,,,15.01,186.44,,,5.19,,3.1,175.69,0.005261,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87527,,2024-01-10,132,31.5,0.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,2.217659137577002,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10102132,2024-08-05,,,,,,,37.6,95.3,,,16.3,,3.3,202.56,0.004006,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87527,,2024-01-10,132,31.5,0.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,2.217659137577002,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102132,2025-02-02,,,,,,,44.0,139.8,,,5.3,,3.3,240.32,0.00133,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87527,,2024-01-10,132,31.5,0.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,2.217659137577002,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102132,2025-08-20,,,,,,,68.7,312.3,,,,,3.5,406.51,0.001607,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87527,,2024-01-10,132,31.5,0.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,2.217659137577002,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102132,2026-02-09,,,,,,,75.9,299.3,,,4.9,,3.0,584.23,0.001336,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87527,,2024-01-10,132,31.5,0.0,SS-132KV-MRTR,MARTURU-132/33KV-SUBSTATION,2.217659137577002,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102133,2023-10-20,,,,,,,6.1,,,,4.58,,5.2,,,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87528,2023.0,2023-10-19,132,31.5,14600.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.4449007529089664,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10102133,2023-10-21,,,,,,,7.46,,,,,,4.4,,,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87528,2023.0,2023-10-19,132,31.5,14600.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.4449007529089664,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10102133,2023-10-22,,,,,,,7.62,,,,,,4.7,316.48,0.001014,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87528,2023.0,2023-10-19,132,31.5,14600.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.4449007529089664,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102133,2023-10-27,,,,,,,4.13,75.84,,,,,3.8,224.27,0.002249,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87528,2023.0,2023-10-19,132,31.5,14600.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.4449007529089664,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10102133,2023-11-19,,,,,,,13.344,152.002,,,7.347,,3.7,24.04,0.012435,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87528,2023.0,2023-10-19,132,31.5,14600.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.4449007529089664,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10102133,2024-05-07,,,,,,,8.7,302.7,,,21.5,,4.7,1570.0,0.000901,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87528,2023.0,2023-10-19,132,31.5,14600.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.4449007529089664,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102133,2024-11-28,,,,,,,30.2,120.0,,,7.2,,13.05,663.91,0.000613,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87528,2023.0,2023-10-19,132,31.5,14600.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.4449007529089664,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10102133,2025-06-26,,,,,,,23.7,59.5,,,,,6.3,345.52,0.000899,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87528,2023.0,2023-10-19,132,31.5,14600.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.4449007529089664,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102133,2025-11-19,,,,,,,,,,,,,17.9,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87528,2023.0,2023-10-19,132,31.5,14600.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.4449007529089664,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10102133,2026-02-09,0.0459,,,,,,53.6,261.7,,,4.7,43.58,3.5,750.76,0.000673,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S- 87528,2023.0,2023-10-19,132,31.5,14600.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.4449007529089664,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10102446,2023-07-31,,,,,,,21.8,207.41,,,,,6.9,525.22,0.00113,,2,False,False,False,160 MVA 220/132/33 KV PTR-01,PTR-160MVA,T&R,PM0100366,2021.0,2023-06-14,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.7926078028747434,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102446,2024-01-23,,,,,,,32.07,286.01,,,,,3.0,301.83,0.001154,,2,False,False,False,160 MVA 220/132/33 KV PTR-01,PTR-160MVA,T&R,PM0100366,2021.0,2023-06-14,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.7926078028747434,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102446,2024-07-02,,,,,,,82.4,85.3,,,8.5,,17.15,1530.0,0.000528,,3,False,False,False,160 MVA 220/132/33 KV PTR-01,PTR-160MVA,T&R,PM0100366,2021.0,2023-06-14,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.7926078028747434,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10102446,2024-08-13,,,,,,,,,,,,,28.666666666666668,,,,0,False,False,False,160 MVA 220/132/33 KV PTR-01,PTR-160MVA,T&R,PM0100366,2021.0,2023-06-14,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.7926078028747434,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10102446,2025-02-06,,,,,,,47.3,221.7,,,1.9,,3.7,461.14,0.000999,,3,False,False,False,160 MVA 220/132/33 KV PTR-01,PTR-160MVA,T&R,PM0100366,2021.0,2023-06-14,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.7926078028747434,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102446,2025-09-03,0.03,,,,,,35.1,326.7,,,1.2,46.0,4.2,456.56,0.001103,,3,False,False,False,160 MVA 220/132/33 KV PTR-01,PTR-160MVA,T&R,PM0100366,2021.0,2023-06-14,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.7926078028747434,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10102446,2026-03-04,,,,,,,53.1,368.3,,,,,3.6,592.81,0.000816,,2,False,False,False,160 MVA 220/132/33 KV PTR-01,PTR-160MVA,T&R,PM0100366,2021.0,2023-06-14,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.7926078028747434,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102446,2026-03-16,,,,,,,,,,,,,28.7,,,,0,False,False,False,160 MVA 220/132/33 KV PTR-01,PTR-160MVA,T&R,PM0100366,2021.0,2023-06-14,220,160,42700.0,SS-220KV-PDGL,PIDUGURALLA-220/132/33KV-SUBSTATION,2.7926078028747434,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10102493,2024-06-26,,,,0.207365,0.0912804,0.685889,49.05622,264.18598,,,22.14411,,5.9,492.55,0.001545,72.18486,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE INDUSTRIES LTD,S-87501,2023.0,2023-09-20,132,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,2.524298425735797,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102493,2024-12-21,,,,0.710404,0.433368,1.34231,72.76962,478.50698,,,20.68768,,8.8,486.19,0.001783,95.95569,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE INDUSTRIES LTD,S-87501,2023.0,2023-09-20,132,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,2.524298425735797,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102493,2025-06-24,,,,1.10211,0.90417,1.51706,61.91283,822.51837,,,8.53119,,6.3,872.63,0.001484,74.04546,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE INDUSTRIES LTD,S-87501,2023.0,2023-09-20,132,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,2.524298425735797,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102493,2025-12-11,,,,0.706099,0.628926,1.84634,96.26794,630.99268,,,12.97481,,5.2,520.41,0.00104,112.37501,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE INDUSTRIES LTD,S-87501,2023.0,2023-09-20,132,50,0.0,SS-132KV-CRVI,CHERIVI-132/33KV-SUBSTATION,2.524298425735797,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10102509,2023-08-16,,,,,,0.412714,0.958236,83.68972,,,,,4.9,426.81,0.002256,1.37095,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S-87503,2023.0,2023-08-14,0,50,0.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,2.625598904859685,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102509,2023-08-17,,,,,,0.469159,0.936407,99.63423,,,,,5.1,715.2,0.001067,1.44476,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S-87503,2023.0,2023-08-14,0,50,0.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,2.625598904859685,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10102509,2023-08-18,,,,,,,1.38485,32.1924,,,,,8.9,796.27,0.000958,1.41393,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S-87503,2023.0,2023-08-14,0,50,0.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,2.625598904859685,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10102509,2023-08-23,,,,,,0.537172,0.851498,113.48262,,,,,4.7,258.32,0.005194,1.39815,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S-87503,2023.0,2023-08-14,0,50,0.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,2.625598904859685,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10102509,2023-09-15,,,,,,0.439405,3.87024,105.89076,,,,,4.7,677.0,0.001386,4.33439,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S-87503,2023.0,2023-08-14,0,50,0.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,2.625598904859685,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102509,2024-02-28,,,,0.97068,,0.866657,80.65603,457.1689,,,13.43579,,7.1,258.11,0.002634,94.07039,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S-87503,2023.0,2023-08-14,0,50,0.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,2.625598904859685,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10102509,2024-09-30,,,,0.177923,0.198242,0.87874,58.07743,296.54997,,,,,4.0,666.01,0.00155,59.3147,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S-87503,2023.0,2023-08-14,0,50,0.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,2.625598904859685,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102509,2025-04-15,,,,0.28113,0.305902,,119.57988,400.99133,,,10.93658,,7.5,176.76,0.002967,131.05806,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S-87503,2023.0,2023-08-14,0,50,0.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,2.625598904859685,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10102509,2025-12-15,,,,0.35825,0.533781,1.86368,155.50077,524.2467,,,8.12209,,4.9,712.95,0.000764,166.36732,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S-87503,2023.0,2023-08-14,0,50,0.0,SS-132KV-ALPR,ALIPIRI-132/33KV-SUBSTATION,2.625598904859685,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102556,2024-04-29,,,,,,,15.8,502.5,,,19.5,,5.2,1650.0,0.000432,,3,False,False,False,160 MVA-220/132KV-POWER TRANSFORMER-II,PTR-160MVA,T&R,PM0100364,2021.0,2023-03-02,220,160,42700.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,3.077344284736482,160.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102556,2025-06-02,,,,,,,117.7,538.7,,,,,6.2,857.64,0.000675,,2,False,False,False,160 MVA-220/132KV-POWER TRANSFORMER-II,PTR-160MVA,T&R,PM0100364,2021.0,2023-03-02,220,160,42700.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,3.077344284736482,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10102556,2026-02-16,,,,,,,84.7,810.2,,,2.05,,5.0,868.53,0.000629,,3,False,False,False,160 MVA-220/132KV-POWER TRANSFORMER-II,PTR-160MVA,T&R,PM0100364,2021.0,2023-03-02,220,160,42700.0,SS-220KV-GNDL,GUNADALA-220/132/33KV-SUBSTATION,3.077344284736482,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102560,2023-08-21,,,,,,,,218.05,,,,50.19,3.9,211.44,0.002296,,1,False,False,False,"220/132KV, 160MVA PTR I",PTR-160MVA,T&R,PM0100368,2021.0,2023-08-24,220,160,42000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,2.598220396988364,160.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102560,2023-08-25,,,,,,,,109.275,,,,,5.4,85.77,0.003945,,1,False,False,False,"220/132KV, 160MVA PTR I",PTR-160MVA,T&R,PM0100368,2021.0,2023-08-24,220,160,42000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,2.598220396988364,160.0,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10102560,2023-08-27,,,,,,,3.73,84.51,,,,49.01,4.6,86.43,0.003921,,2,False,False,False,"220/132KV, 160MVA PTR I",PTR-160MVA,T&R,PM0100368,2021.0,2023-08-24,220,160,42000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,2.598220396988364,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10102560,2023-09-10,,,,,,,8.32,126.43,,,,,5.5,211.23,0.00136,,2,False,False,False,"220/132KV, 160MVA PTR I",PTR-160MVA,T&R,PM0100368,2021.0,2023-08-24,220,160,42000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,2.598220396988364,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10102560,2023-10-12,,,,,,,16.99,256.71,,,,,7.0,169.67,0.001425,,2,False,False,False,"220/132KV, 160MVA PTR I",PTR-160MVA,T&R,PM0100368,2021.0,2023-08-24,220,160,42000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,2.598220396988364,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10102560,2024-05-06,,,,,,,12.1,323.0,,,20.9,,5.3,1600.0,0.001675,,3,False,False,False,"220/132KV, 160MVA PTR I",PTR-160MVA,T&R,PM0100368,2021.0,2023-08-24,220,160,42000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,2.598220396988364,160.0,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102560,2025-01-06,,,,,,,35.3,294.2,,,5.4,,4.5,465.64,0.000897,,3,False,False,False,"220/132KV, 160MVA PTR I",PTR-160MVA,T&R,PM0100368,2021.0,2023-08-24,220,160,42000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,2.598220396988364,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102560,2025-06-24,,,,,,,30.0,99.1,,,,,6.2,397.63,0.001351,,2,False,False,False,"220/132KV, 160MVA PTR I",PTR-160MVA,T&R,PM0100368,2021.0,2023-08-24,220,160,42000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,2.598220396988364,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102560,2025-12-19,,,,,,,27.5,233.0,,,3.2,,3.7,1120.0,0.000995,,3,False,False,False,"220/132KV, 160MVA PTR I",PTR-160MVA,T&R,PM0100368,2021.0,2023-08-24,220,160,42000.0,SS-220KV-MRPR,MARKAPUR-220/132/33KV-SUBSTATION,2.598220396988364,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102561,2024-01-20,,,,,,,4.17,75.49,,,,,6.7,,,4.17,2,False,False,False,"220/132KV, 160MVA PTR-I",PTR-160MVA,T&R,PM0100369,2021.0,2024-01-18,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,2.195756331279945,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10102561,2024-01-22,,,,,,,5.88,92.73,,,,,,,,5.88,2,False,False,False,"220/132KV, 160MVA PTR-I",PTR-160MVA,T&R,PM0100369,2021.0,2024-01-18,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,2.195756331279945,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10102561,2024-01-23,,,,,,,6.49,162.85,,,,,8.8,,,6.49,2,False,False,False,"220/132KV, 160MVA PTR-I",PTR-160MVA,T&R,PM0100369,2021.0,2024-01-18,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,2.195756331279945,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10102561,2024-02-21,,,,,,,17.0,161.98,,,,,10.2,,,17.0,2,False,False,False,"220/132KV, 160MVA PTR-I",PTR-160MVA,T&R,PM0100369,2021.0,2024-01-18,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,2.195756331279945,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10102561,2024-09-19,,,11.18,0.5,,1.92,26.0,40.74,,,20.44,,9.9,,,60.02,6,True,False,True,"220/132KV, 160MVA PTR-I",PTR-160MVA,T&R,PM0100369,2021.0,2024-01-18,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,2.195756331279945,160.0,D2,3,0.75,2,1,D2,,,,T1,8.333333333333334,1.0,83.33333333333334,,100.0,,,87.17948717948718,Poor,True,,,,
10102561,2024-09-23,,,,,,,23.45,39.58,,,5.55,,,,,29.0,3,False,False,False,"220/132KV, 160MVA PTR-I",PTR-160MVA,T&R,PM0100369,2021.0,2024-01-18,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,2.195756331279945,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10102561,2024-10-23,,,,,,,24.93,39.82,,,5.98,,,883.78,0.002165,30.91,3,False,False,False,"220/132KV, 160MVA PTR-I",PTR-160MVA,T&R,PM0100369,2021.0,2024-01-18,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,2.195756331279945,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,100.0,100.0,Excellent,False,,,,
10102561,2025-04-24,,,,2.32,,,70.43,351.35,,,8.1,,11.2,,,80.85,4,False,False,False,"220/132KV, 160MVA PTR-I",PTR-160MVA,T&R,PM0100369,2021.0,2024-01-18,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,2.195756331279945,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10102561,2025-11-18,,,,,,,105.5,775.32,,,,,12.2,,,105.5,2,False,False,False,"220/132KV, 160MVA PTR-I",PTR-160MVA,T&R,PM0100369,2021.0,2024-01-18,220,160,0.0,SS-220KV-UNDI,UNDI-220/132/33KV-SUBSTATION,2.195756331279945,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10102577,2024-02-07,,,,0.81953,0.942348,1.68205,37.43956,323.13236,,,,,5.8,626.45,0.002037,40.883488,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,INDOTECH,ITK-55495,2021.0,2023-02-25,132,80,0.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,3.0910335386721424,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102577,2024-09-28,,,,0.402056,0.562382,0.945834,50.96741,529.61659,,,,,8.4,773.7,0.00139,52.9037,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,INDOTECH,ITK-55495,2021.0,2023-02-25,132,80,0.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,3.0910335386721424,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102577,2025-05-06,,,,0.513487,0.938456,1.47421,75.61697,621.50342,,,,,9.1,428.16,0.001341,78.53324,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,INDOTECH,ITK-55495,2021.0,2023-02-25,132,80,0.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,3.0910335386721424,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102577,2026-01-20,,,,0.353399,0.570343,1.00635,62.85453,437.31319,,,,,4.7,721.54,0.004559,64.78607,5,True,False,False,80 MVA 132/33KV POWER TRANSFORMER-I,PTR 80MVA,INDOTECH,ITK-55495,2021.0,2023-02-25,132,80,0.0,SS-132KV-SNTP,SANTHIPURAM-132/33KV-SUBSTATION,3.0910335386721424,80.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102978,2023-09-05,,,,,,,5.16,75.56,,,,,3.0,6.32,0.037034,,2,False,False,False,31.5 MVA ECE MAKE PTR-III,PTR31.5MVA,ECE,S-87526,2023.0,2023-09-04,132,31.5,0.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,2.568104038329911,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102978,2023-09-06,,,,,,,5.21,231.12,,,,,5.1,7.78,0.035012,,2,False,False,False,31.5 MVA ECE MAKE PTR-III,PTR31.5MVA,ECE,S-87526,2023.0,2023-09-04,132,31.5,0.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,2.568104038329911,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10102978,2023-09-07,,,,,,,5.02,98.57,,,,,6.5,10.49,0.028208,,2,False,False,False,31.5 MVA ECE MAKE PTR-III,PTR31.5MVA,ECE,S-87526,2023.0,2023-09-04,132,31.5,0.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,2.568104038329911,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10102978,2023-09-12,,,,,,,7.43,77.21,,,,,4.4,10.03,0.033057,,2,False,False,False,31.5 MVA ECE MAKE PTR-III,PTR31.5MVA,ECE,S-87526,2023.0,2023-09-04,132,31.5,0.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,2.568104038329911,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10102978,2023-10-05,,,,,,,9.814,103.807,,,,,3.1,20.51,0.027078,,2,False,False,False,31.5 MVA ECE MAKE PTR-III,PTR31.5MVA,ECE,S-87526,2023.0,2023-09-04,132,31.5,0.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,2.568104038329911,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102978,2024-02-29,,,,,,,71.39,625.01,,,4.23,,3.3,74.27,0.011438,,3,False,False,False,31.5 MVA ECE MAKE PTR-III,PTR31.5MVA,ECE,S-87526,2023.0,2023-09-04,132,31.5,0.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,2.568104038329911,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10102978,2024-08-29,,,,,,,85.3,166.4,,,11.2,,3.3,115.24,0.009138,,3,False,False,False,31.5 MVA ECE MAKE PTR-III,PTR31.5MVA,ECE,S-87526,2023.0,2023-09-04,132,31.5,0.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,2.568104038329911,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10102978,2025-02-11,,,,,,,37.5,128.8,,,,,3.1,179.04,0.004605,,2,False,False,False,31.5 MVA ECE MAKE PTR-III,PTR31.5MVA,ECE,S-87526,2023.0,2023-09-04,132,31.5,0.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,2.568104038329911,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10102978,2025-08-20,,,,,,,46.8,242.3,,,,,3.0,306.23,0.003028,,2,False,False,False,31.5 MVA ECE MAKE PTR-III,PTR31.5MVA,ECE,S-87526,2023.0,2023-09-04,132,31.5,0.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,2.568104038329911,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10102978,2026-02-09,,,,,,,94.6,348.5,,,3.7,,3.0,764.41,0.001508,,3,False,False,False,31.5 MVA ECE MAKE PTR-III,PTR31.5MVA,ECE,S-87526,2023.0,2023-09-04,132,31.5,0.0,SS-132KV-CHRL,CHIRALA-132/33KV-SUBSTATION,2.568104038329911,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10103025,2023-12-01,,,,,,,,123.54,,,,47.48,7.8,156.36,0.003798,,1,False,False,False,31.5 MVA 132/33KV PTR-III ECE,PTR31.5MVA,ECE INDUSTRIES LTD,S-87514,2023.0,2023-11-29,132,31.5,15000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,2.3326488706365502,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10103025,2024-01-06,,,,,,,7.37,87.84,,,,,4.1,,,,2,False,False,False,31.5 MVA 132/33KV PTR-III ECE,PTR31.5MVA,ECE INDUSTRIES LTD,S-87514,2023.0,2023-11-29,132,31.5,15000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,2.3326488706365502,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10103025,2024-01-07,,,,,,,8.53,97.51,,,,,3.6,,,,2,False,False,False,31.5 MVA 132/33KV PTR-III ECE,PTR31.5MVA,ECE INDUSTRIES LTD,S-87514,2023.0,2023-11-29,132,31.5,15000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,2.3326488706365502,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10103025,2024-01-08,,,,,,,10.74,132.26,,,,,4.1,260.73,0.00165,,2,False,False,False,31.5 MVA 132/33KV PTR-III ECE,PTR31.5MVA,ECE INDUSTRIES LTD,S-87514,2023.0,2023-11-29,132,31.5,15000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,2.3326488706365502,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10103025,2024-01-12,,,,,,,16.89,198.51,,,8.4,,,,,,3,False,False,False,31.5 MVA 132/33KV PTR-III ECE,PTR31.5MVA,ECE INDUSTRIES LTD,S-87514,2023.0,2023-11-29,132,31.5,15000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,2.3326488706365502,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10103025,2024-02-20,,,,,,,38.39,257.64,,,2234.39,,4.1,312.03,0.002128,,3,False,False,False,31.5 MVA 132/33KV PTR-III ECE,PTR31.5MVA,ECE INDUSTRIES LTD,S-87514,2023.0,2023-11-29,132,31.5,15000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,2.3326488706365502,31.5,PD,1,1.0,1,1,,,,,PD,5.625,0.9,56.25,,100.0,,100.0,70.83333333333333,Good,False,,,,
10103025,2024-08-08,,,,,,,157.5,271.3,,,27.5,,3.8,62.38,0.006182,,3,False,False,False,31.5 MVA 132/33KV PTR-III ECE,PTR31.5MVA,ECE INDUSTRIES LTD,S-87514,2023.0,2023-11-29,132,31.5,15000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,2.3326488706365502,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10103025,2024-09-12,,,,,,,118.1,199.3,,,22.4,,3.5,577.05,0.001433,,3,False,False,False,31.5 MVA 132/33KV PTR-III ECE,PTR31.5MVA,ECE INDUSTRIES LTD,S-87514,2023.0,2023-11-29,132,31.5,15000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,2.3326488706365502,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10103025,2025-05-02,,,,,,,,266.7,,,,,5.2,416.95,0.001433,,1,False,False,False,31.5 MVA 132/33KV PTR-III ECE,PTR31.5MVA,ECE INDUSTRIES LTD,S-87514,2023.0,2023-11-29,132,31.5,15000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,2.3326488706365502,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10103025,2025-11-05,,,,,,,92.0,360.1,,,5.9,,3.5,200.3,0.00372,,3,False,False,False,31.5 MVA 132/33KV PTR-III ECE,PTR31.5MVA,ECE INDUSTRIES LTD,S-87514,2023.0,2023-11-29,132,31.5,15000.0,SS-132KV-LGSM,LINGASAMUDRAM -132/33KV-SS,2.3326488706365502,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10103039,2023-09-13,,,,,,,4.93,79.89,,,,,6.1,,,4.93,2,False,False,False,160MVA PTR-2,PTR-160MVA,T&R India Ltd.,PMO100367,2021.0,2023-09-11,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.5489390828199863,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10103039,2023-09-14,,,,,,,6.07,108.1,,,,,5.7,,,6.07,2,False,False,False,160MVA PTR-2,PTR-160MVA,T&R India Ltd.,PMO100367,2021.0,2023-09-11,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.5489390828199863,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10103039,2023-09-15,,,,,,,6.33,127.33,,,,,7.5,,,6.33,2,False,False,False,160MVA PTR-2,PTR-160MVA,T&R India Ltd.,PMO100367,2021.0,2023-09-11,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.5489390828199863,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10103039,2023-09-19,,,,,,,9.63,128.52,,,,,5.9,,,9.63,2,False,False,False,160MVA PTR-2,PTR-160MVA,T&R India Ltd.,PMO100367,2021.0,2023-09-11,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.5489390828199863,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10103039,2024-10-22,,,,,,,23.84,40.45,,,8.16,,8.1,,,32.0,3,False,False,False,160MVA PTR-2,PTR-160MVA,T&R India Ltd.,PMO100367,2021.0,2023-09-11,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.5489390828199863,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10103067,2023-12-18,,,,,,,,,,,,,6.4,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87529,2023.0,,132,31.5,14600.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10103067,2023-12-27,,,,,,,,,,,,46.0,5.3,213.07,0.004501,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87529,2023.0,,132,31.5,14600.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10103067,2024-01-17,,,,,,,3.412,88.539,,,,,3.7,179.73,0.002163,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87529,2023.0,,132,31.5,14600.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10103067,2024-09-11,,,0.116307,0.243031,,1.00144,28.9034,363.95808,,,6.79225,,7.1,346.18,0.003862,37.13808,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87529,2023.0,,132,31.5,14600.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,,31.5,Normal,0,1.0,2,0,D1,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10103067,2025-04-23,,,0.109208,0.710676,0.377854,1.66385,123.73461,752.37934,,,16.58536,,4.0,156.97,0.006439,310.0827,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87529,2023.0,,132,31.5,14600.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,,31.5,Normal,0,1.0,3,0,D1,PD,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10103067,2025-12-30,,,,0.51133,0.334464,1.40675,108.11486,575.96689,,,12.49058,,5.4,392.43,0.003589,122.82372,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87529,2023.0,,132,31.5,14600.0,SS-220KV-RJPT,RAJAMPET-220/132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10103299,2023-10-20,0.0215,,,,,,,,,,,46.45,6.2,68.22,0.012665,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87515,2023.0,2023-11-07,132,31.5,0.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,2.3928815879534566,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10103299,2023-11-10,,,,0.207406,,0.537959,1.82205,54.27054,,,,,4.1,208.85,0.00475,2.56622,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87515,2023.0,2023-11-07,132,31.5,0.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,2.3928815879534566,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10103299,2023-11-12,,,,0.233189,,0.4348,2.01797,53.83487,,,,,6.3,344.39,0.003352,2.70299,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87515,2023.0,2023-11-07,132,31.5,0.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,2.3928815879534566,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10103299,2025-07-22,,,,0.191653,0.194902,0.954127,59.85109,369.48264,,,,,4.2,770.52,0.001114,61.1246,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87515,2023.0,2023-11-07,132,31.5,0.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,2.3928815879534566,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10103299,2025-12-23,,,,0.388899,0.317892,1.79226,149.08026,549.99011,,,6.16775,,6.0,472.38,0.002309,157.76159,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87515,2023.0,2023-11-07,132,31.5,0.0,SS-132KV-ADNI,ADONI-132/33KV-SUBSTATION,2.3928815879534566,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10103301,2024-01-23,,,,,,,,,,,,47.26,21.1,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87517,2023.0,2024-02-20,132,31.5,14600.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,2.105407255304586,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10103301,2024-01-26,,,,,,,,,,,,,5.0,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87517,2023.0,2024-02-20,132,31.5,14600.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,2.105407255304586,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10103301,2024-02-04,,,,,,,,,,,,42.56,5.3,146.12,0.002293,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87517,2023.0,2024-02-20,132,31.5,14600.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,2.105407255304586,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10103301,2024-02-22,,,,,,,9.2,272.08,,,4.19,,3.8,290.24,0.001996,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87517,2023.0,2024-02-20,132,31.5,14600.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,2.105407255304586,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10103301,2024-02-23,,,,,,,10.27,331.36,,,4.99,,5.5,348.63,0.001889,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87517,2023.0,2024-02-20,132,31.5,14600.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,2.105407255304586,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10103301,2024-02-24,,,,,,,,69.79,,,,,4.6,237.89,0.002532,,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87517,2023.0,2024-02-20,132,31.5,14600.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,2.105407255304586,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10103301,2024-02-27,,,,,,,3.86,69.24,,,,,3.6,280.1,0.002315,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87517,2023.0,2024-02-20,132,31.5,14600.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,2.105407255304586,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10103301,2024-03-21,,,,,,,21.53,902.8,,,,,4.6,144.38,0.004663,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87517,2023.0,2024-02-20,132,31.5,14600.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,2.105407255304586,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10103301,2024-08-21,,,,,,,46.2,127.3,,,17.0,,4.5,231.05,0.006156,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87517,2023.0,2024-02-20,132,31.5,14600.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,2.105407255304586,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10103301,2025-02-21,,,,,,,22.8,90.9,,,4.2,,4.0,80.78,0.010015,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87517,2023.0,2024-02-20,132,31.5,14600.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,2.105407255304586,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
