Equipment No,Sample dt,ACIDITY,BDV,C2H2,C2H4,C2H6,CH4,CO,CO2,FURAN_2FAL,FURAN_TOTAL,H2,IFT,MOISTURE,RESISTIVITY,TAN_DELTA,TDCG,dga_gas_count,has_5plus_gases,has_all_7_gases,has_duval_gases,Equipment description,Object Type,MAKE,Manufacturer Serial Number,YOM,DOC,Voltage,CAP,PTR OIL CAPACITY,Functional Location,Description of functional location,age_years,capacity_mva,fault_label,fault_code,consensus_confidence,n_methods_applied,n_methods_agreeing,method_duval_triangle,method_duval_pentagon,method_iec_ratio,method_rogers,method_key_gas,dgaf,dgaf_rate_penalty,dgaf_normalized,bdv_score,moisture_score,acidity_score,tan_delta_score,chi,risk_level,condition_override,dp_estimated,remaining_life_pct,insulation_life_used_pct,insulation_condition
10103301,2025-08-21,,,,,,,68.2,365.0,,,,,3.3,407.01,0.005852,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87517,2023.0,2024-02-20,132,31.5,14600.0,SS-132KV-VJMR,VINJAMUR-132/33KV-SUBSTATION,2.105407255304586,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10103302,2023-11-16,,,,0.190805,,0.236772,0.696661,37.97714,,,,,,,,1.0488,4,False,False,False,"132/33KV, 31.5 MVA PTR-III",PTR31.5MVA,ECE Industries Limitied,S-87530,2023.0,2023-11-15,132,31.5,14600.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,2.3709787816563996,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10103302,2023-11-18,,,,0.204036,,0.253682,0.941898,21.05813,,,,,,,,1.34831,4,False,False,False,"132/33KV, 31.5 MVA PTR-III",PTR31.5MVA,ECE Industries Limitied,S-87530,2023.0,2023-11-15,132,31.5,14600.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,2.3709787816563996,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10103302,2023-11-23,,,,0.226361,,0.340938,1.76539,20.12053,,,,,,,,2.40132,4,False,False,False,"132/33KV, 31.5 MVA PTR-III",PTR31.5MVA,ECE Industries Limitied,S-87530,2023.0,2023-11-15,132,31.5,14600.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,2.3709787816563996,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10103302,2024-01-30,,,,0.269417,,0.67479,7.38043,163.00413,,,,,5.2,585.3,0.002389,8.324637,4,False,False,False,"132/33KV, 31.5 MVA PTR-III",PTR31.5MVA,ECE Industries Limitied,S-87530,2023.0,2023-11-15,132,31.5,14600.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,2.3709787816563996,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10103302,2024-09-30,,,,0.30797,0.197329,0.803243,38.28048,308.34253,,,,,6.2,414.59,0.002797,39.6036,5,True,False,False,"132/33KV, 31.5 MVA PTR-III",PTR31.5MVA,ECE Industries Limitied,S-87530,2023.0,2023-11-15,132,31.5,14600.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,2.3709787816563996,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10103302,2025-11-13,,,,13.8734,2.48435,6.41683,68.20079,436.65683,,,4.38158,,4.1,295.64,0.004211,95.30498,6,True,False,False,"132/33KV, 31.5 MVA PTR-III",PTR31.5MVA,ECE Industries Limitied,S-87530,2023.0,2023-11-15,132,31.5,14600.0,SS-132KV-LNGL,LINGALA-132/33KV-SUBSTATION,2.3709787816563996,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10103303,2023-12-14,0.0202,,,0.177906,,0.535327,2.83594,104.17192,,,,43.0,4.6,433.46,0.002217,3.54462,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE Industries Limitied,S-87531,2023.0,2023-12-11,132,31.5,0.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,2.299794661190965,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10103303,2023-12-16,0.0238,,,0.158806,,0.56559,3.43346,102.77263,,,,43.73,4.7,630.98,0.001614,4.21155,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE Industries Limitied,S-87531,2023.0,2023-12-11,132,31.5,0.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,2.299794661190965,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,100.0,100.0,97.05882352941177,Excellent,False,,,,
10103303,2024-07-04,0.0199,,,0.0719936,,0.324608,23.10663,122.54056,,,,43.31,5.4,516.27,0.00207,23.4772,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE Industries Limitied,S-87531,2023.0,2023-12-11,132,31.5,0.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,2.299794661190965,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10103303,2024-12-21,,,,0.221876,0.233472,0.915576,66.70936,421.2981,,,6.78319,,6.6,632.58,0.001924,74.8694,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE Industries Limitied,S-87531,2023.0,2023-12-11,132,31.5,0.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,2.299794661190965,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10103303,2025-07-19,,,,0.173789,0.237633,0.826155,58.34664,417.99367,,,,,7.4,402.17,0.002545,59.55258,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE Industries Limitied,S-87531,2023.0,2023-12-11,132,31.5,0.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,2.299794661190965,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10103303,2026-01-30,0.0356,,,0.346178,0.361542,1.75477,136.64738,574.33221,,,5.10628,43.97,7.3,333.54,0.002296,144.11955,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE Industries Limitied,S-87531,2023.0,2023-12-11,132,31.5,0.0,SS-132KV-MDVM,MADHAVARAM(MANTRALAYAM)-132/33KV-SS,2.299794661190965,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,100.0,100.0,97.05882352941177,Excellent,False,,,,
10103304,2025-01-09,,,,,,,,,,,,,16.0,1180.0,0.001283,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87532,2023.0,,0,31.5,0.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10103304,2025-01-20,,,,,,,,,,,,,9.8,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87532,2023.0,,0,31.5,0.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10103304,2025-04-03,,,,,,,,44.59,,,14.66,,,,,14.66,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87532,2023.0,,0,31.5,0.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10103304,2025-04-04,,,,,,,,55.37,,,17.07,,,,,17.07,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87532,2023.0,,0,31.5,0.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10103304,2025-04-05,,,,,,,,60.83,,,20.15,,11.3,597.59,0.005513,20.15,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87532,2023.0,,0,31.5,0.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10103304,2025-04-09,,,,,,,,40.42,,,15.3,,,,,15.3,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87532,2023.0,,0,31.5,0.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,PD,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10103304,2025-05-03,,,,,,,7.12,54.65,,,18.37,,43.5,,,25.49,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87532,2023.0,,0,31.5,0.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,25.0,,,78.84615384615384,Good,False,,,,
10103304,2025-12-08,,,,,,,34.65,206.36,,,17.06,,11.0,59.95,0.026679,51.71,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87532,2023.0,,0,31.5,0.0,SS-132KV-YRNG,YERNAGUDEM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10103404,2023-10-30,,,,,,,17.36,306.17,,,,,5.7,186.48,0.003092,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S- 87506,2023.0,2023-10-29,132,50,0.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,2.4175222450376452,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10103404,2023-10-31,,,,,,,17.04,293.57,,,,,7.5,233.39,0.002768,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S- 87506,2023.0,2023-10-29,132,50,0.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,2.4175222450376452,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10103404,2023-11-01,,,,,,,25.71,309.01,,,4.87,,5.2,267.22,0.002787,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S- 87506,2023.0,2023-10-29,132,50,0.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,2.4175222450376452,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10103404,2023-11-05,,,,,,,11.87,151.84,,,,,3.9,165.49,0.00331,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S- 87506,2023.0,2023-10-29,132,50,0.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,2.4175222450376452,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10103404,2023-11-29,,,,,,,23.295,178.359,,,,,3.3,207.45,0.003064,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S- 87506,2023.0,2023-10-29,132,50,0.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,2.4175222450376452,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10103404,2024-01-25,,,,,,,65.3,290.79,,,7.87,,3.5,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S- 87506,2023.0,2023-10-29,132,50,0.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,2.4175222450376452,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10103404,2024-04-29,,,,,,,25.2,338.4,,,21.2,,4.1,630.72,0.001252,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S- 87506,2023.0,2023-10-29,132,50,0.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,2.4175222450376452,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10103404,2025-01-01,,,,,,,57.1,221.9,,,3.1,,3.9,349.74,0.001659,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S- 87506,2023.0,2023-10-29,132,50,0.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,2.4175222450376452,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10103404,2025-08-23,,,,,,,134.6,548.7,,,1.8,,3.0,360.65,0.00207,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S- 87506,2023.0,2023-10-29,132,50,0.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,2.4175222450376452,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10103404,2026-02-16,,,,,,,147.4,586.8,,,5.7,,3.0,629.51,0.000862,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-II,PTR 50MVA,ECE INDUSTRIES LTD,S- 87506,2023.0,2023-10-29,132,50,0.0,SS-132KV-CRKT,CHIGURUKOTA-132/33KV-SUBSTATION,2.4175222450376452,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10103460,2023-11-20,,,3.03,,,,31.31,1122.46,,,,,2.7,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE,S- 87507,2023.0,2023-10-19,132,50,18500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,2.4449007529089664,50.0,T1,4,1.0,1,1,,,,,T1,8.214285714285714,1.0,82.14285714285714,,100.0,,,86.26373626373626,Good,True,,,,
10103460,2023-11-21,,,,,,,6.199,87.819,,,4.911,,,,,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE,S- 87507,2023.0,2023-10-19,132,50,18500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,2.4449007529089664,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10103460,2024-01-19,,,,,,,12.2,135.11,,,,,3.3,,,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE,S- 87507,2023.0,2023-10-19,132,50,18500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,2.4449007529089664,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10103460,2024-04-22,,,,,,,72.56,806.12,,,52.68,,4.3,905.27,0.00062,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE,S- 87507,2023.0,2023-10-19,132,50,18500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,2.4449007529089664,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10103460,2024-10-23,,,,,,,42.2,217.2,,,9.2,,3.6,809.75,0.000908,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE,S- 87507,2023.0,2023-10-19,132,50,18500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,2.4449007529089664,50.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10103460,2025-04-17,0.08,,,,,,70.1,416.5,,,7.9,,3.7,667.96,0.001042,,3,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE,S- 87507,2023.0,2023-10-19,132,50,18500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,2.4449007529089664,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,75.0,100.0,97.05882352941177,Excellent,False,,,,
10103460,2025-10-15,,,,,,,9.1,266.2,,,,,3.6,415.82,0.001236,,2,False,False,False,50MVA 132/33KV POWER TRANSFORMER-3,PTR 50MVA,ECE,S- 87507,2023.0,2023-10-19,132,50,18500.0,SS-220KV-NZVD,NUZIVIDU-220/132/33KV-SUBSTATION,2.4449007529089664,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10103801,2023-11-20,0.017,,,,,,,,,,,42.41,5.1,375.01,0.004397,,0,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S- 87508,2023.0,2023-12-04,132,50 NEW PTR,0.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,2.31895961670089,50.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10103801,2023-12-07,0.015,,,0.224621,,0.391042,4.38335,54.51473,,,,47.84,4.8,134.7,0.005966,5.00385,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S- 87508,2023.0,2023-12-04,132,50 NEW PTR,0.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,2.31895961670089,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10103801,2023-12-09,0.031,,,0.89706,,0.410144,3.24423,93.5909,,,,38.62,5.0,56.06,0.010213,3.87707,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S- 87508,2023.0,2023-12-04,132,50 NEW PTR,0.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,2.31895961670089,50.0,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,100.0,100.0,91.17647058823529,Excellent,False,,,,
10103801,2024-06-06,0.0176,,,0.122238,,0.373281,24.97324,178.27591,,,,43.58,5.7,227.83,0.003714,25.44191,4,False,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S- 87508,2023.0,2023-12-04,132,50 NEW PTR,0.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,2.31895961670089,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10103801,2024-12-21,0.0057,,,0.458043,0.244366,0.814926,57.22361,316.70716,,,10.0145,45.05,5.3,622.74,0.002092,68.7376,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S- 87508,2023.0,2023-12-04,132,50 NEW PTR,0.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,2.31895961670089,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10103801,2025-07-19,0.0278,,,0.386079,0.242823,0.975947,53.87275,510.87121,,,,46.37,5.4,205.88,0.003898,55.49377,5,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S- 87508,2023.0,2023-12-04,132,50 NEW PTR,0.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,2.31895961670089,50.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10103801,2025-12-05,,,,0.78049,0.309422,1.61703,134.43494,623.33099,,,10.21072,,6.9,328.17,0.001854,147.4151,6,True,False,False,50MVA 132/33KV POWER TRANSFORMER-III,PTR 50MVA,ECE INDUSTRIES LTD,S- 87508,2023.0,2023-12-04,132,50 NEW PTR,0.0,SS-132KV-YMGR,YEMMIGANUR-132/33KV-SUBSTATION,2.31895961670089,50.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10103802,2024-09-30,,,,,,,,,,,,,12.5,,,,0,False,False,False,TEST,PTR31.5MVA,,,,2022-10-14,0,31.5 MVA,0.0,SS-132KV-COPD,C.ORAMPADU-132/33KV-SUBSTATION,3.457905544147844,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10103875,2023-11-29,,,,,,,3.66,69.37,,,,,,,,3.66,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,T&R,PM 0100372,2021.0,2023-11-27,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.3381245722108144,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10103875,2023-11-30,,,,,,,4.14,77.87,,,,,9.1,,,4.14,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,T&R,PM 0100372,2021.0,2023-11-27,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.3381245722108144,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10103875,2023-12-01,,,,,,,5.93,76.71,,,,,,,,5.93,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,T&R,PM 0100372,2021.0,2023-11-27,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.3381245722108144,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10103875,2023-12-07,,,,,,,6.99,159.82,,,,,,,,6.99,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,T&R,PM 0100372,2021.0,2023-11-27,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.3381245722108144,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10103875,2023-12-29,,,,,,,8.57,67.19,,,,,9.7,,,8.57,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,T&R,PM 0100372,2021.0,2023-11-27,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.3381245722108144,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10103875,2024-03-23,,,,,,,23.54,209.3,,,6.13,,11.9,,,29.67,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,T&R,PM 0100372,2021.0,2023-11-27,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.3381245722108144,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10103875,2024-06-21,,,,,,,25.34,61.16,,,6.58,,9.5,7880.0,0.000317,31.92,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,T&R,PM 0100372,2021.0,2023-11-27,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.3381245722108144,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10103875,2024-12-27,,,,,,,,,,,,,11.3,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,T&R,PM 0100372,2021.0,2023-11-27,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.3381245722108144,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10103875,2025-05-27,,,,,,,51.94,339.65,,,9.43,,9.6,,,61.37,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,T&R,PM 0100372,2021.0,2023-11-27,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.3381245722108144,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10103875,2025-11-13,,,,,,,105.4,383.46,,,6.4,,9.9,,,111.8,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-3,PTR-160MVA,T&R,PM 0100372,2021.0,2023-11-27,220,160,0.0,SS-220KV-SLKT,SAMALKOTA-220/132KV-SUBSTATION,2.3381245722108144,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10104156,2023-11-29,,,0.375251,1.35455,,0.695747,3.04259,33.59331,,,,,6.5,63.21,0.010511,5.39484,5,True,False,True,"132/33KV, 31.5 MVA PTR III",PTR31.5MVA,ECE,S-87516,,2023-11-27,132,31.5,14600.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,2.3381245722108144,31.5,Normal,0,1.0,2,0,DT,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10104156,2023-12-01,,,,0.155758,,0.360271,3.37288,36.68993,,,,,9.5,199.59,0.004581,3.8225,4,False,False,False,"132/33KV, 31.5 MVA PTR III",PTR31.5MVA,ECE,S-87516,,2023-11-27,132,31.5,14600.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,2.3381245722108144,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,100.0,93.33333333333333,Excellent,False,,,,
10104156,2024-05-15,,,,0.113938,,0.815278,22.08149,157.04294,,,,,6.7,316.19,0.003105,22.99885,4,False,False,False,"132/33KV, 31.5 MVA PTR III",PTR31.5MVA,ECE,S-87516,,2023-11-27,132,31.5,14600.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,2.3381245722108144,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10104156,2024-12-27,,,,0.963978,0.265157,1.12964,69.41005,358.34018,,,10.37637,,13.8,353.51,0.004018,82.11057,6,True,False,False,"132/33KV, 31.5 MVA PTR III",PTR31.5MVA,ECE,S-87516,,2023-11-27,132,31.5,14600.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,2.3381245722108144,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10104156,2025-08-21,,,0.124952,0.381076,0.248867,1.03672,86.5715,422.25281,,,9.62581,,7.3,240.19,0.003602,98.04909,7,True,True,True,"132/33KV, 31.5 MVA PTR III",PTR31.5MVA,ECE,S-87516,,2023-11-27,132,31.5,14600.0,SS-132KV-NKKR,NANDIKOTKUR-132/33KV-SUBSTATION,2.3381245722108144,31.5,Normal,0,1.0,3,0,D1,PD,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10104317,2024-01-09,,,,,,,,,,,,,10.6,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87533,2023.0,2024-01-08,132,31.5,14600.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,2.223134839151266,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10104317,2024-01-10,,,,,,,,,,,,,6.9,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87533,2023.0,2024-01-08,132,31.5,14600.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,2.223134839151266,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10104317,2024-01-11,,,,,,,,,,,,,6.4,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87533,2023.0,2024-01-08,132,31.5,14600.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,2.223134839151266,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10104317,2024-02-01,,,,0.235454,,0.447583,4.70488,51.6952,,,,,,,,5.41134,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87533,2023.0,2024-01-08,132,31.5,14600.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,2.223134839151266,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10104317,2024-10-29,,,,0.200959,0.19748,1.05411,37.79271,194.63893,,,17.0715,,7.4,18.62,0.049792,56.3185,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87533,2023.0,2024-01-08,132,31.5,14600.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,2.223134839151266,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10104317,2025-01-22,,,,0.168031,0.190104,0.823937,25.13277,221.29456,,,7.37326,,7.9,5.59,0.120577,33.65365,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87533,2023.0,2024-01-08,132,31.5,14600.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,2.223134839151266,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,75.0,93.33333333333333,Excellent,False,,,,
10104317,2025-11-13,,,,0.172493,0.294203,1.24451,53.84038,323.84604,,,10.51125,,5.9,9.0,0.076942,66.05498,6,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87533,2023.0,2024-01-08,132,31.5,14600.0,SS-132KV-TNKL,TANAKALLU-132/33KV-SUBSTATION,2.223134839151266,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10104341,2023-12-11,,,,,1.98,10.96,422.73,4473.45,,,5.82,,7.9,,,441.49,5,True,False,False,"400KV, 80MVAR BUS REACTOR",REACTOR,SIEMENS,I300109/1,2015.0,2015-05-16,400,80,0.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,10.872005475701574,80.0,T1,4,1.0,1,1,,,,,T1,9.25,1.0,92.5,,100.0,,,94.23076923076923,Good,True,,,,
10104341,2024-08-16,,,,,1.56,11.14,286.31,541.3,,,7.37,,8.7,,,306.38,5,True,False,False,"400KV, 80MVAR BUS REACTOR",REACTOR,SIEMENS,I300109/1,2015.0,2015-05-16,400,80,0.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,10.872005475701574,80.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10104341,2025-03-20,,,,,0.07,3.82,83.94,190.73,,,,,7.3,,,87.83,4,False,False,False,"400KV, 80MVAR BUS REACTOR",REACTOR,SIEMENS,I300109/1,2015.0,2015-05-16,400,80,0.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,10.872005475701574,80.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,,96.15384615384615,Excellent,False,,,,
10104341,2025-12-03,,,,0.68,1.74,13.38,499.34,4292.07,,,6.98,,8.3,3960.0,0.000248,522.12,6,True,False,False,"400KV, 80MVAR BUS REACTOR",REACTOR,SIEMENS,I300109/1,2015.0,2015-05-16,400,80,0.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,10.872005475701574,80.0,T1,4,1.0,1,1,,,,,T1,8.480769230769232,0.9,84.80769230769232,,100.0,,100.0,89.87179487179488,Good,True,,,,
10104342,2023-12-11,,,,,0.59,5.0,262.76,2546.83,,,,,9.4,146.0,0.008579,268.35,4,False,False,False,"400KV, 125MVAR REACTOR",REACTOR,SIEMENS,I300165-03,2018.0,2018-03-05,400,125,0.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,8.068446269678303,125.0,T1,4,1.0,1,1,,,,,T1,9.6875,1.0,96.875,,100.0,,100.0,97.91666666666667,Good,True,,,,
10104342,2024-08-16,,,,,0.16,5.28,177.13,325.34,,,,,8.9,,,182.57,4,False,False,False,"400KV, 125MVAR REACTOR",REACTOR,SIEMENS,I300165-03,2018.0,2018-03-05,400,125,0.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,8.068446269678303,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10104342,2025-03-20,,,,,1.49,10.21,186.9,383.31,,,6.36,,6.2,1710.0,0.000581,204.96,5,True,False,False,"400KV, 125MVAR REACTOR",REACTOR,SIEMENS,I300165-03,2018.0,2018-03-05,400,125,0.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,8.068446269678303,125.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10104342,2025-12-03,,,,,0.31,6.86,267.24,2388.4,,,,,9.0,,,274.41,4,False,False,False,"400KV, 125MVAR REACTOR",REACTOR,SIEMENS,I300165-03,2018.0,2018-03-05,400,125,0.0,SS-400KV-VMGR,VEMAGIRI-400/220KV-SUBSTATION,8.068446269678303,125.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,100.0,,,92.3076923076923,Excellent,False,,,,
10104476,2024-08-16,,,,,,,27.48,24.33,,,15.48,,,,,42.96,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87534,2023.0,2024-07-12,132,31.5,14600.0,SS-132KV-HMVM,HAMSAVARAM-132/33KV-SUBSTATION,1.7138945927446954,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10104476,2024-10-04,,,,,,,21.74,15.85,,,14.42,,12.0,516.57,0.006067,36.16,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87534,2023.0,2024-07-12,132,31.5,14600.0,SS-132KV-HMVM,HAMSAVARAM-132/33KV-SUBSTATION,1.7138945927446954,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10104476,2025-01-27,,,,,,,30.76,40.41,,,13.65,,10.8,164.66,0.01186,44.41,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87534,2023.0,2024-07-12,132,31.5,14600.0,SS-132KV-HMVM,HAMSAVARAM-132/33KV-SUBSTATION,1.7138945927446954,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10104476,2025-05-13,,,,,,,88.74,213.9,,,15.14,,10.9,372.01,0.006313,103.88,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87534,2023.0,2024-07-12,132,31.5,14600.0,SS-132KV-HMVM,HAMSAVARAM-132/33KV-SUBSTATION,1.7138945927446954,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10104476,2025-12-20,,,,,,,146.34,527.63,,,9.48,,11.2,344.54,0.006127,155.82,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87534,2023.0,2024-07-12,132,31.5,14600.0,SS-132KV-HMVM,HAMSAVARAM-132/33KV-SUBSTATION,1.7138945927446954,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10104477,2024-02-16,,,,,,,,,,,,44.42,7.3,2330.0,0.001252,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87535,2023.0,,132,31.5,14600.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10104477,2024-02-28,,,,,,,,13.77,,,,,10.3,,,0.0,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87535,2023.0,,132,31.5,14600.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,75.0,,,94.23076923076923,Excellent,False,,,,
10104477,2024-02-29,,,,,,,,49.09,,,,,,,,0.0,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87535,2023.0,,132,31.5,14600.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10104477,2024-03-01,,,,,,,,128.71,,,,,9.7,818.1,0.001966,0.0,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87535,2023.0,,132,31.5,14600.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10104477,2024-03-07,,,,,,,,98.06,,,,,11.1,,,5.37,1,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87535,2023.0,,132,31.5,14600.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,9.5,0.95,95.0,,75.0,,,90.38461538461539,Excellent,False,,,,
10104477,2024-03-29,,,,,,,11.98,81.08,,,11.23,,13.8,1060.0,0.0044778,23.21,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87535,2023.0,,132,31.5,14600.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10104477,2024-10-02,,,,,,,32.1,22.97,,,27.99,,12.6,100.0,0.018602,60.1,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87535,2023.0,,132,31.5,14600.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10104477,2025-05-06,,,,,,,52.92,153.72,,,15.27,,7.5,37.1,0.031684,68.19,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87535,2023.0,,132,31.5,14600.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10104477,2025-11-28,,,,0.26,,,80.42,253.0,,,12.47,,9.5,14.73,0.056744,93.15,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-II,PTR31.5MVA,ECE INDUSTRIES LTD,S-87535,2023.0,,132,31.5,14600.0,SS-132KV-SALR,SALUR-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10104478,2024-02-08,0.01,,,,,,,,,,,38.52,3.8,133.05,0.003944,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER III,PTR31.5MVA,,S-87518,,,132,31.5,14600.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,100.0,100.0,100.0,Excellent,False,,,,
10104478,2024-04-04,,,,,,,11.39,421.55,,,19.62,,4.0,550.18,0.002075,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER III,PTR31.5MVA,,S-87518,,,132,31.5,14600.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10104478,2024-04-05,,,,,,,14.75,556.16,,,12.59,,5.4,774.29,0.001349,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER III,PTR31.5MVA,,S-87518,,,132,31.5,14600.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10104478,2024-04-06,,,,,,,15.23,566.3,,,12.08,,4.5,752.35,0.001341,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER III,PTR31.5MVA,,S-87518,,,132,31.5,14600.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10104478,2024-04-11,,,,,,,7.56,422.5,,,18.69,,3.6,234.64,0.002946,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER III,PTR31.5MVA,,S-87518,,,132,31.5,14600.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,PD,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10104478,2024-05-06,,,,,,,19.0,264.6,,,25.1,,4.1,1320.0,0.001237,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER III,PTR31.5MVA,,S-87518,,,132,31.5,14600.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,PD,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10104478,2024-08-21,,,,,,,39.9,144.1,,,24.9,,5.7,339.26,0.004806,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER III,PTR31.5MVA,,S-87518,,,132,31.5,14600.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10104478,2024-11-07,,,,,,,25.1,117.7,,,8.0,,4.9,446.21,0.00365,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER III,PTR31.5MVA,,S-87518,,,132,31.5,14600.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10104478,2025-05-12,,,,,,,22.0,71.2,,,4.7,,6.4,173.08,0.005797,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER III,PTR31.5MVA,,S-87518,,,132,31.5,14600.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10104478,2025-12-11,,,,,,,55.2,228.3,,,7.5,,3.0,176.75,0.008282,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER III,PTR31.5MVA,,S-87518,,,132,31.5,14600.0,SS-132KV-PAMR,PAMURU-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10104479,2024-02-12,,,,,,,,,,,,,5.4,111.66,0.004835,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR 315MVA,ECE,S-87519,2023.0,2024-03-20,0,31.5,16000.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,2.026009582477755,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10104479,2024-03-21,,,,,,,14.43,745.75,,,26.44,,4.6,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR 315MVA,ECE,S-87519,2023.0,2024-03-20,0,31.5,16000.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,2.026009582477755,31.5,Normal,0,1.0,1,0,,,,,PD,10.0,1.0,100.0,,100.0,,,100.0,Excellent,False,,,,
10104479,2024-03-22,,,,,,,14.89,668.42,,,16.29,,4.0,,,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR 315MVA,ECE,S-87519,2023.0,2024-03-20,0,31.5,16000.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,2.026009582477755,31.5,Normal,0,1.0,1,0,,,,,PD,8.5,0.85,85.0,,100.0,,,88.46153846153845,Excellent,False,,,,
10104479,2024-03-23,,,,,,,16.8,715.07,,,34.77,,3.1,258.71,0.003422,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR 315MVA,ECE,S-87519,2023.0,2024-03-20,0,31.5,16000.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,2.026009582477755,31.5,Normal,0,1.0,1,0,,,,,PD,8.5,0.85,85.0,,100.0,,100.0,90.0,Excellent,False,,,,
10104479,2024-11-20,,,,,,,26.4,119.0,,,30.5,,5.4,173.97,0.005856,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR 315MVA,ECE,S-87519,2023.0,2024-03-20,0,31.5,16000.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,2.026009582477755,31.5,Normal,0,1.0,1,0,,,,,PD,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10104479,2025-08-21,,,,,,,53.6,323.8,,,,,9.45,228.31,0.005267,,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR 315MVA,ECE,S-87519,2023.0,2024-03-20,0,31.5,16000.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,2.026009582477755,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10104479,2026-01-07,0.0596,,,,,,46.0,222.7,,,3.4,43.17,5.1,170.34,0.006316,,3,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR 315MVA,ECE,S-87519,2023.0,2024-03-20,0,31.5,16000.0,SS-132KV-KRPD,KARAMPUDI-132/33KV-SUBSTATION,2.026009582477755,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,75.0,100.0,97.05882352941177,Excellent,False,,,,
10104868,2024-03-09,,,,0.130876,,0.760349,92.29233,320.66923,,,,,6.1,124.61,0.023624,93.16837,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,S- 87510,2023.0,2023-07-10,132,31.5,14600.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,2.7214236824093088,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10104868,2024-12-09,,,,0.219209,,0.850553,62.8002,197.88734,,,3.75103,,7.2,262.75,0.011036,67.62921,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,S- 87510,2023.0,2023-07-10,132,31.5,14600.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,2.7214236824093088,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10104868,2025-08-21,,,,0.163953,,0.772705,62.50852,242.77407,,,,,8.0,299.86,0.00844,63.40563,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,S- 87510,2023.0,2023-07-10,132,31.5,14600.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,2.7214236824093088,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10104868,2026-02-20,,,,0.252553,0.252591,1.21522,82.00755,267.75941,,,,,6.9,324.71,0.0079,83.78339,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE,S- 87510,2023.0,2023-07-10,132,31.5,14600.0,SS-132KV-TRML,TIRUMALA-132/33KV-SUBSTATION,2.7214236824093088,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10104870,2024-01-16,,,,,,,,59.15,,,,,7.699999999999999,393.57,0.000623,,1,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,T&R INDIA LTD,PM0100370,2021.0,2024-01-14,220,160,42700.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,2.206707734428474,160.0,Normal,0,1.0,0,0,,,,,,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10104870,2024-01-18,,,,,,,5.88,98.36,,,,,9.950000000000001,307.56,0.00082,,2,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,T&R INDIA LTD,PM0100370,2021.0,2024-01-14,220,160,42700.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,2.206707734428474,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10104870,2024-02-19,,,,0.184627,,0.569383,19.58675,189.05637,,,,,14.2,1330.0,0.000804,20.34466,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,T&R INDIA LTD,PM0100370,2021.0,2024-01-14,220,160,42700.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,2.206707734428474,160.0,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,75.0,,100.0,88.33333333333333,Excellent,False,,,,
10104870,2024-02-26,,,,,,,,,,,,,16.3,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,T&R INDIA LTD,PM0100370,2021.0,2024-01-14,220,160,42700.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,2.206707734428474,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,,75.0,Good,False,,,,
10104870,2024-09-27,,,,0.157563,,0.538676,35.80613,434.41879,,,,,12.549999999999999,1330.0,0.000747,36.48346,4,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,T&R INDIA LTD,PM0100370,2021.0,2024-01-14,220,160,42700.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,2.206707734428474,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10104870,2026-01-06,,,,0.304761,0.385352,1.69213,141.03501,952.0434,,,8.1134,,16.5,912.36,0.001878,151.52962,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,T&R INDIA LTD,PM0100370,2021.0,2024-01-14,220,160,42700.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,2.206707734428474,160.0,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,75.0,,100.0,91.66666666666667,Excellent,False,,,,
10104870,2026-02-18,,,,,,,,,,,,,22.4,,,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-1,PTR-160MVA,T&R INDIA LTD,PM0100370,2021.0,2024-01-14,220,160,42700.0,SS-132KV-SSLM,SRISAILAM-132/33KV-SUBSTATION,2.206707734428474,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,,50.0,Fair,False,,,,
10104871,2024-07-09,,,,,,,,,,,,,6.9,1890.0,0.00084,,0,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-4,PTR-160MVA,TRANSFORMERS & RECTIFIERS LTD,PM0100371,2021.0,2024-07-08,220,160,42700.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,1.7248459958932238,160.0,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10104871,2024-08-08,,,,,,,36.3,184.2,,,6.9,,3.2,206.38,0.002599,,3,False,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-4,PTR-160MVA,TRANSFORMERS & RECTIFIERS LTD,PM0100371,2021.0,2024-07-08,220,160,42700.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,1.7248459958932238,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10104871,2025-02-28,,,,0.637071,0.331235,1.21612,52.21716,573.17551,,,,,8.3,965.68,0.000958,54.34464,5,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-4,PTR-160MVA,TRANSFORMERS & RECTIFIERS LTD,PM0100371,2021.0,2024-07-08,220,160,42700.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,1.7248459958932238,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10104871,2025-10-27,,,,0.154501,0.178339,0.724021,46.21385,512.27065,,,0.978028,,5.3,854.01,0.00117,48.24147,6,True,False,False,160 MVA 220/132/OD KV AUTO TRANSFORMER-4,PTR-160MVA,TRANSFORMERS & RECTIFIERS LTD,PM0100371,2021.0,2024-07-08,220,160,42700.0,SS-220KV-APCB,A.P.CARBIDES-220/132/33KV-SUBSTATION,1.7248459958932238,160.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10105039,2024-02-06,,,,,,,,,,,,43.87,23.0,,0.001068,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE Industries Limitied,S-87521,2024.0,,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,50.0,,100.0,70.0,Good,False,,,,
10105039,2024-02-22,,,,,,,3.35,36.1,,,,,,,,3.35,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE Industries Limitied,S-87521,2024.0,,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10105039,2024-02-23,,,,,,,4.56,58.58,,,,,,,,4.56,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE Industries Limitied,S-87521,2024.0,,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10105039,2024-02-24,,,,,,,4.55,40.92,,,,,,,,4.55,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE Industries Limitied,S-87521,2024.0,,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10105039,2024-03-01,,,,,,,6.29,26.32,,,,,,,,6.29,2,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE Industries Limitied,S-87521,2024.0,,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10105039,2024-03-29,,,,,,,12.15,54.01,,,7.14,,,,,19.29,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE Industries Limitied,S-87521,2024.0,,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,,,,95.0,Excellent,False,,,,
10105039,2024-05-02,,,,,,,19.33,67.69,,,11.22,,,,,30.55,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE Industries Limitied,S-87521,2024.0,,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.0,0.9,90.0,,,,,90.0,Excellent,False,,,,
10105039,2024-10-03,,,,,,,52.84,38.35,,,23.99,,9.9,,0.021521,76.83,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE Industries Limitied,S-87521,2024.0,,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10105039,2025-05-06,,,,,,,112.67,254.14,,,13.32,,8.6,66.68,0.019971,125.99,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE Industries Limitied,S-87521,2024.0,,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,9.5,0.95,95.0,,100.0,,100.0,96.66666666666667,Excellent,False,,,,
10105039,2025-11-11,,,,,,,116.31,192.39,,,9.52,,15.1,32.39,0.029219,125.83,3,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE Industries Limitied,S-87521,2024.0,,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10105039,2025-11-30,,,,,,,,,,,,,,41.22,0.025602,,0,False,False,False,31.5 MVA 132/33KV PTR-I,PTR31.5MVA,ECE Industries Limitied,S-87521,2024.0,,132,31.5,0.0,SS-132KV-ADPM,ANANDAPURAM-132/33KV-SUBSTATION,,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,,,100.0,100.0,Excellent,False,,,,
10105050,2025-01-03,,,0.13689,,,0.430034,20.34336,224.12985,,,,,5.5,50.82,0.025878,20.88109,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S-87537,2023.0,2024-09-04,132,31.5,0.0,SS-132KV-VKTA,VENKATAGIRI .KOTA-132/33KV-SUBSTATION,1.566050650239562,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10105050,2025-05-06,,,0.195304,0.17867,,0.716867,42.15744,356.29893,,,6.06193,,6.8,21.56,0.050179,49.38697,6,True,False,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S-87537,2023.0,2024-09-04,132,31.5,0.0,SS-132KV-VKTA,VENKATAGIRI .KOTA-132/33KV-SUBSTATION,1.566050650239562,31.5,Normal,0,1.0,2,0,D1,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10105050,2025-11-26,,,0.226964,0.360054,0.226493,1.37536,124.6994,530.9247,,,16.61122,,9.3,5.77,0.143194,143.16264,7,True,True,True,31.5 MVA 132/33KV POWER TRANSFORMER-I,PTR31.5MVA,ECE INDUSTRIES LTD,S-87537,2023.0,2024-09-04,132,31.5,0.0,SS-132KV-VKTA,VENKATAGIRI .KOTA-132/33KV-SUBSTATION,1.566050650239562,31.5,Normal,0,1.0,3,0,D1,PD,,,T1,9.5,0.95,95.0,,100.0,,75.0,93.33333333333333,Excellent,False,,,,
10105054,2024-05-03,,,,,,,9.53483,62.09595,,,,,,,,9.53483,2,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87538,2023.0,2024-04-29,132,10/16,15000.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,1.9164955509924708,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,,,,100.0,Excellent,False,,,,
10105054,2024-12-11,,,,,,0.408913,13.49605,200.25924,,,0.817708,,9.1,9.22,0.086765,14.74132,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87538,2023.0,2024-04-29,132,10/16,15000.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,1.9164955509924708,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,,100.0,100.0,Excellent,False,,,,
10105054,2025-09-10,,,,0.593711,0.262053,0.508938,9.82611,205.21306,,,,,13.7,28.13,0.043294,11.09513,5,True,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-3,PTR31.5MVA,ECE INDUSTRIES LTD,S-87538,2023.0,2024-04-29,132,10/16,15000.0,SS-132KV-MDKS,MADAKASIRA-132/33KV-SUBSTATION,1.9164955509924708,10.0,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,75.0,,100.0,95.0,Excellent,False,,,,
10105060,2024-09-10,,,,,,,,,,,,,9.4,,,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87523,2023.0,2024-12-27,0,31.5,14600.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,,100.0,Excellent,False,,,,
10105060,2024-12-03,,,,,,,,,,,,,10.1,104.43,0.015316,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87523,2023.0,2024-12-27,0,31.5,14600.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,75.0,,100.0,85.0,Excellent,False,,,,
10105060,2024-12-09,,,,,,,,,,,,,8.1,51.86,0.017125,,0,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87523,2023.0,2024-12-27,0,31.5,14600.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,31.5,Normal,0,1.0,0,0,,,,,,,1.0,,,100.0,,100.0,100.0,Excellent,False,,,,
10105060,2024-12-28,0.0069,,,,,0.239357,2.68471,158.42182,,,0.634398,47.5,7.0,142.18,0.013412,3.55138,4,False,False,False,31.5 MVA 132/33KV POWER TRANSFORMER-1,PTR31.5MVA,ECE INDUSTRIES LTD,S-87523,2023.0,2024-12-27,0,31.5,14600.0,SD-TPTY-CON,SD-TIRUPATHI-CONSTRUCTION,1.2539356605065024,31.5,Normal,0,1.0,1,0,,,,,T1,10.0,1.0,100.0,,100.0,100.0,100.0,100.0,Excellent,False,,,,
